event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40101,Oklahoma,Muskogee,2019-08-31 19:15:00,2.0,2019-08-31 21:15:00,208.0,208.0,208.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40105,Oklahoma,Nowata,2019-08-27 02:30:00,1.0,2019-08-27 03:30:00,217.0,225.0,221.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40109,Oklahoma,Oklahoma,2019-08-26 19:00:00,2.25,2019-08-26 21:15:00,493.0,2691.0,836.3333333333334
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40109,Oklahoma,Oklahoma,2019-08-26 21:30:00,5.0,2019-08-27 02:30:00,568.0,934.0,698.05
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40109,Oklahoma,Oklahoma,2019-08-27 02:45:00,99.0,2019-08-31 05:45:00,224.0,80563.0,24251.63888888889
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40109,Oklahoma,Oklahoma,2019-08-31 06:15:00,0.5,2019-08-31 06:45:00,272.0,299.0,285.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40109,Oklahoma,Oklahoma,2019-09-01 09:00:00,3.5,2019-09-01 12:30:00,276.0,889.0,329.2142857142857
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40113,Oklahoma,Osage,2019-08-31 15:45:00,0.5,2019-08-31 16:15:00,604.0,604.0,604.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40115,Oklahoma,Ottawa,2019-08-27 02:45:00,72.75,2019-08-30 03:30:00,221.0,2619.0,1035.5360824742268
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40115,Oklahoma,Ottawa,2019-08-30 11:15:00,1.75,2019-08-30 13:00:00,748.0,793.0,774.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40115,Oklahoma,Ottawa,2019-08-30 13:15:00,1.5,2019-08-30 14:45:00,748.0,751.0,749.1666666666666
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40115,Oklahoma,Ottawa,2019-08-30 18:00:00,0.5,2019-08-30 18:30:00,213.0,235.0,224.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40119,Oklahoma,Payne,2019-08-28 18:15:00,0.75,2019-08-28 19:00:00,258.0,375.0,307.6666666666667
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40119,Oklahoma,Payne,2019-08-30 10:45:00,1.0,2019-08-30 11:45:00,203.0,247.0,225.25
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40121,Oklahoma,Pittsburg,2019-08-30 12:30:00,1.0,2019-08-30 13:30:00,200.0,253.0,239.25
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40125,Oklahoma,Pottawatomie,2019-08-27 03:45:00,7.5,2019-08-27 11:15:00,644.0,2599.0,1664.8666666666666
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40125,Oklahoma,Pottawatomie,2019-08-27 12:00:00,1.0,2019-08-27 13:00:00,205.0,205.0,205.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40125,Oklahoma,Pottawatomie,2019-08-27 14:30:00,0.75,2019-08-27 15:15:00,212.0,241.0,231.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40125,Oklahoma,Pottawatomie,2019-08-30 11:15:00,1.0,2019-08-30 12:15:00,1367.0,1431.0,1398.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40125,Oklahoma,Pottawatomie,2019-08-30 13:30:00,2.5,2019-08-30 16:00:00,208.0,294.0,233.3
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40131,Oklahoma,Rogers,2019-08-27 03:30:00,8.25,2019-08-27 11:45:00,319.0,983.0,571.7272727272727
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40131,Oklahoma,Rogers,2019-08-27 15:15:00,1.0,2019-08-27 16:15:00,2729.0,2749.0,2737.25
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40131,Oklahoma,Rogers,2019-08-29 14:15:00,1.0,2019-08-29 15:15:00,2680.0,2684.0,2681.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40133,Oklahoma,Seminole,2019-08-30 12:15:00,2.5,2019-08-30 14:45:00,238.0,571.0,416.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40133,Oklahoma,Seminole,2019-08-31 05:15:00,2.0,2019-08-31 07:15:00,643.0,755.0,714.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40135,Oklahoma,Sequoyah,2019-08-27 11:30:00,2.5,2019-08-27 14:00:00,205.0,391.0,276.2
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40135,Oklahoma,Sequoyah,2019-08-27 14:30:00,9.25,2019-08-27 23:45:00,213.0,438.0,345.2432432432432
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40135,Oklahoma,Sequoyah,2019-08-30 12:45:00,0.75,2019-08-30 13:30:00,209.0,230.0,223.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40143,Oklahoma,Tulsa,2019-08-26 21:45:00,0.25,2019-08-26 22:00:00,1105.0,1105.0,1105.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40143,Oklahoma,Tulsa,2019-08-27 04:45:00,1.75,2019-08-27 06:30:00,1017.0,1097.0,1054.7142857142858
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40143,Oklahoma,Tulsa,2019-08-29 01:30:00,0.5,2019-08-29 02:00:00,311.0,311.0,311.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40143,Oklahoma,Tulsa,2019-08-30 09:15:00,6.5,2019-08-30 15:45:00,253.0,3208.0,1134.2307692307693
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40143,Oklahoma,Tulsa,2019-08-30 21:15:00,0.5,2019-08-30 21:45:00,362.0,362.0,362.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40143,Oklahoma,Tulsa,2019-08-31 03:45:00,0.5,2019-08-31 04:15:00,2213.0,2215.0,2214.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40143,Oklahoma,Tulsa,2019-08-31 05:30:00,2.5,2019-08-31 08:00:00,211.0,2066.0,797.2
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40143,Oklahoma,Tulsa,2019-09-01 07:30:00,1.0,2019-09-01 08:30:00,479.0,479.0,479.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40145,Oklahoma,Wagoner,2019-08-27 05:30:00,3.0,2019-08-27 08:30:00,248.0,361.0,308.6666666666667
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40153,Oklahoma,Woodward,2019-08-30 13:00:00,0.5,2019-08-30 13:30:00,359.0,409.0,384.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40007,Oklahoma,Beaver,2019-06-26 21:45:00,0.5,2019-06-26 22:15:00,388.0,388.0,388.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40015,Oklahoma,Caddo,2019-06-26 15:15:00,1.0,2019-06-26 16:15:00,603.0,603.0,603.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40017,Oklahoma,Canadian,2019-06-24 14:15:00,0.25,2019-06-24 14:30:00,470.0,470.0,470.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40027,Oklahoma,Cleveland,2019-06-24 17:45:00,0.25,2019-06-24 18:00:00,809.0,809.0,809.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40031,Oklahoma,Comanche,2019-06-24 22:00:00,0.25,2019-06-24 22:15:00,313.0,313.0,313.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40031,Oklahoma,Comanche,2019-06-26 14:00:00,2.75,2019-06-26 16:45:00,945.0,948.0,946.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40041,Oklahoma,Delaware,2019-06-25 08:15:00,2.75,2019-06-25 11:00:00,866.0,1763.0,1364.8181818181818
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40041,Oklahoma,Delaware,2019-06-25 14:15:00,0.75,2019-06-25 15:00:00,826.0,826.0,826.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40041,Oklahoma,Delaware,2019-06-25 15:15:00,0.75,2019-06-25 16:00:00,327.0,827.0,493.6666666666667
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40041,Oklahoma,Delaware,2019-06-25 18:30:00,0.5,2019-06-25 19:00:00,828.0,831.0,829.5
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40041,Oklahoma,Delaware,2019-06-26 00:15:00,0.25,2019-06-26 00:30:00,445.0,445.0,445.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40049,Oklahoma,Garvin,2019-06-25 14:15:00,1.5,2019-06-25 15:45:00,297.0,1447.0,607.1666666666666
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40049,Oklahoma,Garvin,2019-06-25 20:30:00,0.25,2019-06-25 20:45:00,288.0,288.0,288.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40049,Oklahoma,Garvin,2019-06-27 02:45:00,1.75,2019-06-27 04:30:00,366.0,427.0,374.7142857142857
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40049,Oklahoma,Garvin,2019-06-27 04:45:00,0.25,2019-06-27 05:00:00,362.0,362.0,362.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40051,Oklahoma,Grady,2019-06-25 14:15:00,1.5,2019-06-25 15:45:00,330.0,340.0,333.6666666666667
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40079,Oklahoma,Le Flore,2019-06-24 15:00:00,1.5,2019-06-24 16:30:00,246.0,307.0,296.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40083,Oklahoma,Logan,2019-06-26 21:45:00,2.75,2019-06-27 00:30:00,603.0,1877.0,718.8181818181819
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40097,Oklahoma,Mayes,2019-06-26 09:45:00,3.75,2019-06-26 13:30:00,297.0,300.0,298.3333333333333
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40087,Oklahoma,McClain,2019-06-25 14:15:00,0.25,2019-06-25 14:30:00,223.0,223.0,223.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40087,Oklahoma,McClain,2019-06-27 01:00:00,0.25,2019-06-27 01:15:00,277.0,277.0,277.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40087,Oklahoma,McClain,2019-06-27 02:45:00,0.25,2019-06-27 03:00:00,367.0,367.0,367.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40089,Oklahoma,McCurtain,2019-06-24 11:00:00,1.25,2019-06-24 12:15:00,335.0,400.0,348.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40091,Oklahoma,McIntosh,2019-06-24 09:45:00,1.0,2019-06-24 10:45:00,819.0,819.0,819.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40091,Oklahoma,McIntosh,2019-06-25 22:30:00,2.75,2019-06-26 01:15:00,296.0,299.0,296.27272727272725
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40099,Oklahoma,Murray,2019-06-27 02:45:00,1.75,2019-06-27 04:30:00,375.0,376.0,375.2857142857143
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40101,Oklahoma,Muskogee,2019-06-24 22:00:00,0.5,2019-06-24 22:30:00,437.0,492.0,464.5
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40101,Oklahoma,Muskogee,2019-06-25 00:45:00,1.0,2019-06-25 01:45:00,1540.0,1542.0,1541.5
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40109,Oklahoma,Oklahoma,2019-06-24 19:45:00,4.5,2019-06-25 00:15:00,291.0,3390.0,894.9444444444445
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40109,Oklahoma,Oklahoma,2019-06-26 21:45:00,4.75,2019-06-27 02:30:00,485.0,1377.0,862.2631578947369
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40115,Oklahoma,Ottawa,2019-06-25 08:15:00,6.0,2019-06-25 14:15:00,451.0,479.0,457.9583333333333
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40133,Oklahoma,Seminole,2019-06-27 04:30:00,0.5,2019-06-27 05:00:00,227.0,227.0,227.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40143,Oklahoma,Tulsa,2019-06-26 16:15:00,0.75,2019-06-26 17:00:00,780.0,910.0,823.6666666666666
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40145,Oklahoma,Wagoner,2019-06-24 22:00:00,3.75,2019-06-25 01:45:00,203.0,738.0,663.6
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40145,Oklahoma,Wagoner,2019-06-25 15:45:00,0.25,2019-06-25 16:00:00,521.0,521.0,521.0
Oklahoma-7,Oklahoma,2019-06-24 09:40:00,2019-06-24 15:17:00,System Operations,40145,Oklahoma,Wagoner,2019-06-26 16:15:00,1.25,2019-06-26 17:30:00,238.0,1719.0,925.2
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40031,Oklahoma,Comanche,2019-07-18 16:00:00,0.5,2019-07-18 16:30:00,3264.0,4885.0,4074.5
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40041,Oklahoma,Delaware,2019-07-20 12:00:00,0.25,2019-07-20 12:15:00,399.0,399.0,399.0
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40049,Oklahoma,Garvin,2019-07-17 15:00:00,0.75,2019-07-17 15:45:00,419.0,419.0,419.0
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40049,Oklahoma,Garvin,2019-07-17 16:00:00,1.75,2019-07-17 17:45:00,384.0,385.0,384.2857142857143
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40049,Oklahoma,Garvin,2019-07-19 11:45:00,3.0,2019-07-19 14:45:00,949.0,950.0,949.4166666666666
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40095,Oklahoma,Marshall,2019-07-17 19:30:00,1.75,2019-07-17 21:15:00,461.0,461.0,461.0
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40097,Oklahoma,Mayes,2019-07-20 12:00:00,0.25,2019-07-20 12:15:00,265.0,265.0,265.0
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40089,Oklahoma,McCurtain,2019-07-19 15:00:00,2.5,2019-07-19 17:30:00,289.0,300.0,293.5
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40113,Oklahoma,Osage,2019-07-19 11:00:00,1.5,2019-07-19 12:30:00,219.0,219.0,219.0
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40131,Oklahoma,Rogers,2019-07-18 15:45:00,0.75,2019-07-18 16:30:00,257.0,257.0,257.0
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40143,Oklahoma,Tulsa,2019-07-18 15:45:00,0.5,2019-07-18 16:15:00,481.0,1225.0,853.0
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40143,Oklahoma,Tulsa,2019-07-19 07:00:00,0.75,2019-07-19 07:45:00,340.0,340.0,340.0
Oklahoma-8,Oklahoma,2019-07-17 14:12:00,2019-07-17 14:30:00,Suspicious Activity,40143,Oklahoma,Tulsa,2019-07-19 09:30:00,2.0,2019-07-19 11:30:00,303.0,305.0,303.75
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40017,Oklahoma,Canadian,2019-09-21 17:00:00,1.25,2019-09-21 18:15:00,245.0,261.0,255.2
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40031,Oklahoma,Comanche,2019-09-22 00:30:00,0.75,2019-09-22 01:15:00,209.0,210.0,209.66666666666666
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40067,Oklahoma,Jefferson,2019-09-20 19:15:00,1.75,2019-09-20 21:00:00,262.0,622.0,570.5714285714286
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40067,Oklahoma,Jefferson,2019-09-20 21:15:00,5.5,2019-09-21 02:45:00,213.0,213.0,213.0
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40067,Oklahoma,Jefferson,2019-09-21 21:45:00,2.75,2019-09-22 00:30:00,218.0,218.0,218.0
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40075,Oklahoma,Kiowa,2019-09-21 11:15:00,1.0,2019-09-21 12:15:00,502.0,505.0,503.5
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40075,Oklahoma,Kiowa,2019-09-22 12:00:00,1.75,2019-09-22 13:45:00,221.0,221.0,221.0
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40109,Oklahoma,Oklahoma,2019-09-21 08:15:00,0.25,2019-09-21 08:30:00,207.0,207.0,207.0
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40109,Oklahoma,Oklahoma,2019-09-21 18:45:00,5.75,2019-09-22 00:30:00,209.0,1465.0,639.1304347826087
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40109,Oklahoma,Oklahoma,2019-09-22 11:30:00,1.0,2019-09-22 12:30:00,1311.0,2612.0,1650.75
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40109,Oklahoma,Oklahoma,2019-09-22 22:15:00,3.0,2019-09-23 01:15:00,315.0,2188.0,877.0833333333334
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40113,Oklahoma,Osage,2019-09-21 17:30:00,8.0,2019-09-22 01:30:00,237.0,291.0,247.84375
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40125,Oklahoma,Pottawatomie,2019-09-21 02:00:00,1.0,2019-09-21 03:00:00,1200.0,1203.0,1201.0
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40137,Oklahoma,Stephens,2019-09-21 17:45:00,3.25,2019-09-21 21:00:00,305.0,309.0,306.0
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40143,Oklahoma,Tulsa,2019-09-20 07:45:00,3.75,2019-09-20 11:30:00,729.0,1513.0,933.4666666666667
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40143,Oklahoma,Tulsa,2019-09-20 17:00:00,1.25,2019-09-20 18:15:00,250.0,318.0,268.0
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40143,Oklahoma,Tulsa,2019-09-22 21:30:00,2.25,2019-09-22 23:45:00,484.0,498.0,491.8888888888889
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40147,Oklahoma,Washington,2019-09-21 15:45:00,0.25,2019-09-21 16:00:00,292.0,292.0,292.0
Oklahoma-9,Oklahoma,2019-09-20 00:21:00,2019-09-20 12:04:00,System Operations,40147,Oklahoma,Washington,2019-09-21 16:45:00,1.25,2019-09-21 18:00:00,317.0,317.0,317.0
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40019,Oklahoma,Carter,2019-12-08 18:30:00,3.25,2019-12-08 21:45:00,203.0,203.0,203.0
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40019,Oklahoma,Carter,2019-12-08 22:15:00,0.5,2019-12-08 22:45:00,368.0,368.0,368.0
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40079,Oklahoma,Le Flore,2019-12-07 16:15:00,3.75,2019-12-07 20:00:00,231.0,235.0,231.8
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40089,Oklahoma,McCurtain,2019-12-09 18:45:00,0.5,2019-12-09 19:15:00,325.0,325.0,325.0
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40109,Oklahoma,Oklahoma,2019-12-07 16:30:00,1.25,2019-12-07 17:45:00,283.0,1529.0,821.8
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40109,Oklahoma,Oklahoma,2019-12-10 19:30:00,0.25,2019-12-10 19:45:00,584.0,584.0,584.0
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40121,Oklahoma,Pittsburg,2019-12-08 05:15:00,1.5,2019-12-08 06:45:00,672.0,673.0,672.8333333333334
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40123,Oklahoma,Pontotoc,2019-12-10 22:00:00,0.25,2019-12-10 22:15:00,469.0,469.0,469.0
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40137,Oklahoma,Stephens,2019-12-09 19:45:00,0.25,2019-12-09 20:00:00,829.0,829.0,829.0
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40143,Oklahoma,Tulsa,2019-12-08 15:30:00,1.25,2019-12-08 16:45:00,247.0,248.0,247.4
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40143,Oklahoma,Tulsa,2019-12-09 15:30:00,0.75,2019-12-09 16:15:00,204.0,206.0,205.33333333333334
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40143,Oklahoma,Tulsa,2019-12-09 17:45:00,1.25,2019-12-09 19:00:00,215.0,253.0,225.6
Oklahoma-10,Oklahoma,2019-12-07 06:10:00,2019-12-08 02:20:00,Actual Physical Attack,40143,Oklahoma,Tulsa,2019-12-10 21:00:00,0.5,2019-12-10 21:30:00,433.0,435.0,434.0
Oklahoma-11,Oklahoma,2019-12-11 20:53:00,2019-12-11 21:33:00,Actual Physical Attack,40027,Oklahoma,Cleveland,2019-12-12 16:00:00,0.5,2019-12-12 16:30:00,201.0,203.0,202.0
Oklahoma-11,Oklahoma,2019-12-11 20:53:00,2019-12-11 21:33:00,Actual Physical Attack,40029,Oklahoma,Coal,2019-12-12 20:00:00,0.25,2019-12-12 20:15:00,615.0,615.0,615.0
Oklahoma-11,Oklahoma,2019-12-11 20:53:00,2019-12-11 21:33:00,Actual Physical Attack,40031,Oklahoma,Comanche,2019-12-13 16:15:00,1.25,2019-12-13 17:30:00,372.0,373.0,372.4
Oklahoma-11,Oklahoma,2019-12-11 20:53:00,2019-12-11 21:33:00,Actual Physical Attack,40041,Oklahoma,Delaware,2019-12-12 23:00:00,4.0,2019-12-13 03:00:00,243.0,912.0,408.0625
Oklahoma-11,Oklahoma,2019-12-11 20:53:00,2019-12-11 21:33:00,Actual Physical Attack,40095,Oklahoma,Marshall,2019-12-13 16:45:00,2.0,2019-12-13 18:45:00,349.0,349.0,349.0
Oklahoma-11,Oklahoma,2019-12-11 20:53:00,2019-12-11 21:33:00,Actual Physical Attack,40097,Oklahoma,Mayes,2019-12-12 16:15:00,0.25,2019-12-12 16:30:00,356.0,356.0,356.0
Oklahoma-11,Oklahoma,2019-12-11 20:53:00,2019-12-11 21:33:00,Actual Physical Attack,40109,Oklahoma,Oklahoma,2019-12-13 23:00:00,2.25,2019-12-14 01:15:00,969.0,976.0,970.5555555555555
Oklahoma-11,Oklahoma,2019-12-11 20:53:00,2019-12-11 21:33:00,Actual Physical Attack,40143,Oklahoma,Tulsa,2019-12-14 02:45:00,3.5,2019-12-14 06:15:00,323.0,1569.0,675.5714285714286
Oklahoma-11,Oklahoma,2019-12-11 20:53:00,2019-12-11 21:33:00,Actual Physical Attack,40149,Oklahoma,Washita,2019-12-12 09:15:00,4.75,2019-12-12 14:00:00,373.0,373.0,373.0
Oregon-0,Oregon,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,41005,Oregon,Clackamas,2019-04-13 14:45:00,1.75,2019-04-13 16:30:00,694.0,694.0,694.0
Oregon-0,Oregon,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,41051,Oregon,Multnomah,2019-04-13 16:00:00,1.25,2019-04-13 17:15:00,229.0,231.0,229.8
Oregon-0,Oregon,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,41051,Oregon,Multnomah,2019-04-13 19:15:00,2.0,2019-04-13 21:15:00,233.0,593.0,494.75
Oregon-0,Oregon,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,41051,Oregon,Multnomah,2019-04-14 02:45:00,7.0,2019-04-14 09:45:00,479.0,785.0,590.9642857142857
Oregon-0,Oregon,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,41067,Oregon,Washington,2019-04-12 17:30:00,0.25,2019-04-12 17:45:00,250.0,250.0,250.0
Oregon-0,Oregon,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,41067,Oregon,Washington,2019-04-13 14:45:00,1.75,2019-04-13 16:30:00,2423.0,2438.0,2431.8571428571427
Oregon-1,Oregon,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,41005,Oregon,Clackamas,2019-11-10 22:15:00,2.5,2019-11-11 00:45:00,907.0,3407.0,2617.1
Oregon-1,Oregon,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,41051,Oregon,Multnomah,2019-11-09 16:00:00,2.0,2019-11-09 18:00:00,925.0,5296.0,3644.0
Oregon-1,Oregon,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,41051,Oregon,Multnomah,2019-11-09 19:00:00,1.5,2019-11-09 20:30:00,1186.0,1192.0,1189.8333333333333
Oregon-1,Oregon,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,41067,Oregon,Washington,2019-11-10 22:15:00,1.75,2019-11-11 00:00:00,814.0,820.0,814.8571428571429
Oregon-2,Oregon,2019-03-25 07:47:00,2019-03-25 07:48:00,Actual Physical Attack,41005,Oregon,Clackamas,2019-03-28 00:30:00,3.25,2019-03-28 03:45:00,212.0,212.0,212.0
Oregon-2,Oregon,2019-03-25 07:47:00,2019-03-25 07:48:00,Actual Physical Attack,41029,Oregon,Jackson,2019-03-25 14:15:00,0.75,2019-03-25 15:00:00,230.0,231.0,230.33333333333334
Oregon-2,Oregon,2019-03-25 07:47:00,2019-03-25 07:48:00,Actual Physical Attack,41047,Oregon,Marion,2019-03-26 17:45:00,19.5,2019-03-27 13:15:00,1736.0,1737.0,1736.076923076923
Oregon-2,Oregon,2019-03-25 07:47:00,2019-03-25 07:48:00,Actual Physical Attack,41047,Oregon,Marion,2019-03-28 00:00:00,6.5,2019-03-28 06:30:00,7288.0,7411.0,7306.807692307692
Oregon-2,Oregon,2019-03-25 07:47:00,2019-03-25 07:48:00,Actual Physical Attack,41051,Oregon,Multnomah,2019-03-26 19:00:00,18.25,2019-03-27 13:15:00,233.0,242.0,235.06849315068493
Oregon-2,Oregon,2019-03-25 07:47:00,2019-03-25 07:48:00,Actual Physical Attack,41059,Oregon,Umatilla,2019-03-25 17:00:00,0.25,2019-03-25 17:15:00,528.0,528.0,528.0
Oregon-2,Oregon,2019-03-25 07:47:00,2019-03-25 07:48:00,Actual Physical Attack,41059,Oregon,Umatilla,2019-03-27 21:00:00,0.25,2019-03-27 21:15:00,1550.0,1550.0,1550.0
Oregon-3,Oregon,2019-11-16 16:11:00,2019-11-16 17:01:00,Vandalism,41019,Oregon,Douglas,2019-11-19 03:00:00,2.0,2019-11-19 05:00:00,284.0,284.0,284.0
Oregon-3,Oregon,2019-11-16 16:11:00,2019-11-16 17:01:00,Vandalism,41029,Oregon,Jackson,2019-11-19 03:00:00,2.0,2019-11-19 05:00:00,255.0,256.0,255.5
Oregon-3,Oregon,2019-11-16 16:11:00,2019-11-16 17:01:00,Vandalism,41033,Oregon,Josephine,2019-11-19 03:00:00,2.0,2019-11-19 05:00:00,284.0,285.0,284.125
Oregon-3,Oregon,2019-11-16 16:11:00,2019-11-16 17:01:00,Vandalism,41051,Oregon,Multnomah,2019-11-17 16:45:00,1.0,2019-11-17 17:45:00,216.0,222.0,219.25
Oregon-3,Oregon,2019-11-16 16:11:00,2019-11-16 17:01:00,Vandalism,41051,Oregon,Multnomah,2019-11-19 10:45:00,3.75,2019-11-19 14:30:00,320.0,3340.0,1737.1333333333334
Oregon-4,Oregon,2019-08-05 17:23:00,2019-08-06 00:02:00,Transmission Interruption,41029,Oregon,Jackson,2019-08-06 00:15:00,0.5,2019-08-06 00:45:00,1439.0,1444.0,1441.5
Oregon-4,Oregon,2019-08-05 17:23:00,2019-08-06 00:02:00,Transmission Interruption,41051,Oregon,Multnomah,2019-08-05 19:00:00,4.75,2019-08-05 23:45:00,205.0,439.0,317.8421052631579
Oregon-4,Oregon,2019-08-05 17:23:00,2019-08-06 00:02:00,Transmission Interruption,41051,Oregon,Multnomah,2019-08-07 15:45:00,0.75,2019-08-07 16:30:00,2831.0,2868.0,2843.3333333333335
Oregon-4,Oregon,2019-08-05 17:23:00,2019-08-06 00:02:00,Transmission Interruption,41071,Oregon,Yamhill,2019-08-07 16:15:00,1.5,2019-08-07 17:45:00,244.0,244.0,244.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42003,Pennsylvania,Allegheny,2019-01-16 14:30:00,0.25,2019-01-16 14:45:00,204.0,204.0,204.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42003,Pennsylvania,Allegheny,2019-01-18 01:15:00,0.25,2019-01-18 01:30:00,371.0,371.0,371.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42009,Pennsylvania,Bedford,2019-01-16 14:30:00,2.0,2019-01-16 16:30:00,307.0,307.0,307.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42017,Pennsylvania,Bucks,2019-01-16 13:30:00,4.5,2019-01-16 18:00:00,438.0,4750.0,2818.6666666666665
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42017,Pennsylvania,Bucks,2019-01-17 16:15:00,1.25,2019-01-17 17:30:00,227.0,250.0,236.2
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42017,Pennsylvania,Bucks,2019-01-17 19:15:00,0.25,2019-01-17 19:30:00,213.0,213.0,213.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42021,Pennsylvania,Cambria,2019-01-16 19:30:00,1.0,2019-01-16 20:30:00,276.0,276.0,276.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42033,Pennsylvania,Clearfield,2019-01-17 14:15:00,2.0,2019-01-17 16:15:00,407.0,408.0,407.125
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42037,Pennsylvania,Columbia,2019-01-17 22:00:00,0.75,2019-01-17 22:45:00,737.0,737.0,737.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42043,Pennsylvania,Dauphin,2019-01-15 13:30:00,1.0,2019-01-15 14:30:00,675.0,690.0,679.25
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42063,Pennsylvania,Indiana,2019-01-15 18:15:00,0.5,2019-01-15 18:45:00,2388.0,2469.0,2428.5
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42063,Pennsylvania,Indiana,2019-01-16 17:45:00,0.25,2019-01-16 18:00:00,216.0,216.0,216.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42065,Pennsylvania,Jefferson,2019-01-17 00:00:00,2.0,2019-01-17 02:00:00,299.0,300.0,299.25
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42071,Pennsylvania,Lancaster,2019-01-17 18:00:00,0.5,2019-01-17 18:30:00,244.0,244.0,244.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42083,Pennsylvania,McKean,2019-01-16 18:15:00,0.75,2019-01-16 19:00:00,232.0,232.0,232.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42101,Pennsylvania,Philadelphia,2019-01-16 02:15:00,0.5,2019-01-16 02:45:00,3570.0,3571.0,3570.5
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42101,Pennsylvania,Philadelphia,2019-01-16 03:00:00,0.25,2019-01-16 03:15:00,754.0,754.0,754.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42101,Pennsylvania,Philadelphia,2019-01-16 15:15:00,0.25,2019-01-16 15:30:00,207.0,207.0,207.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42101,Pennsylvania,Philadelphia,2019-01-16 16:45:00,0.5,2019-01-16 17:15:00,201.0,256.0,228.5
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42101,Pennsylvania,Philadelphia,2019-01-17 21:00:00,0.25,2019-01-17 21:15:00,1599.0,1599.0,1599.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42103,Pennsylvania,Pike,2019-01-16 13:45:00,2.0,2019-01-16 15:45:00,234.0,234.0,234.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42127,Pennsylvania,Wayne,2019-01-17 14:15:00,0.25,2019-01-17 14:30:00,2363.0,2363.0,2363.0
Pennsylvania-0,Pennsylvania,2019-01-15 08:00:00,2019-01-15 08:02:00,Vandalism,42133,Pennsylvania,York,2019-01-16 17:45:00,0.25,2019-01-16 18:00:00,304.0,304.0,304.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42001,Pennsylvania,Adams,2019-02-08 18:00:00,1.0,2019-02-08 19:00:00,248.0,248.0,248.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42003,Pennsylvania,Allegheny,2019-02-08 10:15:00,0.25,2019-02-08 10:30:00,231.0,231.0,231.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42003,Pennsylvania,Allegheny,2019-02-11 05:45:00,0.25,2019-02-11 06:00:00,488.0,488.0,488.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42009,Pennsylvania,Bedford,2019-02-09 00:45:00,1.25,2019-02-09 02:00:00,872.0,872.0,872.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42011,Pennsylvania,Berks,2019-02-08 17:30:00,1.75,2019-02-08 19:15:00,208.0,323.0,303.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42011,Pennsylvania,Berks,2019-02-08 19:30:00,0.5,2019-02-08 20:00:00,259.0,263.0,261.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42011,Pennsylvania,Berks,2019-02-08 20:15:00,14.25,2019-02-09 10:30:00,432.0,1130.0,722.8421052631579
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42011,Pennsylvania,Berks,2019-02-09 15:15:00,2.75,2019-02-09 18:00:00,361.0,1743.0,628.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42017,Pennsylvania,Bucks,2019-02-09 00:30:00,0.75,2019-02-09 01:15:00,476.0,480.0,478.3333333333333
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42017,Pennsylvania,Bucks,2019-02-11 02:30:00,1.75,2019-02-11 04:15:00,338.0,624.0,423.85714285714283
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42019,Pennsylvania,Butler,2019-02-08 17:15:00,1.25,2019-02-08 18:30:00,1535.0,1536.0,1535.2
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42021,Pennsylvania,Cambria,2019-02-08 17:00:00,1.0,2019-02-08 18:00:00,894.0,908.0,897.5
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42021,Pennsylvania,Cambria,2019-02-08 23:30:00,2.0,2019-02-09 01:30:00,385.0,3105.0,1452.5
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42021,Pennsylvania,Cambria,2019-02-09 09:30:00,1.75,2019-02-09 11:15:00,267.0,267.0,267.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42025,Pennsylvania,Carbon,2019-02-09 22:15:00,0.25,2019-02-09 22:30:00,222.0,222.0,222.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42027,Pennsylvania,Centre,2019-02-08 20:00:00,1.25,2019-02-08 21:15:00,204.0,212.0,206.4
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42029,Pennsylvania,Chester,2019-02-08 18:30:00,0.5,2019-02-08 19:00:00,1076.0,1618.0,1347.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42029,Pennsylvania,Chester,2019-02-08 19:45:00,3.5,2019-02-08 23:15:00,216.0,893.0,493.92857142857144
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42029,Pennsylvania,Chester,2019-02-08 23:45:00,0.5,2019-02-09 00:15:00,901.0,952.0,926.5
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42033,Pennsylvania,Clearfield,2019-02-08 22:00:00,0.25,2019-02-08 22:15:00,485.0,485.0,485.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42037,Pennsylvania,Columbia,2019-02-08 20:15:00,1.25,2019-02-08 21:30:00,829.0,1194.0,1047.8
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42043,Pennsylvania,Dauphin,2019-02-08 16:15:00,3.75,2019-02-08 20:00:00,205.0,583.0,324.26666666666665
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42045,Pennsylvania,Delaware,2019-02-08 19:45:00,1.0,2019-02-08 20:45:00,875.0,898.0,891.75
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42045,Pennsylvania,Delaware,2019-02-08 22:15:00,1.0,2019-02-08 23:15:00,440.0,1813.0,783.25
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42045,Pennsylvania,Delaware,2019-02-08 23:45:00,0.25,2019-02-09 00:00:00,262.0,262.0,262.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42045,Pennsylvania,Delaware,2019-02-10 03:15:00,1.0,2019-02-10 04:15:00,415.0,876.0,760.75
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42047,Pennsylvania,Elk,2019-02-08 10:15:00,0.25,2019-02-08 10:30:00,260.0,260.0,260.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42047,Pennsylvania,Elk,2019-02-08 10:45:00,1.5,2019-02-08 12:15:00,1030.0,1032.0,1030.3333333333333
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42049,Pennsylvania,Erie,2019-02-08 13:30:00,2.0,2019-02-08 15:30:00,566.0,655.0,632.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42049,Pennsylvania,Erie,2019-02-08 17:15:00,1.0,2019-02-08 18:15:00,881.0,888.0,884.25
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42049,Pennsylvania,Erie,2019-02-09 20:00:00,5.25,2019-02-10 01:15:00,352.0,1167.0,800.047619047619
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42077,Pennsylvania,Lehigh,2019-02-08 18:15:00,0.75,2019-02-08 19:00:00,203.0,213.0,207.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42081,Pennsylvania,Lycoming,2019-02-08 23:45:00,7.0,2019-02-09 06:45:00,356.0,428.0,392.7142857142857
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42083,Pennsylvania,McKean,2019-02-08 13:00:00,0.75,2019-02-08 13:45:00,357.0,357.0,357.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42089,Pennsylvania,Monroe,2019-02-08 18:30:00,0.5,2019-02-08 19:00:00,306.0,306.0,306.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42089,Pennsylvania,Monroe,2019-02-08 19:30:00,3.5,2019-02-08 23:00:00,226.0,2850.0,1874.9285714285713
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42091,Pennsylvania,Montgomery,2019-02-08 18:45:00,4.0,2019-02-08 22:45:00,328.0,907.0,502.0625
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42095,Pennsylvania,Northampton,2019-02-08 17:00:00,1.0,2019-02-08 18:00:00,482.0,482.0,482.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42097,Pennsylvania,Northumberland,2019-02-08 18:30:00,0.5,2019-02-08 19:00:00,393.0,393.0,393.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42097,Pennsylvania,Northumberland,2019-02-08 20:00:00,1.75,2019-02-08 21:45:00,279.0,1086.0,600.8571428571429
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42099,Pennsylvania,Perry,2019-02-08 18:45:00,0.25,2019-02-08 19:00:00,220.0,220.0,220.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42101,Pennsylvania,Philadelphia,2019-02-08 15:30:00,0.25,2019-02-08 15:45:00,210.0,210.0,210.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42101,Pennsylvania,Philadelphia,2019-02-08 18:45:00,0.25,2019-02-08 19:00:00,234.0,234.0,234.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42101,Pennsylvania,Philadelphia,2019-02-09 01:15:00,0.5,2019-02-09 01:45:00,668.0,669.0,668.5
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42103,Pennsylvania,Pike,2019-02-08 17:45:00,4.0,2019-02-08 21:45:00,234.0,752.0,531.1875
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42111,Pennsylvania,Somerset,2019-02-08 16:15:00,0.25,2019-02-08 16:30:00,1113.0,1113.0,1113.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42111,Pennsylvania,Somerset,2019-02-08 17:00:00,1.0,2019-02-08 18:00:00,301.0,302.0,301.25
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42111,Pennsylvania,Somerset,2019-02-10 20:00:00,1.75,2019-02-10 21:45:00,277.0,277.0,277.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42121,Pennsylvania,Venango,2019-02-08 11:30:00,2.75,2019-02-08 14:15:00,263.0,282.0,266.45454545454544
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42121,Pennsylvania,Venango,2019-02-08 16:45:00,0.75,2019-02-08 17:30:00,238.0,238.0,238.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42125,Pennsylvania,Washington,2019-02-08 12:00:00,1.25,2019-02-08 13:15:00,411.0,425.0,417.4
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42125,Pennsylvania,Washington,2019-02-08 15:45:00,0.25,2019-02-08 16:00:00,2043.0,2043.0,2043.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42125,Pennsylvania,Washington,2019-02-08 16:15:00,0.25,2019-02-08 16:30:00,230.0,230.0,230.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42125,Pennsylvania,Washington,2019-02-08 17:00:00,0.25,2019-02-08 17:15:00,1966.0,1966.0,1966.0
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42127,Pennsylvania,Wayne,2019-02-08 16:15:00,3.75,2019-02-08 20:00:00,200.0,579.0,310.26666666666665
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42129,Pennsylvania,Westmoreland,2019-02-08 13:00:00,2.75,2019-02-08 15:45:00,1013.0,1373.0,1213.8181818181818
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42129,Pennsylvania,Westmoreland,2019-02-08 17:15:00,3.75,2019-02-08 21:00:00,616.0,811.0,652.7333333333333
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42133,Pennsylvania,York,2019-02-08 20:00:00,2.25,2019-02-08 22:15:00,823.0,2665.0,1325.888888888889
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42133,Pennsylvania,York,2019-02-08 22:30:00,1.75,2019-02-09 00:15:00,342.0,512.0,418.57142857142856
Pennsylvania-1,Pennsylvania,2019-02-08 10:00:00,2019-02-08 10:30:00,Vandalism,42133,Pennsylvania,York,2019-02-09 04:45:00,0.5,2019-02-09 05:15:00,772.0,772.0,772.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-24 23:15:00,2.75,2019-02-25 02:00:00,316.0,815.0,633.2727272727273
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 04:15:00,12.5,2019-02-25 16:45:00,254.0,987.0,545.84
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 17:00:00,0.75,2019-02-25 17:45:00,269.0,270.0,269.3333333333333
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 18:30:00,1.25,2019-02-25 19:45:00,245.0,276.0,257.8
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 20:30:00,2.0,2019-02-25 22:30:00,223.0,225.0,224.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 22:45:00,2.5,2019-02-26 01:15:00,219.0,228.0,224.1
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-26 01:45:00,0.5,2019-02-26 02:15:00,221.0,223.0,222.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42009,Pennsylvania,Bedford,2019-02-25 00:45:00,43.0,2019-02-26 19:45:00,330.0,3937.0,1491.1220930232557
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42011,Pennsylvania,Berks,2019-02-25 05:00:00,37.75,2019-02-26 18:45:00,249.0,4480.0,1400.1986754966888
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42013,Pennsylvania,Blair,2019-02-24 23:00:00,0.25,2019-02-24 23:15:00,212.0,212.0,212.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42013,Pennsylvania,Blair,2019-02-25 01:30:00,26.0,2019-02-26 03:30:00,216.0,1882.0,1015.4423076923077
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42015,Pennsylvania,Bradford,2019-02-25 00:45:00,3.75,2019-02-25 04:30:00,272.0,273.0,272.53333333333336
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-25 00:15:00,0.25,2019-02-25 00:30:00,421.0,421.0,421.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-25 02:30:00,0.25,2019-02-25 02:45:00,1010.0,1010.0,1010.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-25 03:45:00,51.75,2019-02-27 07:30:00,214.0,18515.0,3349.9806763285023
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-27 17:00:00,0.25,2019-02-27 17:15:00,354.0,354.0,354.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42021,Pennsylvania,Cambria,2019-02-24 18:15:00,2.0,2019-02-24 20:15:00,2257.0,2276.0,2270.625
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42021,Pennsylvania,Cambria,2019-02-24 20:30:00,45.75,2019-02-26 18:15:00,212.0,8806.0,1290.8306010928961
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42021,Pennsylvania,Cambria,2019-02-27 16:30:00,0.5,2019-02-27 17:00:00,576.0,576.0,576.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42025,Pennsylvania,Carbon,2019-02-25 06:15:00,5.75,2019-02-25 12:00:00,210.0,380.0,338.4782608695652
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42027,Pennsylvania,Centre,2019-02-24 21:15:00,29.5,2019-02-26 02:45:00,222.0,3721.0,1471.635593220339
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42027,Pennsylvania,Centre,2019-02-26 03:15:00,4.0,2019-02-26 07:15:00,221.0,270.0,239.0625
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42027,Pennsylvania,Centre,2019-02-26 23:15:00,1.0,2019-02-27 00:15:00,226.0,289.0,257.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-25 00:45:00,1.5,2019-02-25 02:15:00,1231.0,4762.0,1968.8333333333333
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-25 02:30:00,48.75,2019-02-27 03:15:00,219.0,6966.0,1438.4820512820513
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42031,Pennsylvania,Clarion,2019-02-24 19:45:00,28.75,2019-02-26 00:30:00,248.0,2806.0,751.8434782608696
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42031,Pennsylvania,Clarion,2019-02-26 21:45:00,1.75,2019-02-26 23:30:00,468.0,479.0,472.7142857142857
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42033,Pennsylvania,Clearfield,2019-02-24 21:00:00,44.75,2019-02-26 17:45:00,229.0,3701.0,1340.0614525139665
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42035,Pennsylvania,Clinton,2019-02-25 02:00:00,11.5,2019-02-25 13:30:00,294.0,1978.0,1086.2826086956522
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42035,Pennsylvania,Clinton,2019-02-26 00:15:00,0.25,2019-02-26 00:30:00,395.0,395.0,395.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42037,Pennsylvania,Columbia,2019-02-25 02:30:00,9.5,2019-02-25 12:00:00,256.0,1166.0,929.5
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42037,Pennsylvania,Columbia,2019-02-26 00:15:00,17.5,2019-02-26 17:45:00,204.0,453.0,308.8857142857143
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42037,Pennsylvania,Columbia,2019-02-27 14:15:00,0.25,2019-02-27 14:30:00,672.0,672.0,672.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42039,Pennsylvania,Crawford,2019-02-24 17:30:00,26.5,2019-02-25 20:00:00,294.0,3437.0,1334.9433962264152
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42041,Pennsylvania,Cumberland,2019-02-25 02:15:00,41.0,2019-02-26 19:15:00,239.0,6190.0,1115.2743902439024
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42041,Pennsylvania,Cumberland,2019-02-26 20:45:00,2.0,2019-02-26 22:45:00,205.0,263.0,222.625
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-24 15:45:00,1.0,2019-02-24 16:45:00,242.0,253.0,249.75
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-25 00:30:00,0.5,2019-02-25 01:00:00,200.0,244.0,222.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-25 02:15:00,9.75,2019-02-25 12:00:00,206.0,1959.0,650.6153846153846
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-25 15:00:00,2.5,2019-02-25 17:30:00,231.0,269.0,240.2
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-26 00:15:00,16.75,2019-02-26 17:00:00,229.0,554.0,309.2238805970149
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 02:00:00,0.25,2019-02-25 02:15:00,741.0,741.0,741.0
