event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 02:30:00,0.25,2019-02-25 02:45:00,741.0,741.0,741.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 07:45:00,2.25,2019-02-25 10:00:00,211.0,737.0,306.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 11:00:00,15.75,2019-02-26 02:45:00,249.0,7272.0,2557.126984126984
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-26 06:30:00,0.75,2019-02-26 07:15:00,252.0,567.0,462.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-24 16:30:00,34.5,2019-02-26 03:00:00,202.0,17664.0,3094.3478260869565
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 12:45:00,0.75,2019-02-26 13:30:00,225.0,236.0,230.66666666666666
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 14:00:00,1.5,2019-02-26 15:30:00,206.0,210.0,208.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 17:30:00,0.25,2019-02-26 17:45:00,213.0,213.0,213.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 22:45:00,3.0,2019-02-27 01:45:00,214.0,235.0,223.75
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42053,Pennsylvania,Forest,2019-02-24 21:00:00,1.75,2019-02-24 22:45:00,477.0,885.0,728.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42055,Pennsylvania,Franklin,2019-02-24 22:45:00,6.25,2019-02-25 05:00:00,249.0,695.0,490.2
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42055,Pennsylvania,Franklin,2019-02-25 05:45:00,21.5,2019-02-26 03:15:00,223.0,2610.0,752.0697674418604
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-24 23:30:00,0.75,2019-02-25 00:15:00,207.0,208.0,207.66666666666666
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-25 00:45:00,3.5,2019-02-25 04:15:00,219.0,249.0,239.78571428571428
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-25 05:00:00,21.75,2019-02-26 02:45:00,279.0,471.0,397.0919540229885
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-26 12:00:00,11.25,2019-02-26 23:15:00,213.0,349.0,323.1111111111111
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42059,Pennsylvania,Greene,2019-02-24 17:30:00,0.75,2019-02-24 18:15:00,209.0,213.0,211.66666666666666
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42061,Pennsylvania,Huntingdon,2019-02-25 05:30:00,10.75,2019-02-25 16:15:00,294.0,557.0,463.13953488372096
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42063,Pennsylvania,Indiana,2019-02-24 17:30:00,1.5,2019-02-24 19:00:00,1116.0,1116.0,1116.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42063,Pennsylvania,Indiana,2019-02-24 20:30:00,54.75,2019-02-27 03:15:00,206.0,6084.0,1210.3561643835617
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42065,Pennsylvania,Jefferson,2019-02-24 17:30:00,51.75,2019-02-26 21:15:00,213.0,1877.0,791.1739130434783
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42067,Pennsylvania,Juniata,2019-02-24 23:00:00,2.0,2019-02-25 01:00:00,292.0,296.0,292.5
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42067,Pennsylvania,Juniata,2019-02-25 01:15:00,18.75,2019-02-25 20:00:00,214.0,2943.0,1146.9733333333334
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42067,Pennsylvania,Juniata,2019-02-26 01:00:00,0.75,2019-02-26 01:45:00,200.0,205.0,201.66666666666666
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42069,Pennsylvania,Lackawanna,2019-02-25 00:00:00,2.0,2019-02-25 02:00:00,228.0,237.0,232.625
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42069,Pennsylvania,Lackawanna,2019-02-25 02:45:00,0.25,2019-02-25 03:00:00,1594.0,1594.0,1594.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42069,Pennsylvania,Lackawanna,2019-02-25 08:15:00,3.75,2019-02-25 12:00:00,206.0,985.0,591.7333333333333
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-25 00:15:00,11.75,2019-02-25 12:00:00,423.0,3125.0,1349.5744680851064
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-26 03:30:00,0.75,2019-02-26 04:15:00,200.0,273.0,225.33333333333334
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-26 15:15:00,1.25,2019-02-26 16:30:00,219.0,1747.0,528.6
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-26 23:30:00,0.25,2019-02-26 23:45:00,204.0,204.0,204.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42073,Pennsylvania,Lawrence,2019-02-24 17:30:00,63.75,2019-02-27 09:15:00,226.0,3016.0,1376.9843137254902
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42073,Pennsylvania,Lawrence,2019-02-27 13:00:00,3.0,2019-02-27 16:00:00,200.0,203.0,202.16666666666666
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42075,Pennsylvania,Lebanon,2019-02-25 05:15:00,12.25,2019-02-25 17:30:00,208.0,580.0,401.38775510204084
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42075,Pennsylvania,Lebanon,2019-02-25 22:30:00,0.25,2019-02-25 22:45:00,207.0,207.0,207.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-25 07:00:00,5.0,2019-02-25 12:00:00,432.0,794.0,622.2
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-26 00:15:00,3.5,2019-02-26 03:45:00,247.0,374.0,288.2142857142857
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-26 19:00:00,0.75,2019-02-26 19:45:00,279.0,315.0,303.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-26 22:00:00,2.25,2019-02-27 00:15:00,228.0,269.0,241.11111111111111
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42079,Pennsylvania,Luzerne,2019-02-25 03:15:00,8.75,2019-02-25 12:00:00,256.0,869.0,459.62857142857143
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-25 00:15:00,0.5,2019-02-25 00:45:00,283.0,288.0,285.5
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-25 01:15:00,10.75,2019-02-25 12:00:00,282.0,1408.0,1106.5813953488373
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-26 00:15:00,19.0,2019-02-26 19:15:00,231.0,432.0,306.36842105263156
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-27 02:30:00,1.25,2019-02-27 03:45:00,239.0,248.0,242.6
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42083,Pennsylvania,McKean,2019-02-24 19:45:00,0.25,2019-02-24 20:00:00,1481.0,1481.0,1481.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42085,Pennsylvania,Mercer,2019-02-24 17:00:00,44.25,2019-02-26 13:15:00,200.0,2848.0,1014.7853107344632
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42085,Pennsylvania,Mercer,2019-02-26 21:15:00,3.25,2019-02-27 00:30:00,1151.0,2207.0,2092.4615384615386
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42087,Pennsylvania,Mifflin,2019-02-25 06:00:00,39.75,2019-02-26 21:45:00,313.0,1010.0,624.3647798742138
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42089,Pennsylvania,Monroe,2019-02-25 04:00:00,42.5,2019-02-26 22:30:00,228.0,2483.0,711.4882352941177
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42089,Pennsylvania,Monroe,2019-02-27 16:30:00,0.75,2019-02-27 17:15:00,228.0,229.0,228.66666666666666
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-25 01:15:00,47.75,2019-02-27 01:00:00,215.0,10183.0,2312.1780104712043
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-27 01:15:00,0.75,2019-02-27 02:00:00,207.0,581.0,342.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-27 16:00:00,0.25,2019-02-27 16:15:00,229.0,229.0,229.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42093,Pennsylvania,Montour,2019-02-24 22:15:00,0.25,2019-02-24 22:30:00,629.0,629.0,629.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-25 03:45:00,30.5,2019-02-26 10:15:00,201.0,2197.0,532.672131147541
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-26 12:45:00,4.25,2019-02-26 17:00:00,207.0,254.0,221.88235294117646
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-26 18:45:00,0.5,2019-02-26 19:15:00,204.0,207.0,205.5
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-27 14:15:00,1.0,2019-02-27 15:15:00,272.0,286.0,280.25
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-25 02:00:00,10.0,2019-02-25 12:00:00,207.0,801.0,667.475
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 00:15:00,13.0,2019-02-26 13:15:00,205.0,396.0,271.3269230769231
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 14:00:00,1.25,2019-02-26 15:15:00,200.0,201.0,200.6
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 15:30:00,1.0,2019-02-26 16:30:00,205.0,1270.0,995.5
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 16:45:00,0.5,2019-02-26 17:15:00,239.0,335.0,287.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42099,Pennsylvania,Perry,2019-02-24 22:45:00,13.25,2019-02-25 12:00:00,269.0,3704.0,1375.7169811320755
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42099,Pennsylvania,Perry,2019-02-26 00:15:00,10.75,2019-02-26 11:00:00,217.0,678.0,355.4186046511628
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42099,Pennsylvania,Perry,2019-02-27 02:45:00,0.25,2019-02-27 03:00:00,327.0,327.0,327.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-24 15:30:00,5.25,2019-02-24 20:45:00,222.0,522.0,268.9047619047619
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 09:00:00,1.75,2019-02-25 10:45:00,334.0,1794.0,1068.857142857143
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 11:00:00,1.25,2019-02-25 12:15:00,216.0,236.0,231.4
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 13:30:00,0.25,2019-02-25 13:45:00,257.0,257.0,257.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 14:00:00,1.5,2019-02-25 15:30:00,204.0,293.0,235.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 16:30:00,7.25,2019-02-25 23:45:00,207.0,1818.0,660.4137931034483
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 01:45:00,1.0,2019-02-26 02:45:00,488.0,497.0,492.25
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 14:15:00,1.0,2019-02-26 15:15:00,233.0,285.0,247.25
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 22:30:00,0.25,2019-02-26 22:45:00,205.0,205.0,205.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 23:15:00,1.75,2019-02-27 01:00:00,208.0,275.0,233.85714285714286
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42103,Pennsylvania,Pike,2019-02-25 11:30:00,0.5,2019-02-25 12:00:00,202.0,232.0,217.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42103,Pennsylvania,Pike,2019-02-25 15:00:00,2.5,2019-02-25 17:30:00,479.0,529.0,516.2
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42103,Pennsylvania,Pike,2019-02-26 00:15:00,18.0,2019-02-26 18:15:00,209.0,993.0,539.6111111111111
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-02-25 04:45:00,0.75,2019-02-25 05:30:00,228.0,228.0,228.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-02-25 06:00:00,6.0,2019-02-25 12:00:00,344.0,2010.0,691.6666666666666
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-02-26 00:15:00,20.5,2019-02-26 20:45:00,207.0,1288.0,550.6463414634146
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-24 23:30:00,0.75,2019-02-25 00:15:00,212.0,234.0,220.66666666666666
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-25 04:30:00,7.5,2019-02-25 12:00:00,253.0,355.0,279.6333333333333
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-26 00:15:00,2.0,2019-02-26 02:15:00,213.0,394.0,286.625
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-26 02:45:00,4.5,2019-02-26 07:15:00,240.0,279.0,246.44444444444446
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42111,Pennsylvania,Somerset,2019-02-24 17:30:00,31.0,2019-02-26 00:30:00,319.0,3711.0,1018.8225806451613
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42113,Pennsylvania,Sullivan,2019-02-25 06:00:00,4.0,2019-02-25 10:00:00,371.0,690.0,395.375
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42115,Pennsylvania,Susquehanna,2019-02-25 13:00:00,1.75,2019-02-25 14:45:00,240.0,915.0,791.8571428571429
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42117,Pennsylvania,Tioga,2019-02-25 10:30:00,1.25,2019-02-25 11:45:00,255.0,255.0,255.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42117,Pennsylvania,Tioga,2019-02-25 15:00:00,0.25,2019-02-25 15:15:00,225.0,225.0,225.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42119,Pennsylvania,Union,2019-02-25 03:15:00,8.75,2019-02-25 12:00:00,203.0,519.0,362.85714285714283
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42119,Pennsylvania,Union,2019-02-27 01:15:00,0.25,2019-02-27 01:30:00,546.0,546.0,546.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42121,Pennsylvania,Venango,2019-02-24 17:45:00,0.5,2019-02-24 18:15:00,3249.0,3249.0,3249.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42121,Pennsylvania,Venango,2019-02-24 18:30:00,6.25,2019-02-25 00:45:00,217.0,1543.0,776.88
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42121,Pennsylvania,Venango,2019-02-25 01:30:00,1.0,2019-02-25 02:30:00,208.0,216.0,212.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42121,Pennsylvania,Venango,2019-02-25 06:30:00,0.25,2019-02-25 06:45:00,206.0,206.0,206.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42123,Pennsylvania,Warren,2019-02-24 20:30:00,2.25,2019-02-24 22:45:00,384.0,1061.0,794.1111111111111
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42123,Pennsylvania,Warren,2019-02-25 00:45:00,15.0,2019-02-25 15:45:00,350.0,1754.0,1015.6833333333333
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-25 11:15:00,0.75,2019-02-25 12:00:00,309.0,1305.0,669.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-25 13:00:00,0.25,2019-02-25 13:15:00,1150.0,1150.0,1150.0
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-25 15:00:00,5.25,2019-02-25 20:15:00,236.0,386.0,324.1904761904762
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-26 00:15:00,15.75,2019-02-26 16:00:00,324.0,846.0,468.8253968253968
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42131,Pennsylvania,Wyoming,2019-02-25 19:00:00,6.75,2019-02-26 01:45:00,228.0,5151.0,1277.037037037037
Pennsylvania-2,Pennsylvania,2019-02-24 14:33:00,2019-02-24 18:03:00,Severe Weather,42133,Pennsylvania,York,2019-02-24 23:15:00,40.25,2019-02-26 15:30:00,210.0,3921.0,982.6583850931677
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-24 23:15:00,2.75,2019-02-25 02:00:00,316.0,815.0,633.2727272727273
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 04:15:00,12.5,2019-02-25 16:45:00,254.0,987.0,545.84
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 17:00:00,0.75,2019-02-25 17:45:00,269.0,270.0,269.3333333333333
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 18:30:00,1.25,2019-02-25 19:45:00,245.0,276.0,257.8
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 20:30:00,2.0,2019-02-25 22:30:00,223.0,225.0,224.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 22:45:00,2.5,2019-02-26 01:15:00,219.0,228.0,224.1
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-26 01:45:00,0.5,2019-02-26 02:15:00,221.0,223.0,222.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42005,Pennsylvania,Armstrong,2019-02-28 02:30:00,0.75,2019-02-28 03:15:00,472.0,1109.0,684.3333333333334
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42009,Pennsylvania,Bedford,2019-02-25 00:45:00,43.0,2019-02-26 19:45:00,330.0,3937.0,1491.1220930232557
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42011,Pennsylvania,Berks,2019-02-25 05:00:00,37.75,2019-02-26 18:45:00,249.0,4480.0,1400.1986754966888
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42013,Pennsylvania,Blair,2019-02-24 23:00:00,0.25,2019-02-24 23:15:00,212.0,212.0,212.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42013,Pennsylvania,Blair,2019-02-25 01:30:00,26.0,2019-02-26 03:30:00,216.0,1882.0,1015.4423076923077
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42015,Pennsylvania,Bradford,2019-02-25 00:45:00,3.75,2019-02-25 04:30:00,272.0,273.0,272.53333333333336
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-25 00:15:00,0.25,2019-02-25 00:30:00,421.0,421.0,421.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-25 02:30:00,0.25,2019-02-25 02:45:00,1010.0,1010.0,1010.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-25 03:45:00,51.75,2019-02-27 07:30:00,214.0,18515.0,3349.9806763285023
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-27 17:00:00,0.25,2019-02-27 17:15:00,354.0,354.0,354.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-27 21:15:00,2.0,2019-02-27 23:15:00,331.0,442.0,372.25
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-28 06:30:00,0.25,2019-02-28 06:45:00,436.0,436.0,436.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-28 13:15:00,1.0,2019-02-28 14:15:00,519.0,575.0,546.75
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42019,Pennsylvania,Butler,2019-02-27 20:00:00,0.25,2019-02-27 20:15:00,208.0,208.0,208.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42019,Pennsylvania,Butler,2019-02-27 20:45:00,0.75,2019-02-27 21:30:00,210.0,213.0,212.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42021,Pennsylvania,Cambria,2019-02-24 18:15:00,2.0,2019-02-24 20:15:00,2257.0,2276.0,2270.625
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42021,Pennsylvania,Cambria,2019-02-24 20:30:00,45.75,2019-02-26 18:15:00,212.0,8806.0,1290.8306010928961
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42021,Pennsylvania,Cambria,2019-02-27 16:30:00,0.5,2019-02-27 17:00:00,576.0,576.0,576.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42021,Pennsylvania,Cambria,2019-02-27 21:45:00,1.75,2019-02-27 23:30:00,659.0,667.0,662.5714285714286
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42025,Pennsylvania,Carbon,2019-02-25 06:15:00,5.75,2019-02-25 12:00:00,210.0,380.0,338.4782608695652
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42027,Pennsylvania,Centre,2019-02-24 21:15:00,29.5,2019-02-26 02:45:00,222.0,3721.0,1471.635593220339
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42027,Pennsylvania,Centre,2019-02-26 03:15:00,4.0,2019-02-26 07:15:00,221.0,270.0,239.0625
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42027,Pennsylvania,Centre,2019-02-26 23:15:00,1.0,2019-02-27 00:15:00,226.0,289.0,257.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-25 00:45:00,1.5,2019-02-25 02:15:00,1231.0,4762.0,1968.8333333333333
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-25 02:30:00,48.75,2019-02-27 03:15:00,219.0,6966.0,1438.4820512820513
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-27 18:00:00,0.25,2019-02-27 18:15:00,239.0,239.0,239.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-27 22:15:00,1.0,2019-02-27 23:15:00,214.0,214.0,214.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-28 00:00:00,1.75,2019-02-28 01:45:00,211.0,224.0,218.28571428571428
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-28 05:15:00,2.0,2019-02-28 07:15:00,733.0,1529.0,1169.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-28 17:30:00,0.25,2019-02-28 17:45:00,436.0,436.0,436.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42031,Pennsylvania,Clarion,2019-02-24 19:45:00,28.75,2019-02-26 00:30:00,248.0,2806.0,751.8434782608696
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42031,Pennsylvania,Clarion,2019-02-26 21:45:00,1.75,2019-02-26 23:30:00,468.0,479.0,472.7142857142857
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42033,Pennsylvania,Clearfield,2019-02-24 21:00:00,44.75,2019-02-26 17:45:00,229.0,3701.0,1340.0614525139665
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42035,Pennsylvania,Clinton,2019-02-25 02:00:00,11.5,2019-02-25 13:30:00,294.0,1978.0,1086.2826086956522
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42035,Pennsylvania,Clinton,2019-02-26 00:15:00,0.25,2019-02-26 00:30:00,395.0,395.0,395.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42037,Pennsylvania,Columbia,2019-02-25 02:30:00,9.5,2019-02-25 12:00:00,256.0,1166.0,929.5
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42037,Pennsylvania,Columbia,2019-02-26 00:15:00,17.5,2019-02-26 17:45:00,204.0,453.0,308.8857142857143
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42037,Pennsylvania,Columbia,2019-02-27 14:15:00,0.25,2019-02-27 14:30:00,672.0,672.0,672.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42041,Pennsylvania,Cumberland,2019-02-25 02:15:00,41.0,2019-02-26 19:15:00,239.0,6190.0,1115.2743902439024
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42041,Pennsylvania,Cumberland,2019-02-26 20:45:00,2.0,2019-02-26 22:45:00,205.0,263.0,222.625
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-25 00:30:00,0.5,2019-02-25 01:00:00,200.0,244.0,222.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-25 02:15:00,9.75,2019-02-25 12:00:00,206.0,1959.0,650.6153846153846
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-25 15:00:00,2.5,2019-02-25 17:30:00,231.0,269.0,240.2
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-26 00:15:00,16.75,2019-02-26 17:00:00,229.0,554.0,309.2238805970149
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 02:00:00,0.25,2019-02-25 02:15:00,741.0,741.0,741.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 02:30:00,0.25,2019-02-25 02:45:00,741.0,741.0,741.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 07:45:00,2.25,2019-02-25 10:00:00,211.0,737.0,306.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 11:00:00,15.75,2019-02-26 02:45:00,249.0,7272.0,2557.126984126984
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-26 06:30:00,0.75,2019-02-26 07:15:00,252.0,567.0,462.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-27 18:00:00,0.25,2019-02-27 18:15:00,514.0,514.0,514.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 12:45:00,0.75,2019-02-26 13:30:00,225.0,236.0,230.66666666666666
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 14:00:00,1.5,2019-02-26 15:30:00,206.0,210.0,208.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 17:30:00,0.25,2019-02-26 17:45:00,213.0,213.0,213.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 22:45:00,3.0,2019-02-27 01:45:00,214.0,235.0,223.75
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-27 19:00:00,0.5,2019-02-27 19:30:00,423.0,423.0,423.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42053,Pennsylvania,Forest,2019-02-24 21:00:00,1.75,2019-02-24 22:45:00,477.0,885.0,728.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42055,Pennsylvania,Franklin,2019-02-24 22:45:00,6.25,2019-02-25 05:00:00,249.0,695.0,490.2
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42055,Pennsylvania,Franklin,2019-02-25 05:45:00,21.5,2019-02-26 03:15:00,223.0,2610.0,752.0697674418604
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-24 23:30:00,0.75,2019-02-25 00:15:00,207.0,208.0,207.66666666666666
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-25 00:45:00,3.5,2019-02-25 04:15:00,219.0,249.0,239.78571428571428
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-25 05:00:00,21.75,2019-02-26 02:45:00,279.0,471.0,397.0919540229885
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-26 12:00:00,11.25,2019-02-26 23:15:00,213.0,349.0,323.1111111111111
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42059,Pennsylvania,Greene,2019-02-24 18:45:00,96.25,2019-02-28 19:00:00,203.0,4141.0,1037.9246753246753
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42061,Pennsylvania,Huntingdon,2019-02-25 05:30:00,10.75,2019-02-25 16:15:00,294.0,557.0,463.13953488372096
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42063,Pennsylvania,Indiana,2019-02-24 20:30:00,54.75,2019-02-27 03:15:00,206.0,6084.0,1210.3561643835617
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42063,Pennsylvania,Indiana,2019-02-27 18:30:00,1.0,2019-02-27 19:30:00,237.0,238.0,237.25
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42067,Pennsylvania,Juniata,2019-02-24 23:00:00,2.0,2019-02-25 01:00:00,292.0,296.0,292.5
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42067,Pennsylvania,Juniata,2019-02-25 01:15:00,18.75,2019-02-25 20:00:00,214.0,2943.0,1146.9733333333334
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42067,Pennsylvania,Juniata,2019-02-26 01:00:00,0.75,2019-02-26 01:45:00,200.0,205.0,201.66666666666666
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42069,Pennsylvania,Lackawanna,2019-02-25 00:00:00,2.0,2019-02-25 02:00:00,228.0,237.0,232.625
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42069,Pennsylvania,Lackawanna,2019-02-25 02:45:00,0.25,2019-02-25 03:00:00,1594.0,1594.0,1594.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42069,Pennsylvania,Lackawanna,2019-02-25 08:15:00,3.75,2019-02-25 12:00:00,206.0,985.0,591.7333333333333
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-25 00:15:00,11.75,2019-02-25 12:00:00,423.0,3125.0,1349.5744680851064
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-26 03:30:00,0.75,2019-02-26 04:15:00,200.0,273.0,225.33333333333334
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-26 15:15:00,1.25,2019-02-26 16:30:00,219.0,1747.0,528.6
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-26 23:30:00,0.25,2019-02-26 23:45:00,204.0,204.0,204.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42073,Pennsylvania,Lawrence,2019-02-27 13:00:00,3.0,2019-02-27 16:00:00,200.0,203.0,202.16666666666666
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42075,Pennsylvania,Lebanon,2019-02-25 05:15:00,12.25,2019-02-25 17:30:00,208.0,580.0,401.38775510204084
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42075,Pennsylvania,Lebanon,2019-02-25 22:30:00,0.25,2019-02-25 22:45:00,207.0,207.0,207.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42075,Pennsylvania,Lebanon,2019-02-28 16:00:00,0.25,2019-02-28 16:15:00,2485.0,2485.0,2485.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-25 07:00:00,5.0,2019-02-25 12:00:00,432.0,794.0,622.2
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-26 00:15:00,3.5,2019-02-26 03:45:00,247.0,374.0,288.2142857142857
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-26 19:00:00,0.75,2019-02-26 19:45:00,279.0,315.0,303.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-26 22:00:00,2.25,2019-02-27 00:15:00,228.0,269.0,241.11111111111111
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-28 17:00:00,1.0,2019-02-28 18:00:00,293.0,335.0,322.5
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42079,Pennsylvania,Luzerne,2019-02-25 03:15:00,8.75,2019-02-25 12:00:00,256.0,869.0,459.62857142857143
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-25 00:15:00,0.5,2019-02-25 00:45:00,283.0,288.0,285.5
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-25 01:15:00,10.75,2019-02-25 12:00:00,282.0,1408.0,1106.5813953488373
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-26 00:15:00,19.0,2019-02-26 19:15:00,231.0,432.0,306.36842105263156
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-27 02:30:00,1.25,2019-02-27 03:45:00,239.0,248.0,242.6
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42083,Pennsylvania,McKean,2019-02-24 19:45:00,0.25,2019-02-24 20:00:00,1481.0,1481.0,1481.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42085,Pennsylvania,Mercer,2019-02-26 21:15:00,3.25,2019-02-27 00:30:00,1151.0,2207.0,2092.4615384615386
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42087,Pennsylvania,Mifflin,2019-02-25 06:00:00,39.75,2019-02-26 21:45:00,313.0,1010.0,624.3647798742138
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42089,Pennsylvania,Monroe,2019-02-25 04:00:00,42.5,2019-02-26 22:30:00,228.0,2483.0,711.4882352941177
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42089,Pennsylvania,Monroe,2019-02-27 16:30:00,0.75,2019-02-27 17:15:00,228.0,229.0,228.66666666666666
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42089,Pennsylvania,Monroe,2019-02-28 18:30:00,0.5,2019-02-28 19:00:00,549.0,549.0,549.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-25 01:15:00,47.75,2019-02-27 01:00:00,215.0,10183.0,2312.1780104712043
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-27 01:15:00,0.75,2019-02-27 02:00:00,207.0,581.0,342.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-27 16:00:00,0.25,2019-02-27 16:15:00,229.0,229.0,229.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-28 11:30:00,0.25,2019-02-28 11:45:00,973.0,973.0,973.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42093,Pennsylvania,Montour,2019-02-24 22:15:00,0.25,2019-02-24 22:30:00,629.0,629.0,629.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-25 03:45:00,30.5,2019-02-26 10:15:00,201.0,2197.0,532.672131147541
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-26 12:45:00,4.25,2019-02-26 17:00:00,207.0,254.0,221.88235294117646
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-26 18:45:00,0.5,2019-02-26 19:15:00,204.0,207.0,205.5
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-27 14:15:00,1.0,2019-02-27 15:15:00,272.0,286.0,280.25
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-25 02:00:00,10.0,2019-02-25 12:00:00,207.0,801.0,667.475
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 00:15:00,13.0,2019-02-26 13:15:00,205.0,396.0,271.3269230769231
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 14:00:00,1.25,2019-02-26 15:15:00,200.0,201.0,200.6
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 15:30:00,1.0,2019-02-26 16:30:00,205.0,1270.0,995.5
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 16:45:00,0.5,2019-02-26 17:15:00,239.0,335.0,287.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42099,Pennsylvania,Perry,2019-02-24 22:45:00,13.25,2019-02-25 12:00:00,269.0,3704.0,1375.7169811320755
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42099,Pennsylvania,Perry,2019-02-26 00:15:00,10.75,2019-02-26 11:00:00,217.0,678.0,355.4186046511628
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42099,Pennsylvania,Perry,2019-02-27 02:45:00,0.25,2019-02-27 03:00:00,327.0,327.0,327.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 09:00:00,1.75,2019-02-25 10:45:00,334.0,1794.0,1068.857142857143
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 11:00:00,1.25,2019-02-25 12:15:00,216.0,236.0,231.4
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 13:30:00,0.25,2019-02-25 13:45:00,257.0,257.0,257.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 14:00:00,1.5,2019-02-25 15:30:00,204.0,293.0,235.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 16:30:00,7.25,2019-02-25 23:45:00,207.0,1818.0,660.4137931034483
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 01:45:00,1.0,2019-02-26 02:45:00,488.0,497.0,492.25
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 14:15:00,1.0,2019-02-26 15:15:00,233.0,285.0,247.25
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 22:30:00,0.25,2019-02-26 22:45:00,205.0,205.0,205.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 23:15:00,1.75,2019-02-27 01:00:00,208.0,275.0,233.85714285714286
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42103,Pennsylvania,Pike,2019-02-25 11:30:00,0.5,2019-02-25 12:00:00,202.0,232.0,217.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42103,Pennsylvania,Pike,2019-02-25 15:00:00,2.5,2019-02-25 17:30:00,479.0,529.0,516.2
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42103,Pennsylvania,Pike,2019-02-26 00:15:00,18.0,2019-02-26 18:15:00,209.0,993.0,539.6111111111111
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-02-25 04:45:00,0.75,2019-02-25 05:30:00,228.0,228.0,228.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-02-25 06:00:00,6.0,2019-02-25 12:00:00,344.0,2010.0,691.6666666666666
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-02-26 00:15:00,20.5,2019-02-26 20:45:00,207.0,1288.0,550.6463414634146
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-24 23:30:00,0.75,2019-02-25 00:15:00,212.0,234.0,220.66666666666666
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-25 04:30:00,7.5,2019-02-25 12:00:00,253.0,355.0,279.6333333333333
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-26 00:15:00,2.0,2019-02-26 02:15:00,213.0,394.0,286.625
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-26 02:45:00,4.5,2019-02-26 07:15:00,240.0,279.0,246.44444444444446
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42113,Pennsylvania,Sullivan,2019-02-25 06:00:00,4.0,2019-02-25 10:00:00,371.0,690.0,395.375
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42115,Pennsylvania,Susquehanna,2019-02-25 13:00:00,1.75,2019-02-25 14:45:00,240.0,915.0,791.8571428571429
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42117,Pennsylvania,Tioga,2019-02-25 10:30:00,1.25,2019-02-25 11:45:00,255.0,255.0,255.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42117,Pennsylvania,Tioga,2019-02-25 15:00:00,0.25,2019-02-25 15:15:00,225.0,225.0,225.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42119,Pennsylvania,Union,2019-02-25 03:15:00,8.75,2019-02-25 12:00:00,203.0,519.0,362.85714285714283
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42119,Pennsylvania,Union,2019-02-27 01:15:00,0.25,2019-02-27 01:30:00,546.0,546.0,546.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42121,Pennsylvania,Venango,2019-02-24 18:30:00,6.25,2019-02-25 00:45:00,217.0,1543.0,776.88
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42121,Pennsylvania,Venango,2019-02-25 01:30:00,1.0,2019-02-25 02:30:00,208.0,216.0,212.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42121,Pennsylvania,Venango,2019-02-25 06:30:00,0.25,2019-02-25 06:45:00,206.0,206.0,206.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42123,Pennsylvania,Warren,2019-02-24 20:30:00,2.25,2019-02-24 22:45:00,384.0,1061.0,794.1111111111111
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42123,Pennsylvania,Warren,2019-02-25 00:45:00,15.0,2019-02-25 15:45:00,350.0,1754.0,1015.6833333333333
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-25 11:15:00,0.75,2019-02-25 12:00:00,309.0,1305.0,669.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-25 13:00:00,0.25,2019-02-25 13:15:00,1150.0,1150.0,1150.0
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-25 15:00:00,5.25,2019-02-25 20:15:00,236.0,386.0,324.1904761904762
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-26 00:15:00,15.75,2019-02-26 16:00:00,324.0,846.0,468.8253968253968
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42131,Pennsylvania,Wyoming,2019-02-25 19:00:00,6.75,2019-02-26 01:45:00,228.0,5151.0,1277.037037037037
Pennsylvania-3,Pennsylvania,2019-02-24 18:00:00,2019-02-25 22:00:00,Severe Weather,42133,Pennsylvania,York,2019-02-24 23:15:00,40.25,2019-02-26 15:30:00,210.0,3921.0,982.6583850931677
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-24 23:15:00,2.75,2019-02-25 02:00:00,316.0,815.0,633.2727272727273
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 04:15:00,12.5,2019-02-25 16:45:00,254.0,987.0,545.84
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 17:00:00,0.75,2019-02-25 17:45:00,269.0,270.0,269.3333333333333
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 18:30:00,1.25,2019-02-25 19:45:00,245.0,276.0,257.8
