event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 20:30:00,2.0,2019-02-25 22:30:00,223.0,225.0,224.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-25 22:45:00,2.5,2019-02-26 01:15:00,219.0,228.0,224.1
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42001,Pennsylvania,Adams,2019-02-26 01:45:00,0.5,2019-02-26 02:15:00,221.0,223.0,222.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42005,Pennsylvania,Armstrong,2019-02-28 02:30:00,0.75,2019-02-28 03:15:00,472.0,1109.0,684.3333333333334
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42009,Pennsylvania,Bedford,2019-02-25 00:45:00,43.0,2019-02-26 19:45:00,330.0,3937.0,1491.1220930232557
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42011,Pennsylvania,Berks,2019-02-25 05:00:00,37.75,2019-02-26 18:45:00,249.0,4480.0,1400.1986754966888
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42013,Pennsylvania,Blair,2019-02-24 23:00:00,0.25,2019-02-24 23:15:00,212.0,212.0,212.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42013,Pennsylvania,Blair,2019-02-25 01:30:00,26.0,2019-02-26 03:30:00,216.0,1882.0,1015.4423076923077
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42015,Pennsylvania,Bradford,2019-02-25 00:45:00,3.75,2019-02-25 04:30:00,272.0,273.0,272.53333333333336
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-25 00:15:00,0.25,2019-02-25 00:30:00,421.0,421.0,421.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-25 02:30:00,0.25,2019-02-25 02:45:00,1010.0,1010.0,1010.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-25 03:45:00,51.75,2019-02-27 07:30:00,214.0,18515.0,3349.9806763285023
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-27 17:00:00,0.25,2019-02-27 17:15:00,354.0,354.0,354.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-27 21:15:00,2.0,2019-02-27 23:15:00,331.0,442.0,372.25
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42017,Pennsylvania,Bucks,2019-02-28 06:30:00,0.25,2019-02-28 06:45:00,436.0,436.0,436.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42019,Pennsylvania,Butler,2019-02-27 20:00:00,0.25,2019-02-27 20:15:00,208.0,208.0,208.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42019,Pennsylvania,Butler,2019-02-27 20:45:00,0.75,2019-02-27 21:30:00,210.0,213.0,212.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42021,Pennsylvania,Cambria,2019-02-24 20:30:00,45.75,2019-02-26 18:15:00,212.0,8806.0,1290.8306010928961
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42021,Pennsylvania,Cambria,2019-02-27 16:30:00,0.5,2019-02-27 17:00:00,576.0,576.0,576.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42021,Pennsylvania,Cambria,2019-02-27 21:45:00,1.75,2019-02-27 23:30:00,659.0,667.0,662.5714285714286
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42025,Pennsylvania,Carbon,2019-02-25 06:15:00,5.75,2019-02-25 12:00:00,210.0,380.0,338.4782608695652
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42027,Pennsylvania,Centre,2019-02-24 21:15:00,29.5,2019-02-26 02:45:00,222.0,3721.0,1471.635593220339
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42027,Pennsylvania,Centre,2019-02-26 03:15:00,4.0,2019-02-26 07:15:00,221.0,270.0,239.0625
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42027,Pennsylvania,Centre,2019-02-26 23:15:00,1.0,2019-02-27 00:15:00,226.0,289.0,257.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-25 00:45:00,1.5,2019-02-25 02:15:00,1231.0,4762.0,1968.8333333333333
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-25 02:30:00,48.75,2019-02-27 03:15:00,219.0,6966.0,1438.4820512820513
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-27 18:00:00,0.25,2019-02-27 18:15:00,239.0,239.0,239.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-27 22:15:00,1.0,2019-02-27 23:15:00,214.0,214.0,214.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-28 00:00:00,1.75,2019-02-28 01:45:00,211.0,224.0,218.28571428571428
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42029,Pennsylvania,Chester,2019-02-28 05:15:00,2.0,2019-02-28 07:15:00,733.0,1529.0,1169.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42031,Pennsylvania,Clarion,2019-02-24 19:45:00,28.75,2019-02-26 00:30:00,248.0,2806.0,751.8434782608696
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42031,Pennsylvania,Clarion,2019-02-26 21:45:00,1.75,2019-02-26 23:30:00,468.0,479.0,472.7142857142857
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42033,Pennsylvania,Clearfield,2019-02-24 21:00:00,44.75,2019-02-26 17:45:00,229.0,3701.0,1340.0614525139665
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42035,Pennsylvania,Clinton,2019-02-25 02:00:00,11.5,2019-02-25 13:30:00,294.0,1978.0,1086.2826086956522
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42035,Pennsylvania,Clinton,2019-02-26 00:15:00,0.25,2019-02-26 00:30:00,395.0,395.0,395.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42037,Pennsylvania,Columbia,2019-02-25 02:30:00,9.5,2019-02-25 12:00:00,256.0,1166.0,929.5
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42037,Pennsylvania,Columbia,2019-02-26 00:15:00,17.5,2019-02-26 17:45:00,204.0,453.0,308.8857142857143
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42037,Pennsylvania,Columbia,2019-02-27 14:15:00,0.25,2019-02-27 14:30:00,672.0,672.0,672.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42041,Pennsylvania,Cumberland,2019-02-25 02:15:00,41.0,2019-02-26 19:15:00,239.0,6190.0,1115.2743902439024
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42041,Pennsylvania,Cumberland,2019-02-26 20:45:00,2.0,2019-02-26 22:45:00,205.0,263.0,222.625
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-25 00:30:00,0.5,2019-02-25 01:00:00,200.0,244.0,222.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-25 02:15:00,9.75,2019-02-25 12:00:00,206.0,1959.0,650.6153846153846
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-25 15:00:00,2.5,2019-02-25 17:30:00,231.0,269.0,240.2
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42043,Pennsylvania,Dauphin,2019-02-26 00:15:00,16.75,2019-02-26 17:00:00,229.0,554.0,309.2238805970149
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 02:00:00,0.25,2019-02-25 02:15:00,741.0,741.0,741.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 02:30:00,0.25,2019-02-25 02:45:00,741.0,741.0,741.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 07:45:00,2.25,2019-02-25 10:00:00,211.0,737.0,306.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-25 11:00:00,15.75,2019-02-26 02:45:00,249.0,7272.0,2557.126984126984
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-26 06:30:00,0.75,2019-02-26 07:15:00,252.0,567.0,462.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42045,Pennsylvania,Delaware,2019-02-27 18:00:00,0.25,2019-02-27 18:15:00,514.0,514.0,514.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 12:45:00,0.75,2019-02-26 13:30:00,225.0,236.0,230.66666666666666
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 14:00:00,1.5,2019-02-26 15:30:00,206.0,210.0,208.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 17:30:00,0.25,2019-02-26 17:45:00,213.0,213.0,213.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-26 22:45:00,3.0,2019-02-27 01:45:00,214.0,235.0,223.75
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42049,Pennsylvania,Erie,2019-02-27 19:00:00,0.5,2019-02-27 19:30:00,423.0,423.0,423.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42053,Pennsylvania,Forest,2019-02-24 21:00:00,1.75,2019-02-24 22:45:00,477.0,885.0,728.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42055,Pennsylvania,Franklin,2019-02-24 22:45:00,6.25,2019-02-25 05:00:00,249.0,695.0,490.2
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42055,Pennsylvania,Franklin,2019-02-25 05:45:00,21.5,2019-02-26 03:15:00,223.0,2610.0,752.0697674418604
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-24 23:30:00,0.75,2019-02-25 00:15:00,207.0,208.0,207.66666666666666
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-25 00:45:00,3.5,2019-02-25 04:15:00,219.0,249.0,239.78571428571428
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-25 05:00:00,21.75,2019-02-26 02:45:00,279.0,471.0,397.0919540229885
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42057,Pennsylvania,Fulton,2019-02-26 12:00:00,11.25,2019-02-26 23:15:00,213.0,349.0,323.1111111111111
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42061,Pennsylvania,Huntingdon,2019-02-25 05:30:00,10.75,2019-02-25 16:15:00,294.0,557.0,463.13953488372096
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42063,Pennsylvania,Indiana,2019-02-24 20:30:00,54.75,2019-02-27 03:15:00,206.0,6084.0,1210.3561643835617
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42063,Pennsylvania,Indiana,2019-02-27 18:30:00,1.0,2019-02-27 19:30:00,237.0,238.0,237.25
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42067,Pennsylvania,Juniata,2019-02-24 23:00:00,2.0,2019-02-25 01:00:00,292.0,296.0,292.5
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42067,Pennsylvania,Juniata,2019-02-25 01:15:00,18.75,2019-02-25 20:00:00,214.0,2943.0,1146.9733333333334
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42067,Pennsylvania,Juniata,2019-02-26 01:00:00,0.75,2019-02-26 01:45:00,200.0,205.0,201.66666666666666
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42069,Pennsylvania,Lackawanna,2019-02-25 00:00:00,2.0,2019-02-25 02:00:00,228.0,237.0,232.625
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42069,Pennsylvania,Lackawanna,2019-02-25 02:45:00,0.25,2019-02-25 03:00:00,1594.0,1594.0,1594.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42069,Pennsylvania,Lackawanna,2019-02-25 08:15:00,3.75,2019-02-25 12:00:00,206.0,985.0,591.7333333333333
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-25 00:15:00,11.75,2019-02-25 12:00:00,423.0,3125.0,1349.5744680851064
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-26 03:30:00,0.75,2019-02-26 04:15:00,200.0,273.0,225.33333333333334
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-26 15:15:00,1.25,2019-02-26 16:30:00,219.0,1747.0,528.6
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-02-26 23:30:00,0.25,2019-02-26 23:45:00,204.0,204.0,204.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42073,Pennsylvania,Lawrence,2019-02-27 13:00:00,3.0,2019-02-27 16:00:00,200.0,203.0,202.16666666666666
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42075,Pennsylvania,Lebanon,2019-02-25 05:15:00,12.25,2019-02-25 17:30:00,208.0,580.0,401.38775510204084
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42075,Pennsylvania,Lebanon,2019-02-25 22:30:00,0.25,2019-02-25 22:45:00,207.0,207.0,207.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-25 07:00:00,5.0,2019-02-25 12:00:00,432.0,794.0,622.2
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-26 00:15:00,3.5,2019-02-26 03:45:00,247.0,374.0,288.2142857142857
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-26 19:00:00,0.75,2019-02-26 19:45:00,279.0,315.0,303.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-02-26 22:00:00,2.25,2019-02-27 00:15:00,228.0,269.0,241.11111111111111
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42079,Pennsylvania,Luzerne,2019-02-25 03:15:00,8.75,2019-02-25 12:00:00,256.0,869.0,459.62857142857143
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-25 00:15:00,0.5,2019-02-25 00:45:00,283.0,288.0,285.5
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-25 01:15:00,10.75,2019-02-25 12:00:00,282.0,1408.0,1106.5813953488373
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-26 00:15:00,19.0,2019-02-26 19:15:00,231.0,432.0,306.36842105263156
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42081,Pennsylvania,Lycoming,2019-02-27 02:30:00,1.25,2019-02-27 03:45:00,239.0,248.0,242.6
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42083,Pennsylvania,McKean,2019-02-24 19:45:00,0.25,2019-02-24 20:00:00,1481.0,1481.0,1481.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42085,Pennsylvania,Mercer,2019-02-26 21:15:00,3.25,2019-02-27 00:30:00,1151.0,2207.0,2092.4615384615386
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42087,Pennsylvania,Mifflin,2019-02-25 06:00:00,39.75,2019-02-26 21:45:00,313.0,1010.0,624.3647798742138
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42089,Pennsylvania,Monroe,2019-02-25 04:00:00,42.5,2019-02-26 22:30:00,228.0,2483.0,711.4882352941177
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42089,Pennsylvania,Monroe,2019-02-27 16:30:00,0.75,2019-02-27 17:15:00,228.0,229.0,228.66666666666666
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-25 01:15:00,47.75,2019-02-27 01:00:00,215.0,10183.0,2312.1780104712043
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-27 01:15:00,0.75,2019-02-27 02:00:00,207.0,581.0,342.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-27 16:00:00,0.25,2019-02-27 16:15:00,229.0,229.0,229.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-02-28 11:30:00,0.25,2019-02-28 11:45:00,973.0,973.0,973.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42093,Pennsylvania,Montour,2019-02-24 22:15:00,0.25,2019-02-24 22:30:00,629.0,629.0,629.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-25 03:45:00,30.5,2019-02-26 10:15:00,201.0,2197.0,532.672131147541
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-26 12:45:00,4.25,2019-02-26 17:00:00,207.0,254.0,221.88235294117646
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-26 18:45:00,0.5,2019-02-26 19:15:00,204.0,207.0,205.5
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42095,Pennsylvania,Northampton,2019-02-27 14:15:00,1.0,2019-02-27 15:15:00,272.0,286.0,280.25
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-25 02:00:00,10.0,2019-02-25 12:00:00,207.0,801.0,667.475
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 00:15:00,13.0,2019-02-26 13:15:00,205.0,396.0,271.3269230769231
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 14:00:00,1.25,2019-02-26 15:15:00,200.0,201.0,200.6
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 15:30:00,1.0,2019-02-26 16:30:00,205.0,1270.0,995.5
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-02-26 16:45:00,0.5,2019-02-26 17:15:00,239.0,335.0,287.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42099,Pennsylvania,Perry,2019-02-24 22:45:00,13.25,2019-02-25 12:00:00,269.0,3704.0,1375.7169811320755
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42099,Pennsylvania,Perry,2019-02-26 00:15:00,10.75,2019-02-26 11:00:00,217.0,678.0,355.4186046511628
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42099,Pennsylvania,Perry,2019-02-27 02:45:00,0.25,2019-02-27 03:00:00,327.0,327.0,327.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 09:00:00,1.75,2019-02-25 10:45:00,334.0,1794.0,1068.857142857143
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 11:00:00,1.25,2019-02-25 12:15:00,216.0,236.0,231.4
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 13:30:00,0.25,2019-02-25 13:45:00,257.0,257.0,257.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 14:00:00,1.5,2019-02-25 15:30:00,204.0,293.0,235.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-25 16:30:00,7.25,2019-02-25 23:45:00,207.0,1818.0,660.4137931034483
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 01:45:00,1.0,2019-02-26 02:45:00,488.0,497.0,492.25
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 14:15:00,1.0,2019-02-26 15:15:00,233.0,285.0,247.25
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 22:30:00,0.25,2019-02-26 22:45:00,205.0,205.0,205.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-02-26 23:15:00,1.75,2019-02-27 01:00:00,208.0,275.0,233.85714285714286
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42103,Pennsylvania,Pike,2019-02-25 11:30:00,0.5,2019-02-25 12:00:00,202.0,232.0,217.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42103,Pennsylvania,Pike,2019-02-25 15:00:00,2.5,2019-02-25 17:30:00,479.0,529.0,516.2
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42103,Pennsylvania,Pike,2019-02-26 00:15:00,18.0,2019-02-26 18:15:00,209.0,993.0,539.6111111111111
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-02-25 04:45:00,0.75,2019-02-25 05:30:00,228.0,228.0,228.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-02-25 06:00:00,6.0,2019-02-25 12:00:00,344.0,2010.0,691.6666666666666
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-02-26 00:15:00,20.5,2019-02-26 20:45:00,207.0,1288.0,550.6463414634146
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-24 23:30:00,0.75,2019-02-25 00:15:00,212.0,234.0,220.66666666666666
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-25 04:30:00,7.5,2019-02-25 12:00:00,253.0,355.0,279.6333333333333
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-26 00:15:00,2.0,2019-02-26 02:15:00,213.0,394.0,286.625
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42109,Pennsylvania,Snyder,2019-02-26 02:45:00,4.5,2019-02-26 07:15:00,240.0,279.0,246.44444444444446
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42113,Pennsylvania,Sullivan,2019-02-25 06:00:00,4.0,2019-02-25 10:00:00,371.0,690.0,395.375
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42115,Pennsylvania,Susquehanna,2019-02-25 13:00:00,1.75,2019-02-25 14:45:00,240.0,915.0,791.8571428571429
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42117,Pennsylvania,Tioga,2019-02-25 10:30:00,1.25,2019-02-25 11:45:00,255.0,255.0,255.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42117,Pennsylvania,Tioga,2019-02-25 15:00:00,0.25,2019-02-25 15:15:00,225.0,225.0,225.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42119,Pennsylvania,Union,2019-02-25 03:15:00,8.75,2019-02-25 12:00:00,203.0,519.0,362.85714285714283
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42119,Pennsylvania,Union,2019-02-27 01:15:00,0.25,2019-02-27 01:30:00,546.0,546.0,546.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42121,Pennsylvania,Venango,2019-02-25 01:30:00,1.0,2019-02-25 02:30:00,208.0,216.0,212.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42121,Pennsylvania,Venango,2019-02-25 06:30:00,0.25,2019-02-25 06:45:00,206.0,206.0,206.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42123,Pennsylvania,Warren,2019-02-24 20:30:00,2.25,2019-02-24 22:45:00,384.0,1061.0,794.1111111111111
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42123,Pennsylvania,Warren,2019-02-25 00:45:00,15.0,2019-02-25 15:45:00,350.0,1754.0,1015.6833333333333
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-25 11:15:00,0.75,2019-02-25 12:00:00,309.0,1305.0,669.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-25 13:00:00,0.25,2019-02-25 13:15:00,1150.0,1150.0,1150.0
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-25 15:00:00,5.25,2019-02-25 20:15:00,236.0,386.0,324.1904761904762
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42127,Pennsylvania,Wayne,2019-02-26 00:15:00,15.75,2019-02-26 16:00:00,324.0,846.0,468.8253968253968
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42131,Pennsylvania,Wyoming,2019-02-25 19:00:00,6.75,2019-02-26 01:45:00,228.0,5151.0,1277.037037037037
Pennsylvania-4,Pennsylvania,2019-02-24 18:47:00,2019-02-25 13:55:00,Severe Weather,42133,Pennsylvania,York,2019-02-24 23:15:00,40.25,2019-02-26 15:30:00,210.0,3921.0,982.6583850931677
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42001,Pennsylvania,Adams,2019-04-27 14:45:00,3.5,2019-04-27 18:15:00,307.0,319.0,316.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42003,Pennsylvania,Allegheny,2019-04-26 03:30:00,1.25,2019-04-26 04:45:00,241.0,597.0,503.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42003,Pennsylvania,Allegheny,2019-04-26 18:30:00,8.25,2019-04-27 02:45:00,221.0,1462.0,575.060606060606
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42005,Pennsylvania,Armstrong,2019-04-27 03:00:00,2.0,2019-04-27 05:00:00,481.0,532.0,519.625
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42007,Pennsylvania,Beaver,2019-04-26 16:15:00,0.25,2019-04-26 16:30:00,1792.0,1792.0,1792.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42011,Pennsylvania,Berks,2019-04-26 21:00:00,1.25,2019-04-26 22:15:00,410.0,598.0,555.6
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42011,Pennsylvania,Berks,2019-04-27 14:45:00,4.0,2019-04-27 18:45:00,225.0,939.0,543.6875
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42011,Pennsylvania,Berks,2019-04-28 01:15:00,0.25,2019-04-28 01:30:00,1647.0,1647.0,1647.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42015,Pennsylvania,Bradford,2019-04-27 05:15:00,3.0,2019-04-27 08:15:00,809.0,1155.0,1005.25
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42015,Pennsylvania,Bradford,2019-04-27 08:30:00,0.75,2019-04-27 09:15:00,809.0,810.0,809.3333333333334
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42017,Pennsylvania,Bucks,2019-04-26 15:15:00,0.75,2019-04-26 16:00:00,609.0,1702.0,1135.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42017,Pennsylvania,Bucks,2019-04-26 22:15:00,28.25,2019-04-28 02:30:00,253.0,1489.0,503.9380530973451
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42017,Pennsylvania,Bucks,2019-04-28 15:15:00,0.5,2019-04-28 15:45:00,623.0,623.0,623.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42017,Pennsylvania,Bucks,2019-04-29 11:45:00,1.0,2019-04-29 12:45:00,260.0,2236.0,1738.75
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42019,Pennsylvania,Butler,2019-04-27 13:30:00,2.25,2019-04-27 15:45:00,200.0,200.0,200.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42021,Pennsylvania,Cambria,2019-04-26 18:00:00,6.0,2019-04-27 00:00:00,212.0,1472.0,728.0416666666666
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42025,Pennsylvania,Carbon,2019-04-28 04:00:00,1.0,2019-04-28 05:00:00,263.0,263.0,263.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42027,Pennsylvania,Centre,2019-04-27 14:00:00,5.25,2019-04-27 19:15:00,209.0,628.0,382.85714285714283
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42029,Pennsylvania,Chester,2019-04-26 21:15:00,2.5,2019-04-26 23:45:00,239.0,705.0,492.8
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42029,Pennsylvania,Chester,2019-04-27 13:30:00,0.75,2019-04-27 14:15:00,567.0,687.0,607.6666666666666
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42029,Pennsylvania,Chester,2019-04-27 15:30:00,27.5,2019-04-28 19:00:00,201.0,3895.0,885.6545454545454
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42037,Pennsylvania,Columbia,2019-04-27 18:00:00,4.25,2019-04-27 22:15:00,246.0,705.0,379.47058823529414
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42041,Pennsylvania,Cumberland,2019-04-27 06:00:00,2.75,2019-04-27 08:45:00,522.0,544.0,528.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42041,Pennsylvania,Cumberland,2019-04-27 16:30:00,3.75,2019-04-27 20:15:00,209.0,339.0,281.53333333333336
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42041,Pennsylvania,Cumberland,2019-04-27 20:30:00,1.5,2019-04-27 22:00:00,205.0,308.0,256.6666666666667
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42043,Pennsylvania,Dauphin,2019-04-27 16:30:00,6.5,2019-04-27 23:00:00,228.0,1432.0,690.1538461538462
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42045,Pennsylvania,Delaware,2019-04-26 21:45:00,17.0,2019-04-27 14:45:00,228.0,1707.0,621.2205882352941
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42045,Pennsylvania,Delaware,2019-04-27 16:00:00,0.5,2019-04-27 16:30:00,201.0,227.0,214.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42045,Pennsylvania,Delaware,2019-04-27 17:30:00,1.0,2019-04-27 18:30:00,906.0,923.0,910.25
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42045,Pennsylvania,Delaware,2019-04-27 20:30:00,0.75,2019-04-27 21:15:00,406.0,407.0,406.3333333333333
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42045,Pennsylvania,Delaware,2019-04-27 21:45:00,1.5,2019-04-27 23:15:00,208.0,218.0,215.16666666666666
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42045,Pennsylvania,Delaware,2019-04-28 01:15:00,0.75,2019-04-28 02:00:00,290.0,290.0,290.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42045,Pennsylvania,Delaware,2019-04-28 11:15:00,0.5,2019-04-28 11:45:00,489.0,489.0,489.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42049,Pennsylvania,Erie,2019-04-26 08:15:00,1.75,2019-04-26 10:00:00,950.0,952.0,951.7142857142857
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42049,Pennsylvania,Erie,2019-04-26 10:15:00,0.25,2019-04-26 10:30:00,651.0,651.0,651.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42051,Pennsylvania,Fayette,2019-04-26 16:30:00,3.25,2019-04-26 19:45:00,212.0,1263.0,606.2307692307693
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42051,Pennsylvania,Fayette,2019-04-27 17:00:00,1.75,2019-04-27 18:45:00,585.0,754.0,699.1428571428571
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42055,Pennsylvania,Franklin,2019-04-26 06:15:00,1.75,2019-04-26 08:00:00,299.0,415.0,390.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42059,Pennsylvania,Greene,2019-04-26 01:30:00,1.25,2019-04-26 02:45:00,518.0,518.0,518.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42059,Pennsylvania,Greene,2019-04-28 15:00:00,1.75,2019-04-28 16:45:00,552.0,552.0,552.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42061,Pennsylvania,Huntingdon,2019-04-26 12:30:00,2.75,2019-04-26 15:15:00,314.0,514.0,466.3636363636364
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42063,Pennsylvania,Indiana,2019-04-26 05:45:00,2.5,2019-04-26 08:15:00,210.0,1145.0,308.4
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42063,Pennsylvania,Indiana,2019-04-26 14:30:00,2.0,2019-04-26 16:30:00,271.0,272.0,271.25
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42063,Pennsylvania,Indiana,2019-04-27 08:30:00,0.25,2019-04-27 08:45:00,1498.0,1498.0,1498.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42065,Pennsylvania,Jefferson,2019-04-26 14:15:00,2.25,2019-04-26 16:30:00,261.0,335.0,302.3333333333333
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42069,Pennsylvania,Lackawanna,2019-04-26 14:45:00,0.75,2019-04-26 15:30:00,228.0,235.0,232.66666666666666
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42071,Pennsylvania,Lancaster,2019-04-26 20:30:00,1.25,2019-04-26 21:45:00,201.0,213.0,206.4
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42071,Pennsylvania,Lancaster,2019-04-27 01:45:00,0.25,2019-04-27 02:00:00,983.0,983.0,983.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42071,Pennsylvania,Lancaster,2019-04-27 05:30:00,4.0,2019-04-27 09:30:00,459.0,500.0,463.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42071,Pennsylvania,Lancaster,2019-04-27 16:30:00,2.25,2019-04-27 18:45:00,219.0,1122.0,637.5555555555555
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42073,Pennsylvania,Lawrence,2019-04-26 16:15:00,0.25,2019-04-26 16:30:00,478.0,478.0,478.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42075,Pennsylvania,Lebanon,2019-04-27 14:30:00,1.75,2019-04-27 16:15:00,691.0,719.0,703.5714285714286
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42077,Pennsylvania,Lehigh,2019-04-27 13:15:00,3.25,2019-04-27 16:30:00,1380.0,1422.0,1391.8461538461538
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42077,Pennsylvania,Lehigh,2019-04-27 17:45:00,0.25,2019-04-27 18:00:00,210.0,210.0,210.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42079,Pennsylvania,Luzerne,2019-04-27 16:30:00,2.25,2019-04-27 18:45:00,203.0,222.0,207.88888888888889
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42081,Pennsylvania,Lycoming,2019-04-26 15:45:00,0.25,2019-04-26 16:00:00,963.0,963.0,963.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42083,Pennsylvania,McKean,2019-04-26 17:00:00,2.75,2019-04-26 19:45:00,243.0,357.0,317.45454545454544
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42083,Pennsylvania,McKean,2019-04-27 12:00:00,6.5,2019-04-27 18:30:00,998.0,1006.0,1001.8846153846154
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42085,Pennsylvania,Mercer,2019-04-26 11:30:00,0.25,2019-04-26 11:45:00,268.0,268.0,268.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42085,Pennsylvania,Mercer,2019-04-26 17:00:00,0.5,2019-04-26 17:30:00,269.0,269.0,269.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42091,Pennsylvania,Montgomery,2019-04-26 12:30:00,1.5,2019-04-26 14:00:00,242.0,669.0,455.3333333333333
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42091,Pennsylvania,Montgomery,2019-04-26 19:30:00,0.75,2019-04-26 20:15:00,219.0,520.0,322.6666666666667
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42091,Pennsylvania,Montgomery,2019-04-26 21:45:00,28.0,2019-04-28 01:45:00,211.0,4527.0,897.7053571428571
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42095,Pennsylvania,Northampton,2019-04-27 15:15:00,2.5,2019-04-27 17:45:00,269.0,353.0,295.8
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42095,Pennsylvania,Northampton,2019-04-28 02:00:00,0.25,2019-04-28 02:15:00,756.0,756.0,756.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42095,Pennsylvania,Northampton,2019-04-28 03:00:00,0.5,2019-04-28 03:30:00,756.0,756.0,756.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42097,Pennsylvania,Northumberland,2019-04-28 09:00:00,0.25,2019-04-28 09:15:00,1413.0,1413.0,1413.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42099,Pennsylvania,Perry,2019-04-26 23:30:00,2.0,2019-04-27 01:30:00,223.0,224.0,223.625
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42099,Pennsylvania,Perry,2019-04-27 12:45:00,0.5,2019-04-27 13:15:00,243.0,243.0,243.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42099,Pennsylvania,Perry,2019-04-27 13:30:00,9.75,2019-04-27 23:15:00,231.0,2089.0,787.2051282051282
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-04-26 20:30:00,0.25,2019-04-26 20:45:00,626.0,626.0,626.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-04-26 22:15:00,1.25,2019-04-26 23:30:00,283.0,1534.0,1170.2
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-04-27 04:45:00,0.5,2019-04-27 05:15:00,231.0,231.0,231.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-04-27 09:00:00,1.75,2019-04-27 10:45:00,200.0,300.0,251.57142857142858
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-04-27 13:30:00,0.75,2019-04-27 14:15:00,201.0,222.0,208.33333333333334
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-04-27 16:45:00,3.25,2019-04-27 20:00:00,204.0,343.0,257.7692307692308
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-04-27 23:45:00,1.25,2019-04-28 01:00:00,507.0,1857.0,1238.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-04-28 10:30:00,2.25,2019-04-28 12:45:00,978.0,2559.0,1810.888888888889
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-04-28 19:00:00,0.25,2019-04-28 19:15:00,334.0,334.0,334.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42107,Pennsylvania,Schuylkill,2019-04-27 13:00:00,10.0,2019-04-27 23:00:00,250.0,1312.0,747.675
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42107,Pennsylvania,Schuylkill,2019-04-29 02:00:00,1.0,2019-04-29 03:00:00,255.0,4277.0,1260.5
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42109,Pennsylvania,Snyder,2019-04-27 16:30:00,3.75,2019-04-27 20:15:00,202.0,1177.0,661.7333333333333
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42111,Pennsylvania,Somerset,2019-04-26 05:30:00,0.75,2019-04-26 06:15:00,600.0,5828.0,3429.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42111,Pennsylvania,Somerset,2019-04-26 07:30:00,0.5,2019-04-26 08:00:00,3859.0,3859.0,3859.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42113,Pennsylvania,Sullivan,2019-04-27 05:45:00,0.5,2019-04-27 06:15:00,499.0,499.0,499.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42119,Pennsylvania,Union,2019-04-27 16:30:00,3.0,2019-04-27 19:30:00,264.0,464.0,388.8333333333333
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42125,Pennsylvania,Washington,2019-04-27 17:45:00,1.0,2019-04-27 18:45:00,1413.0,1413.0,1413.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42125,Pennsylvania,Washington,2019-04-27 19:00:00,4.0,2019-04-27 23:00:00,243.0,249.0,243.75
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42127,Pennsylvania,Wayne,2019-04-26 09:00:00,2.75,2019-04-26 11:45:00,285.0,285.0,285.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42129,Pennsylvania,Westmoreland,2019-04-26 16:30:00,2.5,2019-04-26 19:00:00,263.0,1268.0,560.4
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42129,Pennsylvania,Westmoreland,2019-04-26 21:45:00,2.5,2019-04-27 00:15:00,216.0,242.0,231.6
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42129,Pennsylvania,Westmoreland,2019-04-27 15:45:00,0.75,2019-04-27 16:30:00,221.0,221.0,221.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42131,Pennsylvania,Wyoming,2019-04-26 15:45:00,0.25,2019-04-26 16:00:00,3458.0,3458.0,3458.0
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42133,Pennsylvania,York,2019-04-26 14:15:00,1.25,2019-04-26 15:30:00,463.0,1808.0,736.6
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42133,Pennsylvania,York,2019-04-27 14:15:00,5.25,2019-04-27 19:30:00,224.0,2101.0,1123.142857142857
Pennsylvania-5,Pennsylvania,2019-04-26 01:00:00,2019-04-26 13:27:00,Transmission Interruption,42133,Pennsylvania,York,2019-04-28 05:00:00,1.25,2019-04-28 06:15:00,206.0,208.0,207.4
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42001,Pennsylvania,Adams,2019-09-02 23:45:00,1.25,2019-09-03 01:00:00,209.0,209.0,209.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42003,Pennsylvania,Allegheny,2019-09-01 08:00:00,2.75,2019-09-01 10:45:00,705.0,748.0,716.7272727272727
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42003,Pennsylvania,Allegheny,2019-09-01 11:45:00,2.0,2019-09-01 13:45:00,255.0,404.0,297.25
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42003,Pennsylvania,Allegheny,2019-09-01 19:45:00,1.0,2019-09-01 20:45:00,238.0,239.0,238.25
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42003,Pennsylvania,Allegheny,2019-09-02 02:30:00,17.0,2019-09-02 19:30:00,220.0,2679.0,832.25
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42003,Pennsylvania,Allegheny,2019-09-02 20:15:00,5.5,2019-09-03 01:45:00,200.0,714.0,371.40909090909093
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42005,Pennsylvania,Armstrong,2019-09-02 04:45:00,3.75,2019-09-02 08:30:00,243.0,609.0,442.2
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42007,Pennsylvania,Beaver,2019-09-02 01:30:00,6.0,2019-09-02 07:30:00,217.0,445.0,357.375
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42007,Pennsylvania,Beaver,2019-09-02 08:15:00,6.0,2019-09-02 14:15:00,203.0,277.0,233.83333333333334
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42007,Pennsylvania,Beaver,2019-09-03 10:15:00,0.5,2019-09-03 10:45:00,217.0,217.0,217.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42017,Pennsylvania,Bucks,2019-09-02 14:45:00,1.5,2019-09-02 16:15:00,372.0,599.0,521.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42017,Pennsylvania,Bucks,2019-09-02 20:15:00,2.25,2019-09-02 22:30:00,211.0,725.0,520.4444444444445
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42029,Pennsylvania,Chester,2019-08-31 17:00:00,5.75,2019-08-31 22:45:00,278.0,422.0,384.9130434782609
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42029,Pennsylvania,Chester,2019-09-01 23:15:00,0.5,2019-09-01 23:45:00,235.0,235.0,235.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42033,Pennsylvania,Clearfield,2019-09-02 05:45:00,1.5,2019-09-02 07:15:00,225.0,227.0,225.66666666666666
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42033,Pennsylvania,Clearfield,2019-09-02 07:30:00,2.75,2019-09-02 10:15:00,226.0,313.0,250.27272727272728
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42037,Pennsylvania,Columbia,2019-09-02 21:30:00,1.25,2019-09-02 22:45:00,205.0,240.0,213.4
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42041,Pennsylvania,Cumberland,2019-09-02 14:45:00,0.25,2019-09-02 15:00:00,1581.0,1581.0,1581.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42043,Pennsylvania,Dauphin,2019-09-02 17:15:00,0.75,2019-09-02 18:00:00,200.0,209.0,205.66666666666666
