event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42043,Pennsylvania,Dauphin,2019-09-02 18:30:00,2.75,2019-09-02 21:15:00,265.0,269.0,265.72727272727275
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42043,Pennsylvania,Dauphin,2019-09-03 14:15:00,0.25,2019-09-03 14:30:00,1657.0,1657.0,1657.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42045,Pennsylvania,Delaware,2019-09-01 09:00:00,1.0,2019-09-01 10:00:00,873.0,1242.0,965.75
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42045,Pennsylvania,Delaware,2019-09-03 09:30:00,0.25,2019-09-03 09:45:00,1059.0,1059.0,1059.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42049,Pennsylvania,Erie,2019-09-01 23:15:00,0.25,2019-09-01 23:30:00,230.0,230.0,230.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42051,Pennsylvania,Fayette,2019-09-01 22:00:00,2.0,2019-09-02 00:00:00,200.0,252.0,219.25
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42051,Pennsylvania,Fayette,2019-09-02 11:30:00,3.5,2019-09-02 15:00:00,337.0,1761.0,1041.9285714285713
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42055,Pennsylvania,Franklin,2019-08-31 17:30:00,3.25,2019-08-31 20:45:00,466.0,795.0,491.46153846153845
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42059,Pennsylvania,Greene,2019-09-01 08:30:00,5.75,2019-09-01 14:15:00,474.0,474.0,474.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42067,Pennsylvania,Juniata,2019-09-02 15:00:00,0.5,2019-09-02 15:30:00,274.0,278.0,276.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42069,Pennsylvania,Lackawanna,2019-09-03 13:15:00,0.25,2019-09-03 13:30:00,1261.0,1261.0,1261.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42071,Pennsylvania,Lancaster,2019-09-01 23:30:00,3.25,2019-09-02 02:45:00,256.0,256.0,256.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42075,Pennsylvania,Lebanon,2019-09-02 18:15:00,1.0,2019-09-02 19:15:00,314.0,314.0,314.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42077,Pennsylvania,Lehigh,2019-09-02 05:30:00,0.5,2019-09-02 06:00:00,856.0,856.0,856.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42077,Pennsylvania,Lehigh,2019-09-02 13:45:00,1.25,2019-09-02 15:00:00,856.0,856.0,856.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42077,Pennsylvania,Lehigh,2019-09-02 16:45:00,0.25,2019-09-02 17:00:00,856.0,856.0,856.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42079,Pennsylvania,Luzerne,2019-08-31 16:00:00,0.25,2019-08-31 16:15:00,2881.0,2881.0,2881.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42087,Pennsylvania,Mifflin,2019-09-02 08:00:00,0.5,2019-09-02 08:30:00,1354.0,1791.0,1572.5
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42091,Pennsylvania,Montgomery,2019-08-31 16:00:00,0.25,2019-08-31 16:15:00,271.0,271.0,271.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42091,Pennsylvania,Montgomery,2019-08-31 18:45:00,1.0,2019-08-31 19:45:00,231.0,471.0,411.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42091,Pennsylvania,Montgomery,2019-09-01 13:15:00,0.25,2019-09-01 13:30:00,206.0,206.0,206.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42091,Pennsylvania,Montgomery,2019-09-02 21:45:00,0.5,2019-09-02 22:15:00,208.0,209.0,208.5
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42101,Pennsylvania,Philadelphia,2019-09-02 11:15:00,0.5,2019-09-02 11:45:00,218.0,218.0,218.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42123,Pennsylvania,Warren,2019-09-01 20:15:00,0.75,2019-09-01 21:00:00,2634.0,6559.0,4414.666666666667
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42123,Pennsylvania,Warren,2019-09-02 07:30:00,2.5,2019-09-02 10:00:00,241.0,241.0,241.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42125,Pennsylvania,Washington,2019-09-02 11:00:00,1.5,2019-09-02 12:30:00,201.0,226.0,217.16666666666666
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42125,Pennsylvania,Washington,2019-09-02 17:30:00,0.75,2019-09-02 18:15:00,200.0,207.0,204.33333333333334
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42129,Pennsylvania,Westmoreland,2019-09-02 00:30:00,1.75,2019-09-02 02:15:00,633.0,988.0,875.7142857142857
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42129,Pennsylvania,Westmoreland,2019-09-02 02:45:00,0.5,2019-09-02 03:15:00,230.0,230.0,230.0
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42129,Pennsylvania,Westmoreland,2019-09-02 06:30:00,2.75,2019-09-02 09:15:00,1177.0,2610.0,2374.5454545454545
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42129,Pennsylvania,Westmoreland,2019-09-02 21:15:00,2.25,2019-09-02 23:30:00,306.0,307.0,306.1111111111111
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42133,Pennsylvania,York,2019-09-02 18:45:00,4.25,2019-09-02 23:00:00,365.0,1537.0,876.4117647058823
Pennsylvania-6,Pennsylvania,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,42133,Pennsylvania,York,2019-09-03 03:45:00,6.25,2019-09-03 10:00:00,474.0,1359.0,763.72
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42001,Pennsylvania,Adams,2019-11-01 05:15:00,3.0,2019-11-01 08:15:00,215.0,358.0,259.3333333333333
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42001,Pennsylvania,Adams,2019-11-01 10:45:00,8.5,2019-11-01 19:15:00,204.0,272.0,241.08823529411765
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42001,Pennsylvania,Adams,2019-11-02 23:45:00,0.25,2019-11-03 00:00:00,1569.0,1569.0,1569.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42003,Pennsylvania,Allegheny,2019-10-31 22:00:00,24.25,2019-11-01 22:15:00,258.0,9673.0,2961.0103092783506
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42003,Pennsylvania,Allegheny,2019-11-01 23:45:00,0.25,2019-11-02 00:00:00,241.0,241.0,241.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42005,Pennsylvania,Armstrong,2019-10-31 22:15:00,17.5,2019-11-01 15:45:00,221.0,827.0,436.72857142857146
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42005,Pennsylvania,Armstrong,2019-11-01 20:45:00,0.75,2019-11-01 21:30:00,239.0,240.0,239.33333333333334
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42007,Pennsylvania,Beaver,2019-10-31 23:00:00,4.25,2019-11-01 03:15:00,480.0,1519.0,801.1176470588235
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42007,Pennsylvania,Beaver,2019-11-01 03:30:00,7.25,2019-11-01 10:45:00,321.0,2270.0,859.551724137931
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42007,Pennsylvania,Beaver,2019-11-01 14:15:00,5.25,2019-11-01 19:30:00,204.0,226.0,213.23809523809524
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42009,Pennsylvania,Bedford,2019-11-01 07:00:00,9.0,2019-11-01 16:00:00,200.0,285.0,260.47222222222223
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42013,Pennsylvania,Blair,2019-11-01 02:15:00,22.0,2019-11-02 00:15:00,207.0,1940.0,470.3068181818182
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42015,Pennsylvania,Bradford,2019-11-01 02:15:00,13.25,2019-11-01 15:30:00,281.0,3476.0,2652.9056603773583
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42015,Pennsylvania,Bradford,2019-11-01 16:00:00,0.5,2019-11-01 16:30:00,283.0,284.0,283.5
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42015,Pennsylvania,Bradford,2019-11-01 16:45:00,2.0,2019-11-01 18:45:00,286.0,328.0,302.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42015,Pennsylvania,Bradford,2019-11-01 20:15:00,0.5,2019-11-01 20:45:00,258.0,258.0,258.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42019,Pennsylvania,Butler,2019-11-02 17:45:00,0.25,2019-11-02 18:00:00,290.0,290.0,290.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42021,Pennsylvania,Cambria,2019-11-01 01:30:00,12.75,2019-11-01 14:15:00,205.0,3998.0,2237.5882352941176
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42021,Pennsylvania,Cambria,2019-11-02 01:00:00,0.25,2019-11-02 01:15:00,1407.0,1407.0,1407.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42023,Pennsylvania,Cameron,2019-10-31 23:45:00,2.0,2019-11-01 01:45:00,395.0,396.0,395.125
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42023,Pennsylvania,Cameron,2019-11-01 02:45:00,1.25,2019-11-01 04:00:00,309.0,310.0,309.6
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42025,Pennsylvania,Carbon,2019-10-31 22:30:00,0.25,2019-10-31 22:45:00,260.0,260.0,260.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42025,Pennsylvania,Carbon,2019-11-01 02:00:00,0.25,2019-11-01 02:15:00,205.0,205.0,205.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42025,Pennsylvania,Carbon,2019-11-01 03:15:00,13.5,2019-11-01 16:45:00,203.0,510.0,314.24074074074076
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42027,Pennsylvania,Centre,2019-11-01 02:15:00,23.5,2019-11-02 01:45:00,248.0,3962.0,1700.712765957447
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42029,Pennsylvania,Chester,2019-11-01 01:45:00,68.0,2019-11-03 21:45:00,200.0,25403.0,4621.231617647059
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42031,Pennsylvania,Clarion,2019-10-31 22:45:00,2.25,2019-11-01 01:00:00,283.0,361.0,334.44444444444446
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42031,Pennsylvania,Clarion,2019-11-01 01:30:00,3.0,2019-11-01 04:30:00,245.0,317.0,291.9166666666667
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42033,Pennsylvania,Clearfield,2019-10-31 22:00:00,0.25,2019-10-31 22:15:00,467.0,467.0,467.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42033,Pennsylvania,Clearfield,2019-10-31 22:30:00,3.25,2019-11-01 01:45:00,213.0,332.0,247.07692307692307
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42033,Pennsylvania,Clearfield,2019-11-01 02:15:00,24.0,2019-11-02 02:15:00,206.0,8105.0,3835.375
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42033,Pennsylvania,Clearfield,2019-11-02 04:00:00,1.0,2019-11-02 05:00:00,228.0,229.0,228.25
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42035,Pennsylvania,Clinton,2019-11-01 00:45:00,37.5,2019-11-02 14:15:00,250.0,1146.0,637.06
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42037,Pennsylvania,Columbia,2019-10-31 22:00:00,36.25,2019-11-02 10:15:00,217.0,2801.0,920.7931034482758
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42039,Pennsylvania,Crawford,2019-11-01 03:45:00,4.5,2019-11-01 08:15:00,411.0,1412.0,931.7222222222222
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42039,Pennsylvania,Crawford,2019-11-01 08:45:00,7.5,2019-11-01 16:15:00,241.0,595.0,361.8
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42039,Pennsylvania,Crawford,2019-11-01 18:45:00,1.5,2019-11-01 20:15:00,613.0,614.0,613.5
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42041,Pennsylvania,Cumberland,2019-10-31 23:45:00,21.25,2019-11-01 21:00:00,222.0,1950.0,720.6705882352941
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42041,Pennsylvania,Cumberland,2019-11-01 21:45:00,1.0,2019-11-01 22:45:00,204.0,205.0,204.5
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42041,Pennsylvania,Cumberland,2019-11-03 12:00:00,0.25,2019-11-03 12:15:00,1929.0,1929.0,1929.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42041,Pennsylvania,Cumberland,2019-11-03 12:45:00,1.5,2019-11-03 14:15:00,222.0,239.0,233.33333333333334
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42043,Pennsylvania,Dauphin,2019-10-31 23:30:00,26.75,2019-11-02 02:15:00,217.0,4007.0,1566.4859813084113
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42045,Pennsylvania,Delaware,2019-10-31 23:15:00,1.0,2019-11-01 00:15:00,585.0,618.0,596.5
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42047,Pennsylvania,Elk,2019-11-01 03:15:00,6.0,2019-11-01 09:15:00,237.0,600.0,491.7916666666667
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42049,Pennsylvania,Erie,2019-11-02 12:30:00,1.25,2019-11-02 13:45:00,972.0,1007.0,993.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42049,Pennsylvania,Erie,2019-11-02 14:30:00,1.75,2019-11-02 16:15:00,262.0,272.0,269.7142857142857
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42049,Pennsylvania,Erie,2019-11-02 16:30:00,0.5,2019-11-02 17:00:00,219.0,235.0,227.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42049,Pennsylvania,Erie,2019-11-02 18:00:00,3.5,2019-11-02 21:30:00,265.0,474.0,403.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42049,Pennsylvania,Erie,2019-11-03 05:00:00,1.0,2019-11-03 06:00:00,821.0,821.0,821.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42051,Pennsylvania,Fayette,2019-11-01 01:30:00,4.75,2019-11-01 06:15:00,326.0,530.0,445.36842105263156
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42051,Pennsylvania,Fayette,2019-11-01 06:30:00,4.0,2019-11-01 10:30:00,452.0,527.0,494.625
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42053,Pennsylvania,Forest,2019-11-01 00:15:00,20.75,2019-11-01 21:00:00,219.0,2249.0,629.144578313253
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42055,Pennsylvania,Franklin,2019-10-31 22:30:00,0.25,2019-10-31 22:45:00,200.0,200.0,200.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42055,Pennsylvania,Franklin,2019-10-31 23:00:00,1.5,2019-11-01 00:30:00,203.0,252.0,225.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42055,Pennsylvania,Franklin,2019-11-01 03:30:00,0.25,2019-11-01 03:45:00,200.0,200.0,200.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42055,Pennsylvania,Franklin,2019-11-01 07:30:00,11.0,2019-11-01 18:30:00,268.0,650.0,373.27272727272725
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42057,Pennsylvania,Fulton,2019-11-01 03:15:00,3.25,2019-11-01 06:30:00,283.0,322.0,304.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42059,Pennsylvania,Greene,2019-10-31 22:45:00,11.0,2019-11-01 09:45:00,204.0,513.0,382.15909090909093
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42059,Pennsylvania,Greene,2019-11-01 16:00:00,3.75,2019-11-01 19:45:00,213.0,230.0,221.66666666666666
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42061,Pennsylvania,Huntingdon,2019-11-01 00:30:00,0.75,2019-11-01 01:15:00,359.0,1349.0,1019.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42061,Pennsylvania,Huntingdon,2019-11-03 14:30:00,0.25,2019-11-03 14:45:00,693.0,693.0,693.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42063,Pennsylvania,Indiana,2019-11-01 01:15:00,21.5,2019-11-01 22:45:00,383.0,1321.0,855.5930232558139
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42065,Pennsylvania,Jefferson,2019-11-01 01:45:00,26.0,2019-11-02 03:45:00,232.0,2998.0,1276.9423076923076
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42065,Pennsylvania,Jefferson,2019-11-02 16:00:00,1.5,2019-11-02 17:30:00,223.0,500.0,446.8333333333333
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42067,Pennsylvania,Juniata,2019-11-01 00:15:00,1.5,2019-11-01 01:45:00,1099.0,1150.0,1120.6666666666667
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42067,Pennsylvania,Juniata,2019-11-01 02:00:00,21.75,2019-11-01 23:45:00,239.0,422.0,347.41379310344826
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42069,Pennsylvania,Lackawanna,2019-11-01 03:00:00,20.0,2019-11-01 23:00:00,208.0,3432.0,1283.3
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42069,Pennsylvania,Lackawanna,2019-11-02 14:15:00,0.75,2019-11-02 15:00:00,212.0,212.0,212.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42071,Pennsylvania,Lancaster,2019-11-02 00:30:00,2.25,2019-11-02 02:45:00,284.0,294.0,286.77777777777777
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42073,Pennsylvania,Lawrence,2019-11-01 01:15:00,6.0,2019-11-01 07:15:00,225.0,462.0,410.4166666666667
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42073,Pennsylvania,Lawrence,2019-11-01 14:15:00,0.25,2019-11-01 14:30:00,271.0,271.0,271.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42075,Pennsylvania,Lebanon,2019-11-01 05:30:00,7.0,2019-11-01 12:30:00,205.0,277.0,241.21428571428572
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42075,Pennsylvania,Lebanon,2019-11-02 12:15:00,1.0,2019-11-02 13:15:00,290.0,290.0,290.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42077,Pennsylvania,Lehigh,2019-11-01 02:00:00,20.25,2019-11-01 22:15:00,218.0,4428.0,1166.6049382716049
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42077,Pennsylvania,Lehigh,2019-11-02 00:15:00,1.25,2019-11-02 01:30:00,853.0,915.0,878.6
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42077,Pennsylvania,Lehigh,2019-11-03 01:15:00,1.0,2019-11-03 02:15:00,255.0,255.0,255.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42079,Pennsylvania,Luzerne,2019-10-31 23:45:00,23.0,2019-11-01 22:45:00,250.0,3002.0,1866.2608695652175
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42081,Pennsylvania,Lycoming,2019-11-01 00:15:00,27.5,2019-11-02 03:45:00,205.0,2775.0,1144.909090909091
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42081,Pennsylvania,Lycoming,2019-11-02 13:45:00,1.0,2019-11-02 14:45:00,202.0,206.0,204.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42083,Pennsylvania,McKean,2019-11-01 00:15:00,5.75,2019-11-01 06:00:00,573.0,670.0,609.5652173913044
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42083,Pennsylvania,McKean,2019-11-01 08:30:00,4.0,2019-11-01 12:30:00,223.0,242.0,228.6875
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42083,Pennsylvania,McKean,2019-11-01 16:15:00,0.25,2019-11-01 16:30:00,565.0,565.0,565.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42083,Pennsylvania,McKean,2019-11-01 17:30:00,4.75,2019-11-01 22:15:00,313.0,1041.0,488.6842105263158
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42085,Pennsylvania,Mercer,2019-10-31 23:00:00,16.75,2019-11-01 15:45:00,210.0,1088.0,555.7611940298508
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42085,Pennsylvania,Mercer,2019-11-01 17:45:00,0.25,2019-11-01 18:00:00,253.0,253.0,253.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42087,Pennsylvania,Mifflin,2019-11-01 01:00:00,6.0,2019-11-01 07:00:00,640.0,1708.0,1236.0416666666667
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42089,Pennsylvania,Monroe,2019-10-31 22:45:00,38.0,2019-11-02 12:45:00,210.0,3284.0,1191.7763157894738
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42089,Pennsylvania,Monroe,2019-11-02 13:15:00,1.5,2019-11-02 14:45:00,206.0,228.0,212.33333333333334
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42089,Pennsylvania,Monroe,2019-11-02 15:00:00,0.5,2019-11-02 15:30:00,212.0,246.0,229.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42089,Pennsylvania,Monroe,2019-11-02 15:45:00,0.25,2019-11-02 16:00:00,201.0,201.0,201.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42093,Pennsylvania,Montour,2019-11-01 06:30:00,1.0,2019-11-01 07:30:00,214.0,321.0,286.75
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42093,Pennsylvania,Montour,2019-11-01 14:15:00,1.0,2019-11-01 15:15:00,218.0,2411.0,1240.75
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42095,Pennsylvania,Northampton,2019-11-01 01:00:00,19.25,2019-11-01 20:15:00,203.0,4712.0,1112.987012987013
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42095,Pennsylvania,Northampton,2019-11-02 04:45:00,2.0,2019-11-02 06:45:00,241.0,266.0,256.375
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42095,Pennsylvania,Northampton,2019-11-02 20:45:00,0.25,2019-11-02 21:00:00,730.0,730.0,730.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42097,Pennsylvania,Northumberland,2019-10-31 23:45:00,33.5,2019-11-02 09:15:00,204.0,13054.0,1280.0298507462687
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42099,Pennsylvania,Perry,2019-10-31 23:15:00,22.75,2019-11-01 22:00:00,261.0,2424.0,947.9230769230769
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42101,Pennsylvania,Philadelphia,2019-11-01 04:00:00,12.25,2019-11-01 16:15:00,201.0,902.0,370.48979591836735
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42101,Pennsylvania,Philadelphia,2019-11-01 17:00:00,0.25,2019-11-01 17:15:00,248.0,248.0,248.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42101,Pennsylvania,Philadelphia,2019-11-01 18:15:00,1.25,2019-11-01 19:30:00,880.0,889.0,885.2
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42101,Pennsylvania,Philadelphia,2019-11-03 01:45:00,2.0,2019-11-03 03:45:00,220.0,404.0,342.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42101,Pennsylvania,Philadelphia,2019-11-03 13:00:00,0.25,2019-11-03 13:15:00,3208.0,3208.0,3208.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42101,Pennsylvania,Philadelphia,2019-11-03 18:45:00,3.0,2019-11-03 21:45:00,203.0,286.0,234.16666666666666
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42103,Pennsylvania,Pike,2019-11-01 00:30:00,3.5,2019-11-01 04:00:00,484.0,597.0,536.7142857142857
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42103,Pennsylvania,Pike,2019-11-01 04:15:00,35.75,2019-11-02 16:00:00,212.0,3789.0,1254.6363636363637
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42105,Pennsylvania,Potter,2019-11-01 16:15:00,0.25,2019-11-01 16:30:00,801.0,801.0,801.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42105,Pennsylvania,Potter,2019-11-01 17:30:00,4.75,2019-11-01 22:15:00,788.0,801.0,792.7894736842105
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42107,Pennsylvania,Schuylkill,2019-11-01 00:30:00,26.25,2019-11-02 02:45:00,231.0,2871.0,1533.647619047619
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42109,Pennsylvania,Snyder,2019-11-01 01:45:00,23.25,2019-11-02 01:00:00,200.0,508.0,350.40860215053766
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42111,Pennsylvania,Somerset,2019-11-01 02:45:00,1.75,2019-11-01 04:30:00,382.0,576.0,492.7142857142857
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42111,Pennsylvania,Somerset,2019-11-01 05:30:00,0.5,2019-11-01 06:00:00,1831.0,1833.0,1832.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42111,Pennsylvania,Somerset,2019-11-01 06:45:00,7.0,2019-11-01 13:45:00,219.0,388.0,291.0357142857143
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42111,Pennsylvania,Somerset,2019-11-02 09:00:00,2.0,2019-11-02 11:00:00,260.0,261.0,260.125
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42113,Pennsylvania,Sullivan,2019-11-01 07:30:00,14.0,2019-11-01 21:30:00,304.0,409.0,383.32142857142856
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42115,Pennsylvania,Susquehanna,2019-11-01 06:30:00,19.25,2019-11-02 01:45:00,223.0,3165.0,558.3246753246754
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42117,Pennsylvania,Tioga,2019-11-01 07:30:00,2.5,2019-11-01 10:00:00,662.0,665.0,664.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42117,Pennsylvania,Tioga,2019-11-01 12:45:00,3.25,2019-11-01 16:00:00,201.0,346.0,302.15384615384613
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42117,Pennsylvania,Tioga,2019-11-01 17:30:00,1.75,2019-11-01 19:15:00,232.0,233.0,232.28571428571428
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42119,Pennsylvania,Union,2019-11-01 01:15:00,2.75,2019-11-01 04:00:00,262.0,341.0,304.27272727272725
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42119,Pennsylvania,Union,2019-11-01 04:30:00,8.75,2019-11-01 13:15:00,225.0,247.0,231.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42119,Pennsylvania,Union,2019-11-01 14:15:00,1.5,2019-11-01 15:45:00,201.0,570.0,345.6666666666667
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42119,Pennsylvania,Union,2019-11-01 20:15:00,1.5,2019-11-01 21:45:00,204.0,204.0,204.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42121,Pennsylvania,Venango,2019-10-31 23:00:00,2.75,2019-11-01 01:45:00,455.0,1359.0,686.7272727272727
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42121,Pennsylvania,Venango,2019-11-01 02:15:00,16.5,2019-11-01 18:45:00,260.0,1352.0,479.1060606060606
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42123,Pennsylvania,Warren,2019-11-01 00:15:00,16.0,2019-11-01 16:15:00,376.0,3292.0,1215.609375
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42123,Pennsylvania,Warren,2019-11-01 17:45:00,1.0,2019-11-01 18:45:00,2152.0,2153.0,2152.75
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42125,Pennsylvania,Washington,2019-10-31 23:15:00,20.25,2019-11-01 19:30:00,279.0,2298.0,1419.2716049382716
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42125,Pennsylvania,Washington,2019-11-02 06:30:00,0.25,2019-11-02 06:45:00,1303.0,1303.0,1303.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42125,Pennsylvania,Washington,2019-11-02 07:00:00,1.0,2019-11-02 08:00:00,333.0,334.0,333.5
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42125,Pennsylvania,Washington,2019-11-02 14:15:00,0.75,2019-11-02 15:00:00,325.0,1289.0,966.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42125,Pennsylvania,Washington,2019-11-02 18:15:00,1.25,2019-11-02 19:30:00,318.0,331.0,325.6
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42125,Pennsylvania,Washington,2019-11-03 11:15:00,0.5,2019-11-03 11:45:00,1115.0,1115.0,1115.0
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42127,Pennsylvania,Wayne,2019-11-01 01:30:00,42.75,2019-11-02 20:15:00,202.0,3753.0,1404.953216374269
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42129,Pennsylvania,Westmoreland,2019-10-31 22:45:00,20.75,2019-11-01 19:30:00,202.0,5311.0,1770.9638554216867
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42129,Pennsylvania,Westmoreland,2019-11-01 20:45:00,0.75,2019-11-01 21:30:00,640.0,642.0,641.3333333333334
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42131,Pennsylvania,Wyoming,2019-10-31 23:45:00,42.25,2019-11-02 18:00:00,204.0,3156.0,1068.0295857988165
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42133,Pennsylvania,York,2019-10-31 23:15:00,19.25,2019-11-01 18:30:00,239.0,2454.0,1218.2727272727273
Pennsylvania-7,Pennsylvania,2019-10-31 22:00:00,2019-10-31 22:00:00,Severe Weather/Distribution Interruption,42133,Pennsylvania,York,2019-11-03 02:45:00,4.5,2019-11-03 07:15:00,356.0,363.0,361.05555555555554
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42003,Pennsylvania,Allegheny,2019-07-23 17:15:00,1.0,2019-07-23 18:15:00,227.0,234.0,229.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42003,Pennsylvania,Allegheny,2019-07-25 15:45:00,1.5,2019-07-25 17:15:00,208.0,229.0,221.83333333333334
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42003,Pennsylvania,Allegheny,2019-07-25 17:30:00,1.0,2019-07-25 18:30:00,201.0,335.0,277.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42003,Pennsylvania,Allegheny,2019-07-27 11:45:00,1.0,2019-07-27 12:45:00,405.0,817.0,637.25
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42005,Pennsylvania,Armstrong,2019-07-27 10:15:00,2.5,2019-07-27 12:45:00,400.0,467.0,453.6
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42011,Pennsylvania,Berks,2019-07-22 21:15:00,1.5,2019-07-22 22:45:00,246.0,450.0,306.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42011,Pennsylvania,Berks,2019-07-22 23:30:00,0.75,2019-07-23 00:15:00,242.0,249.0,244.33333333333334
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42011,Pennsylvania,Berks,2019-07-23 01:00:00,19.5,2019-07-23 20:30:00,224.0,852.0,458.29487179487177
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42015,Pennsylvania,Bradford,2019-07-24 09:30:00,2.25,2019-07-24 11:45:00,404.0,1280.0,1182.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-22 21:15:00,3.25,2019-07-23 00:30:00,269.0,33738.0,22203.153846153848
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-23 00:45:00,49.75,2019-07-25 02:30:00,217.0,29617.0,7612.472361809046
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-25 13:15:00,3.25,2019-07-25 16:30:00,284.0,728.0,356.61538461538464
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-25 23:45:00,0.25,2019-07-26 00:00:00,834.0,834.0,834.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-26 05:15:00,2.0,2019-07-26 07:15:00,383.0,4966.0,2207.75
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-26 15:15:00,0.75,2019-07-26 16:00:00,243.0,257.0,248.66666666666666
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-26 16:45:00,4.5,2019-07-26 21:15:00,221.0,312.0,242.61111111111111
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-26 21:30:00,0.25,2019-07-26 21:45:00,2982.0,2982.0,2982.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42021,Pennsylvania,Cambria,2019-07-26 22:45:00,0.5,2019-07-26 23:15:00,302.0,302.0,302.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42025,Pennsylvania,Carbon,2019-07-23 11:00:00,0.25,2019-07-23 11:15:00,288.0,288.0,288.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42025,Pennsylvania,Carbon,2019-07-27 19:45:00,0.25,2019-07-27 20:00:00,343.0,343.0,343.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42027,Pennsylvania,Centre,2019-07-26 13:15:00,0.25,2019-07-26 13:30:00,297.0,297.0,297.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-22 17:00:00,1.25,2019-07-22 18:15:00,1750.0,1801.0,1775.8
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-22 20:15:00,4.25,2019-07-23 00:30:00,446.0,3965.0,2403.294117647059
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-23 00:45:00,7.75,2019-07-23 08:30:00,334.0,1966.0,1118.032258064516
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-23 11:45:00,1.25,2019-07-23 13:00:00,426.0,978.0,866.6
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-23 17:00:00,1.25,2019-07-23 18:15:00,627.0,722.0,684.6
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-23 23:00:00,3.25,2019-07-24 02:15:00,259.0,312.0,300.7692307692308
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-25 19:45:00,2.0,2019-07-25 21:45:00,223.0,224.0,223.75
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-26 13:30:00,0.25,2019-07-26 13:45:00,693.0,693.0,693.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-26 14:15:00,0.25,2019-07-26 14:30:00,391.0,391.0,391.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-27 19:00:00,0.25,2019-07-27 19:15:00,1085.0,1085.0,1085.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-27 20:45:00,0.25,2019-07-27 21:00:00,536.0,536.0,536.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42031,Pennsylvania,Clarion,2019-07-27 10:15:00,2.5,2019-07-27 12:45:00,655.0,663.0,661.4
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42033,Pennsylvania,Clearfield,2019-07-22 16:15:00,1.0,2019-07-22 17:15:00,492.0,493.0,492.75
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42035,Pennsylvania,Clinton,2019-07-22 20:00:00,1.25,2019-07-22 21:15:00,332.0,332.0,332.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42037,Pennsylvania,Columbia,2019-07-22 16:00:00,1.25,2019-07-22 17:15:00,223.0,223.0,223.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42037,Pennsylvania,Columbia,2019-07-22 23:30:00,1.0,2019-07-23 00:30:00,213.0,215.0,213.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42037,Pennsylvania,Columbia,2019-07-23 00:45:00,0.5,2019-07-23 01:15:00,220.0,220.0,220.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42041,Pennsylvania,Cumberland,2019-07-24 19:30:00,0.25,2019-07-24 19:45:00,694.0,694.0,694.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-22 19:00:00,1.25,2019-07-22 20:15:00,207.0,397.0,248.2
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-22 20:30:00,0.25,2019-07-22 20:45:00,294.0,294.0,294.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-22 21:15:00,3.25,2019-07-23 00:30:00,11456.0,32295.0,26930.846153846152
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-23 00:45:00,47.0,2019-07-24 23:45:00,225.0,23047.0,4022.6382978723404
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-25 04:45:00,0.25,2019-07-25 05:00:00,297.0,297.0,297.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-25 07:30:00,2.75,2019-07-25 10:15:00,393.0,394.0,393.90909090909093
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-25 14:15:00,0.25,2019-07-25 14:30:00,203.0,203.0,203.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-25 15:45:00,1.0,2019-07-25 16:45:00,203.0,232.0,221.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-25 20:00:00,0.5,2019-07-25 20:30:00,325.0,356.0,340.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-26 14:45:00,2.5,2019-07-26 17:15:00,229.0,984.0,600.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-26 20:00:00,5.75,2019-07-27 01:45:00,201.0,1844.0,898.6086956521739
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-27 21:00:00,0.25,2019-07-27 21:15:00,2629.0,2629.0,2629.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42049,Pennsylvania,Erie,2019-07-23 05:45:00,1.75,2019-07-23 07:30:00,317.0,318.0,317.42857142857144
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42051,Pennsylvania,Fayette,2019-07-25 13:15:00,2.0,2019-07-25 15:15:00,224.0,228.0,227.25
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42063,Pennsylvania,Indiana,2019-07-22 19:15:00,5.25,2019-07-23 00:30:00,251.0,274.0,260.8095238095238
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42063,Pennsylvania,Indiana,2019-07-23 00:45:00,1.0,2019-07-23 01:45:00,251.0,251.0,251.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-07-22 20:45:00,0.5,2019-07-22 21:15:00,202.0,203.0,202.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-07-23 13:45:00,0.5,2019-07-23 14:15:00,508.0,514.0,511.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42075,Pennsylvania,Lebanon,2019-07-26 01:45:00,0.75,2019-07-26 02:30:00,449.0,449.0,449.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-07-22 21:15:00,3.25,2019-07-23 00:30:00,230.0,434.0,344.0769230769231
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,230.0,230.0,230.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-07-23 04:45:00,2.25,2019-07-23 07:00:00,243.0,353.0,340.77777777777777
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-07-23 19:30:00,1.25,2019-07-23 20:45:00,249.0,333.0,283.4
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42079,Pennsylvania,Luzerne,2019-07-23 14:30:00,0.25,2019-07-23 14:45:00,1519.0,1519.0,1519.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42079,Pennsylvania,Luzerne,2019-07-25 22:00:00,2.0,2019-07-26 00:00:00,304.0,305.0,304.375
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42079,Pennsylvania,Luzerne,2019-07-27 06:00:00,0.25,2019-07-27 06:15:00,657.0,657.0,657.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42085,Pennsylvania,Mercer,2019-07-25 12:00:00,1.0,2019-07-25 13:00:00,271.0,271.0,271.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42089,Pennsylvania,Monroe,2019-07-22 23:15:00,1.25,2019-07-23 00:30:00,231.0,255.0,243.4
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42089,Pennsylvania,Monroe,2019-07-23 00:45:00,0.75,2019-07-23 01:30:00,225.0,225.0,225.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42089,Pennsylvania,Monroe,2019-07-23 07:45:00,5.5,2019-07-23 13:15:00,262.0,929.0,484.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,289.0,684.0,443.8181818181818
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-07-23 00:45:00,17.5,2019-07-23 18:15:00,262.0,2202.0,702.2285714285714
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-07-23 18:30:00,0.75,2019-07-23 19:15:00,202.0,204.0,203.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-07-26 14:45:00,2.0,2019-07-26 16:45:00,268.0,592.0,463.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-07-27 19:15:00,1.0,2019-07-27 20:15:00,384.0,386.0,384.75
