event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-07-22 16:15:00,0.75,2019-07-22 17:00:00,433.0,1463.0,1018.3333333333334
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,289.0,1740.0,713.1818181818181
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-07-23 21:30:00,1.0,2019-07-23 22:30:00,210.0,211.0,210.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-07-24 07:30:00,0.25,2019-07-24 07:45:00,215.0,215.0,215.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-07-27 21:15:00,0.25,2019-07-27 21:30:00,294.0,294.0,294.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-22 18:45:00,1.5,2019-07-22 20:15:00,211.0,223.0,218.83333333333334
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-22 21:00:00,3.5,2019-07-23 00:30:00,261.0,8691.0,4381.071428571428
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-23 00:45:00,18.0,2019-07-23 18:45:00,225.0,2006.0,784.5972222222222
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-23 19:45:00,0.25,2019-07-23 20:00:00,266.0,266.0,266.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-24 15:00:00,2.0,2019-07-24 17:00:00,229.0,262.0,245.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-24 18:15:00,1.25,2019-07-24 19:30:00,244.0,247.0,245.2
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-24 21:45:00,2.0,2019-07-24 23:45:00,237.0,240.0,238.875
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-25 01:30:00,0.25,2019-07-25 01:45:00,685.0,685.0,685.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-25 21:45:00,1.0,2019-07-25 22:45:00,224.0,243.0,233.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-27 13:45:00,1.0,2019-07-27 14:45:00,387.0,1009.0,852.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42103,Pennsylvania,Pike,2019-07-22 21:45:00,0.25,2019-07-22 22:00:00,254.0,254.0,254.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42103,Pennsylvania,Pike,2019-07-23 11:30:00,4.25,2019-07-23 15:45:00,336.0,8094.0,1111.1176470588234
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-07-22 20:15:00,1.0,2019-07-22 21:15:00,219.0,236.0,227.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-07-23 04:00:00,4.5,2019-07-23 08:30:00,255.0,364.0,283.44444444444446
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42115,Pennsylvania,Susquehanna,2019-07-25 08:00:00,5.75,2019-07-25 13:45:00,360.0,437.0,390.1304347826087
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42121,Pennsylvania,Venango,2019-07-24 11:30:00,2.25,2019-07-24 13:45:00,273.0,273.0,273.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42129,Pennsylvania,Westmoreland,2019-07-23 00:45:00,0.75,2019-07-23 01:30:00,339.0,340.0,339.6666666666667
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42131,Pennsylvania,Wyoming,2019-07-23 16:45:00,0.25,2019-07-23 17:00:00,409.0,409.0,409.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42133,Pennsylvania,York,2019-07-22 21:15:00,0.25,2019-07-22 21:30:00,763.0,763.0,763.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42133,Pennsylvania,York,2019-07-23 06:30:00,1.25,2019-07-23 07:45:00,480.0,1951.0,1068.4
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42133,Pennsylvania,York,2019-07-23 14:00:00,2.0,2019-07-23 16:00:00,213.0,232.0,225.75
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42003,Pennsylvania,Allegheny,2019-07-23 17:15:00,1.0,2019-07-23 18:15:00,227.0,234.0,229.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42003,Pennsylvania,Allegheny,2019-07-25 15:45:00,1.5,2019-07-25 17:15:00,208.0,229.0,221.83333333333334
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42003,Pennsylvania,Allegheny,2019-07-25 17:30:00,1.0,2019-07-25 18:30:00,201.0,335.0,277.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42003,Pennsylvania,Allegheny,2019-07-27 11:45:00,1.0,2019-07-27 12:45:00,405.0,817.0,637.25
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42005,Pennsylvania,Armstrong,2019-07-27 10:15:00,2.5,2019-07-27 12:45:00,400.0,467.0,453.6
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42011,Pennsylvania,Berks,2019-07-22 21:15:00,1.5,2019-07-22 22:45:00,246.0,450.0,306.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42011,Pennsylvania,Berks,2019-07-22 23:30:00,0.75,2019-07-23 00:15:00,242.0,249.0,244.33333333333334
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42011,Pennsylvania,Berks,2019-07-23 01:00:00,19.5,2019-07-23 20:30:00,224.0,852.0,458.29487179487177
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42015,Pennsylvania,Bradford,2019-07-24 09:30:00,2.25,2019-07-24 11:45:00,404.0,1280.0,1182.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-22 21:15:00,3.25,2019-07-23 00:30:00,269.0,33738.0,22203.153846153848
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-23 00:45:00,49.75,2019-07-25 02:30:00,217.0,29617.0,7612.472361809046
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-25 13:15:00,3.25,2019-07-25 16:30:00,284.0,728.0,356.61538461538464
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-25 23:45:00,0.25,2019-07-26 00:00:00,834.0,834.0,834.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-26 05:15:00,2.0,2019-07-26 07:15:00,383.0,4966.0,2207.75
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-26 15:15:00,0.75,2019-07-26 16:00:00,243.0,257.0,248.66666666666666
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-26 16:45:00,4.5,2019-07-26 21:15:00,221.0,312.0,242.61111111111111
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42017,Pennsylvania,Bucks,2019-07-26 21:30:00,0.25,2019-07-26 21:45:00,2982.0,2982.0,2982.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42021,Pennsylvania,Cambria,2019-07-26 22:45:00,0.5,2019-07-26 23:15:00,302.0,302.0,302.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42025,Pennsylvania,Carbon,2019-07-23 11:00:00,0.25,2019-07-23 11:15:00,288.0,288.0,288.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42025,Pennsylvania,Carbon,2019-07-27 19:45:00,0.25,2019-07-27 20:00:00,343.0,343.0,343.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42027,Pennsylvania,Centre,2019-07-26 13:15:00,0.25,2019-07-26 13:30:00,297.0,297.0,297.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-22 17:00:00,1.25,2019-07-22 18:15:00,1750.0,1801.0,1775.8
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-22 20:15:00,4.25,2019-07-23 00:30:00,446.0,3965.0,2403.294117647059
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-23 00:45:00,7.75,2019-07-23 08:30:00,334.0,1966.0,1118.032258064516
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-23 11:45:00,1.25,2019-07-23 13:00:00,426.0,978.0,866.6
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-23 17:00:00,1.25,2019-07-23 18:15:00,627.0,722.0,684.6
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-23 23:00:00,3.25,2019-07-24 02:15:00,259.0,312.0,300.7692307692308
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-25 19:45:00,2.0,2019-07-25 21:45:00,223.0,224.0,223.75
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-26 13:30:00,0.25,2019-07-26 13:45:00,693.0,693.0,693.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-26 14:15:00,0.25,2019-07-26 14:30:00,391.0,391.0,391.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-27 19:00:00,0.25,2019-07-27 19:15:00,1085.0,1085.0,1085.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42029,Pennsylvania,Chester,2019-07-27 20:45:00,0.25,2019-07-27 21:00:00,536.0,536.0,536.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42031,Pennsylvania,Clarion,2019-07-27 10:15:00,2.5,2019-07-27 12:45:00,655.0,663.0,661.4
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42033,Pennsylvania,Clearfield,2019-07-22 16:15:00,1.0,2019-07-22 17:15:00,492.0,493.0,492.75
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42035,Pennsylvania,Clinton,2019-07-22 20:00:00,1.25,2019-07-22 21:15:00,332.0,332.0,332.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42037,Pennsylvania,Columbia,2019-07-22 16:00:00,1.25,2019-07-22 17:15:00,223.0,223.0,223.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42037,Pennsylvania,Columbia,2019-07-22 23:30:00,1.0,2019-07-23 00:30:00,213.0,215.0,213.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42037,Pennsylvania,Columbia,2019-07-23 00:45:00,0.5,2019-07-23 01:15:00,220.0,220.0,220.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42041,Pennsylvania,Cumberland,2019-07-24 19:30:00,0.25,2019-07-24 19:45:00,694.0,694.0,694.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-22 19:00:00,1.25,2019-07-22 20:15:00,207.0,397.0,248.2
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-22 20:30:00,0.25,2019-07-22 20:45:00,294.0,294.0,294.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-22 21:15:00,3.25,2019-07-23 00:30:00,11456.0,32295.0,26930.846153846152
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-23 00:45:00,47.0,2019-07-24 23:45:00,225.0,23047.0,4022.6382978723404
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-25 04:45:00,0.25,2019-07-25 05:00:00,297.0,297.0,297.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-25 07:30:00,2.75,2019-07-25 10:15:00,393.0,394.0,393.90909090909093
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-25 14:15:00,0.25,2019-07-25 14:30:00,203.0,203.0,203.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-25 15:45:00,1.0,2019-07-25 16:45:00,203.0,232.0,221.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-25 20:00:00,0.5,2019-07-25 20:30:00,325.0,356.0,340.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-26 14:45:00,2.5,2019-07-26 17:15:00,229.0,984.0,600.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-26 20:00:00,5.75,2019-07-27 01:45:00,201.0,1844.0,898.6086956521739
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42045,Pennsylvania,Delaware,2019-07-27 21:00:00,0.25,2019-07-27 21:15:00,2629.0,2629.0,2629.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42049,Pennsylvania,Erie,2019-07-23 05:45:00,1.75,2019-07-23 07:30:00,317.0,318.0,317.42857142857144
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42051,Pennsylvania,Fayette,2019-07-25 13:15:00,2.0,2019-07-25 15:15:00,224.0,228.0,227.25
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42063,Pennsylvania,Indiana,2019-07-22 19:15:00,5.25,2019-07-23 00:30:00,251.0,274.0,260.8095238095238
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42063,Pennsylvania,Indiana,2019-07-23 00:45:00,1.0,2019-07-23 01:45:00,251.0,251.0,251.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-07-22 20:45:00,0.5,2019-07-22 21:15:00,202.0,203.0,202.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42071,Pennsylvania,Lancaster,2019-07-23 13:45:00,0.5,2019-07-23 14:15:00,508.0,514.0,511.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42075,Pennsylvania,Lebanon,2019-07-26 01:45:00,0.75,2019-07-26 02:30:00,449.0,449.0,449.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-07-22 21:15:00,3.25,2019-07-23 00:30:00,230.0,434.0,344.0769230769231
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,230.0,230.0,230.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-07-23 04:45:00,2.25,2019-07-23 07:00:00,243.0,353.0,340.77777777777777
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42077,Pennsylvania,Lehigh,2019-07-23 19:30:00,1.25,2019-07-23 20:45:00,249.0,333.0,283.4
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42079,Pennsylvania,Luzerne,2019-07-23 14:30:00,0.25,2019-07-23 14:45:00,1519.0,1519.0,1519.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42079,Pennsylvania,Luzerne,2019-07-25 22:00:00,2.0,2019-07-26 00:00:00,304.0,305.0,304.375
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42079,Pennsylvania,Luzerne,2019-07-27 06:00:00,0.25,2019-07-27 06:15:00,657.0,657.0,657.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42085,Pennsylvania,Mercer,2019-07-25 12:00:00,1.0,2019-07-25 13:00:00,271.0,271.0,271.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42089,Pennsylvania,Monroe,2019-07-22 23:15:00,1.25,2019-07-23 00:30:00,231.0,255.0,243.4
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42089,Pennsylvania,Monroe,2019-07-23 00:45:00,0.75,2019-07-23 01:30:00,225.0,225.0,225.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42089,Pennsylvania,Monroe,2019-07-23 07:45:00,5.5,2019-07-23 13:15:00,262.0,929.0,484.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,289.0,684.0,443.8181818181818
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-07-23 00:45:00,17.5,2019-07-23 18:15:00,262.0,2202.0,702.2285714285714
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-07-23 18:30:00,0.75,2019-07-23 19:15:00,202.0,204.0,203.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-07-26 14:45:00,2.0,2019-07-26 16:45:00,268.0,592.0,463.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42091,Pennsylvania,Montgomery,2019-07-27 19:15:00,1.0,2019-07-27 20:15:00,384.0,386.0,384.75
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-07-22 16:15:00,0.75,2019-07-22 17:00:00,433.0,1463.0,1018.3333333333334
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,289.0,1740.0,713.1818181818181
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-07-23 21:30:00,1.0,2019-07-23 22:30:00,210.0,211.0,210.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42095,Pennsylvania,Northampton,2019-07-24 07:30:00,0.25,2019-07-24 07:45:00,215.0,215.0,215.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42097,Pennsylvania,Northumberland,2019-07-27 21:15:00,0.25,2019-07-27 21:30:00,294.0,294.0,294.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-22 18:45:00,1.5,2019-07-22 20:15:00,211.0,223.0,218.83333333333334
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-22 21:00:00,3.5,2019-07-23 00:30:00,261.0,8691.0,4381.071428571428
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-23 00:45:00,18.0,2019-07-23 18:45:00,225.0,2006.0,784.5972222222222
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-23 19:45:00,0.25,2019-07-23 20:00:00,266.0,266.0,266.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-24 15:00:00,2.0,2019-07-24 17:00:00,229.0,262.0,245.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-24 18:15:00,1.25,2019-07-24 19:30:00,244.0,247.0,245.2
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-24 21:45:00,2.0,2019-07-24 23:45:00,237.0,240.0,238.875
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-25 01:30:00,0.25,2019-07-25 01:45:00,685.0,685.0,685.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-25 21:45:00,1.0,2019-07-25 22:45:00,224.0,243.0,233.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42101,Pennsylvania,Philadelphia,2019-07-27 13:45:00,1.0,2019-07-27 14:45:00,387.0,1009.0,852.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42103,Pennsylvania,Pike,2019-07-22 21:45:00,0.25,2019-07-22 22:00:00,254.0,254.0,254.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42103,Pennsylvania,Pike,2019-07-23 11:30:00,4.25,2019-07-23 15:45:00,336.0,8094.0,1111.1176470588234
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-07-22 20:15:00,1.0,2019-07-22 21:15:00,219.0,236.0,227.5
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42107,Pennsylvania,Schuylkill,2019-07-23 04:00:00,4.5,2019-07-23 08:30:00,255.0,364.0,283.44444444444446
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42115,Pennsylvania,Susquehanna,2019-07-25 08:00:00,5.75,2019-07-25 13:45:00,360.0,437.0,390.1304347826087
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42121,Pennsylvania,Venango,2019-07-24 11:30:00,2.25,2019-07-24 13:45:00,273.0,273.0,273.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42129,Pennsylvania,Westmoreland,2019-07-23 00:45:00,0.75,2019-07-23 01:30:00,339.0,340.0,339.6666666666667
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42131,Pennsylvania,Wyoming,2019-07-23 16:45:00,0.25,2019-07-23 17:00:00,409.0,409.0,409.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42133,Pennsylvania,York,2019-07-22 21:15:00,0.25,2019-07-22 21:30:00,763.0,763.0,763.0
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42133,Pennsylvania,York,2019-07-23 06:30:00,1.25,2019-07-23 07:45:00,480.0,1951.0,1068.4
Pennsylvania-8,Pennsylvania,2019-07-22 16:00:00,2019-07-24 23:00:00,Severe Weather,42133,Pennsylvania,York,2019-07-23 14:00:00,2.0,2019-07-23 16:00:00,213.0,232.0,225.75
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42003,Pennsylvania,Allegheny,2019-05-08 19:45:00,0.25,2019-05-08 20:00:00,203.0,203.0,203.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42003,Pennsylvania,Allegheny,2019-05-08 20:15:00,0.25,2019-05-08 20:30:00,200.0,200.0,200.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42003,Pennsylvania,Allegheny,2019-05-09 13:15:00,1.5,2019-05-09 14:45:00,2441.0,2622.0,2590.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42003,Pennsylvania,Allegheny,2019-05-09 15:00:00,2.0,2019-05-09 17:00:00,1335.0,1424.0,1410.375
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42003,Pennsylvania,Allegheny,2019-05-09 19:15:00,4.0,2019-05-09 23:15:00,476.0,717.0,678.8125
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42003,Pennsylvania,Allegheny,2019-05-10 06:45:00,8.0,2019-05-10 14:45:00,271.0,1280.0,693.625
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42005,Pennsylvania,Armstrong,2019-05-10 05:30:00,0.75,2019-05-10 06:15:00,225.0,540.0,435.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42011,Pennsylvania,Berks,2019-05-11 06:00:00,2.0,2019-05-11 08:00:00,529.0,544.0,536.5
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42019,Pennsylvania,Butler,2019-05-10 13:00:00,3.0,2019-05-10 16:00:00,302.0,304.0,302.5
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42029,Pennsylvania,Chester,2019-05-08 18:45:00,0.75,2019-05-08 19:30:00,266.0,1095.0,542.3333333333334
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42029,Pennsylvania,Chester,2019-05-08 21:00:00,0.25,2019-05-08 21:15:00,1370.0,1370.0,1370.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42029,Pennsylvania,Chester,2019-05-08 22:15:00,1.5,2019-05-08 23:45:00,413.0,511.0,446.5
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42029,Pennsylvania,Chester,2019-05-09 16:15:00,1.25,2019-05-09 17:30:00,220.0,221.0,220.2
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42049,Pennsylvania,Erie,2019-05-09 12:00:00,8.0,2019-05-09 20:00:00,729.0,764.0,733.5625
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42051,Pennsylvania,Fayette,2019-05-08 23:00:00,1.5,2019-05-09 00:30:00,231.0,280.0,241.5
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42061,Pennsylvania,Huntingdon,2019-05-10 04:15:00,0.5,2019-05-10 04:45:00,694.0,694.0,694.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42063,Pennsylvania,Indiana,2019-05-08 14:00:00,5.5,2019-05-08 19:30:00,207.0,222.0,214.36363636363637
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42063,Pennsylvania,Indiana,2019-05-10 06:15:00,1.25,2019-05-10 07:30:00,318.0,318.0,318.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42063,Pennsylvania,Indiana,2019-05-10 10:30:00,0.25,2019-05-10 10:45:00,227.0,227.0,227.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42065,Pennsylvania,Jefferson,2019-05-10 06:45:00,4.5,2019-05-10 11:15:00,262.0,306.0,266.8888888888889
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42087,Pennsylvania,Mifflin,2019-05-08 20:30:00,2.25,2019-05-08 22:45:00,956.0,3128.0,1438.6666666666667
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42091,Pennsylvania,Montgomery,2019-05-08 21:00:00,0.25,2019-05-08 21:15:00,2930.0,2930.0,2930.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42091,Pennsylvania,Montgomery,2019-05-11 03:45:00,1.0,2019-05-11 04:45:00,379.0,380.0,379.5
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42095,Pennsylvania,Northampton,2019-05-09 14:00:00,0.75,2019-05-09 14:45:00,267.0,267.0,267.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42095,Pennsylvania,Northampton,2019-05-10 18:00:00,1.25,2019-05-10 19:15:00,283.0,283.0,283.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-05-08 12:30:00,0.25,2019-05-08 12:45:00,209.0,209.0,209.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-05-08 14:15:00,0.25,2019-05-08 14:30:00,214.0,214.0,214.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-05-08 14:45:00,0.25,2019-05-08 15:00:00,213.0,213.0,213.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-05-08 18:15:00,1.25,2019-05-08 19:30:00,223.0,314.0,241.4
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-05-08 20:30:00,1.5,2019-05-08 22:00:00,337.0,2209.0,790.3333333333334
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42101,Pennsylvania,Philadelphia,2019-05-10 14:45:00,0.5,2019-05-10 15:15:00,627.0,627.0,627.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42111,Pennsylvania,Somerset,2019-05-10 15:15:00,1.5,2019-05-10 16:45:00,281.0,281.0,281.0
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42111,Pennsylvania,Somerset,2019-05-10 20:30:00,2.75,2019-05-10 23:15:00,274.0,275.0,274.90909090909093
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42129,Pennsylvania,Westmoreland,2019-05-09 13:15:00,2.0,2019-05-09 15:15:00,1527.0,4666.0,3490.125
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42129,Pennsylvania,Westmoreland,2019-05-10 01:00:00,1.0,2019-05-10 02:00:00,636.0,637.0,636.75
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42129,Pennsylvania,Westmoreland,2019-05-10 17:30:00,0.75,2019-05-10 18:15:00,857.0,858.0,857.3333333333334
Pennsylvania-9,Pennsylvania,2019-05-08 09:22:00,2019-05-08 09:56:00,Transmission Interruption,42131,Pennsylvania,Wyoming,2019-05-08 12:15:00,6.0,2019-05-08 18:15:00,352.0,358.0,355.5
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44001,Rhode Island,Bristol,2019-02-25 16:45:00,4.75,2019-02-25 21:30:00,361.0,422.0,390.0
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44001,Rhode Island,Bristol,2019-02-25 23:15:00,3.0,2019-02-26 02:15:00,208.0,323.0,305.5833333333333
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44003,Rhode Island,Kent,2019-02-25 19:30:00,13.75,2019-02-26 09:15:00,278.0,2243.0,838.6363636363636
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44003,Rhode Island,Kent,2019-02-26 11:00:00,5.75,2019-02-26 16:45:00,527.0,794.0,675.304347826087
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44003,Rhode Island,Kent,2019-02-26 22:30:00,0.25,2019-02-26 22:45:00,313.0,313.0,313.0
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44005,Rhode Island,Newport,2019-02-25 23:45:00,1.75,2019-02-26 01:30:00,1342.0,1344.0,1343.4285714285713
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44005,Rhode Island,Newport,2019-02-28 14:15:00,0.75,2019-02-28 15:00:00,331.0,331.0,331.0
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44007,Rhode Island,Providence,2019-02-25 15:15:00,29.25,2019-02-26 20:30:00,223.0,8223.0,1999.923076923077
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44009,Rhode Island,Washington,2019-02-25 16:00:00,20.75,2019-02-26 12:45:00,248.0,7669.0,1615.578313253012
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44009,Rhode Island,Washington,2019-02-26 14:45:00,0.75,2019-02-26 15:30:00,210.0,228.0,216.33333333333334
Rhode Island-0,Rhode Island,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,44009,Rhode Island,Washington,2019-02-26 19:30:00,1.75,2019-02-26 21:15:00,211.0,270.0,259.7142857142857
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44001,Rhode Island,Bristol,2019-10-17 04:15:00,2.0,2019-10-17 06:15:00,1263.0,4485.0,4027.625
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44001,Rhode Island,Bristol,2019-10-17 06:30:00,19.75,2019-10-18 02:15:00,272.0,4496.0,1796.0379746835442
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44003,Rhode Island,Kent,2019-10-17 04:15:00,2.0,2019-10-17 06:15:00,414.0,668.0,587.125
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44003,Rhode Island,Kent,2019-10-17 06:30:00,50.0,2019-10-19 08:30:00,220.0,2078.0,1189.22
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44005,Rhode Island,Newport,2019-10-17 04:00:00,2.25,2019-10-17 06:15:00,1593.0,1827.0,1752.7777777777778
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44005,Rhode Island,Newport,2019-10-17 06:30:00,33.25,2019-10-18 15:45:00,218.0,2418.0,920.6992481203008
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44007,Rhode Island,Providence,2019-10-17 01:00:00,0.5,2019-10-17 01:30:00,1177.0,1177.0,1177.0
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44007,Rhode Island,Providence,2019-10-17 04:15:00,2.0,2019-10-17 06:15:00,292.0,6392.0,4738.75
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44007,Rhode Island,Providence,2019-10-17 06:30:00,31.5,2019-10-18 14:00:00,230.0,9176.0,2830.5714285714284
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44007,Rhode Island,Providence,2019-10-18 17:00:00,1.25,2019-10-18 18:15:00,200.0,214.0,209.0
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44007,Rhode Island,Providence,2019-10-18 22:00:00,2.75,2019-10-19 00:45:00,385.0,424.0,406.45454545454544
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44007,Rhode Island,Providence,2019-10-19 16:15:00,0.75,2019-10-19 17:00:00,253.0,254.0,253.66666666666666
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44007,Rhode Island,Providence,2019-10-21 10:30:00,0.25,2019-10-21 10:45:00,241.0,241.0,241.0
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44009,Rhode Island,Washington,2019-10-17 03:15:00,3.0,2019-10-17 06:15:00,292.0,19346.0,9645.5
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44009,Rhode Island,Washington,2019-10-17 06:30:00,63.5,2019-10-19 22:00:00,226.0,28220.0,8939.685039370079
Rhode Island-1,Rhode Island,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,44009,Rhode Island,Washington,2019-10-20 14:45:00,0.75,2019-10-20 15:30:00,355.0,377.0,369.6666666666667
Rhode Island-2,Rhode Island,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,44003,Rhode Island,Kent,2019-11-01 02:45:00,38.75,2019-11-02 17:30:00,218.0,6045.0,2339.9806451612903
Rhode Island-2,Rhode Island,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,44003,Rhode Island,Kent,2019-11-05 03:45:00,0.75,2019-11-05 04:30:00,2272.0,2273.0,2272.6666666666665
Rhode Island-2,Rhode Island,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,44005,Rhode Island,Newport,2019-11-01 13:00:00,1.75,2019-11-01 14:45:00,2109.0,2135.0,2126.8571428571427
Rhode Island-2,Rhode Island,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,44007,Rhode Island,Providence,2019-11-03 01:15:00,0.5,2019-11-03 01:45:00,200.0,200.0,200.0
Rhode Island-2,Rhode Island,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,44009,Rhode Island,Washington,2019-11-01 05:00:00,36.75,2019-11-02 17:45:00,201.0,16162.0,4128.258503401361
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45003,South Carolina,Aiken,2019-01-15 21:00:00,0.25,2019-01-15 21:15:00,535.0,535.0,535.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45013,South Carolina,Beaufort,2019-01-17 15:45:00,1.0,2019-01-17 16:45:00,346.0,354.0,352.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45015,South Carolina,Berkeley,2019-01-15 20:00:00,0.5,2019-01-15 20:30:00,310.0,552.0,431.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45015,South Carolina,Berkeley,2019-01-17 14:45:00,0.25,2019-01-17 15:00:00,862.0,862.0,862.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45015,South Carolina,Berkeley,2019-01-18 14:00:00,0.25,2019-01-18 14:15:00,433.0,433.0,433.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45019,South Carolina,Charleston,2019-01-15 13:45:00,0.25,2019-01-15 14:00:00,1036.0,1036.0,1036.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45019,South Carolina,Charleston,2019-01-17 16:15:00,0.75,2019-01-17 17:00:00,544.0,1086.0,905.3333333333334
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45021,South Carolina,Cherokee,2019-01-17 23:30:00,2.5,2019-01-18 02:00:00,393.0,598.0,577.5
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45027,South Carolina,Clarendon,2019-01-15 19:45:00,0.25,2019-01-15 20:00:00,224.0,224.0,224.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45031,South Carolina,Darlington,2019-01-13 18:00:00,3.0,2019-01-13 21:00:00,200.0,223.0,210.5
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45041,South Carolina,Florence,2019-01-14 15:15:00,4.0,2019-01-14 19:15:00,220.0,226.0,221.4375
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45045,South Carolina,Greenville,2019-01-13 07:15:00,5.5,2019-01-13 12:45:00,723.0,1622.0,1297.7727272727273
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45045,South Carolina,Greenville,2019-01-13 16:15:00,21.5,2019-01-14 13:45:00,214.0,554.0,388.40697674418607
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45045,South Carolina,Greenville,2019-01-14 20:45:00,1.5,2019-01-14 22:15:00,257.0,266.0,261.5
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45059,South Carolina,Laurens,2019-01-16 17:30:00,1.25,2019-01-16 18:45:00,302.0,313.0,304.4
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45063,South Carolina,Lexington,2019-01-17 16:00:00,0.25,2019-01-17 16:15:00,1243.0,1243.0,1243.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45067,South Carolina,Marion,2019-01-15 06:45:00,2.25,2019-01-15 09:00:00,391.0,473.0,463.3333333333333
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45075,South Carolina,Orangeburg,2019-01-17 16:00:00,0.25,2019-01-17 16:15:00,985.0,985.0,985.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45075,South Carolina,Orangeburg,2019-01-17 18:15:00,0.25,2019-01-17 18:30:00,403.0,403.0,403.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45077,South Carolina,Pickens,2019-01-15 14:45:00,1.5,2019-01-15 16:15:00,742.0,2715.0,2384.8333333333335
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45079,South Carolina,Richland,2019-01-13 06:00:00,0.75,2019-01-13 06:45:00,1949.0,1949.0,1949.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45081,South Carolina,Saluda,2019-01-13 09:45:00,1.25,2019-01-13 11:00:00,264.0,264.0,264.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45083,South Carolina,Spartanburg,2019-01-13 08:45:00,5.0,2019-01-13 13:45:00,609.0,831.0,712.2
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45083,South Carolina,Spartanburg,2019-01-16 15:15:00,0.5,2019-01-16 15:45:00,394.0,394.0,394.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45091,South Carolina,York,2019-01-16 22:00:00,0.25,2019-01-16 22:15:00,617.0,617.0,617.0
South Carolina-0,South Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,45091,South Carolina,York,2019-01-17 16:30:00,0.75,2019-01-17 17:15:00,948.0,948.0,948.0
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45001,South Carolina,Abbeville,2019-03-01 23:30:00,14.75,2019-03-02 14:15:00,617.0,644.0,638.3559322033898
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45007,South Carolina,Anderson,2019-02-27 22:15:00,0.75,2019-02-27 23:00:00,1797.0,1797.0,1797.0
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45007,South Carolina,Anderson,2019-02-28 02:45:00,0.25,2019-02-28 03:00:00,1797.0,1797.0,1797.0
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45013,South Carolina,Beaufort,2019-02-28 19:45:00,1.0,2019-02-28 20:45:00,758.0,758.0,758.0
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45043,South Carolina,Georgetown,2019-03-02 14:30:00,1.25,2019-03-02 15:45:00,204.0,204.0,204.0
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45045,South Carolina,Greenville,2019-02-28 14:45:00,3.25,2019-02-28 18:00:00,234.0,1067.0,373.84615384615387
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45045,South Carolina,Greenville,2019-03-01 22:00:00,1.5,2019-03-01 23:30:00,231.0,694.0,463.8333333333333
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45045,South Carolina,Greenville,2019-03-02 00:15:00,0.5,2019-03-02 00:45:00,1620.0,1621.0,1620.5
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45045,South Carolina,Greenville,2019-03-02 09:00:00,11.75,2019-03-02 20:45:00,546.0,1706.0,1369.8085106382978
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45049,South Carolina,Hampton,2019-03-02 17:30:00,1.5,2019-03-02 19:00:00,801.0,801.0,801.0
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45053,South Carolina,Jasper,2019-03-01 00:00:00,0.25,2019-03-01 00:15:00,749.0,749.0,749.0
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45063,South Carolina,Lexington,2019-03-02 02:00:00,1.5,2019-03-02 03:30:00,384.0,407.0,389.0
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45073,South Carolina,Oconee,2019-02-27 22:15:00,0.75,2019-02-27 23:00:00,339.0,340.0,339.3333333333333
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45073,South Carolina,Oconee,2019-02-28 02:45:00,0.25,2019-02-28 03:00:00,339.0,339.0,339.0
South Carolina-1,South Carolina,2019-02-27 21:35:00,2019-02-27 21:45:00,Suspicious Activity,45079,South Carolina,Richland,2019-02-27 22:45:00,0.75,2019-02-27 23:30:00,253.0,256.0,254.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45003,South Carolina,Aiken,2019-04-26 18:15:00,0.5,2019-04-26 18:45:00,739.0,739.0,739.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45003,South Carolina,Aiken,2019-04-26 20:30:00,0.75,2019-04-26 21:15:00,399.0,410.0,403.3333333333333
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45003,South Carolina,Aiken,2019-04-28 03:30:00,2.0,2019-04-28 05:30:00,390.0,518.0,501.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45007,South Carolina,Anderson,2019-04-26 18:45:00,1.0,2019-04-26 19:45:00,308.0,2107.0,990.25
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45019,South Carolina,Charleston,2019-04-26 20:00:00,1.25,2019-04-26 21:15:00,443.0,452.0,449.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45019,South Carolina,Charleston,2019-04-27 19:30:00,1.0,2019-04-27 20:30:00,282.0,282.0,282.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45019,South Carolina,Charleston,2019-04-29 18:15:00,1.0,2019-04-29 19:15:00,764.0,765.0,764.25
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45021,South Carolina,Cherokee,2019-04-26 20:00:00,1.5,2019-04-26 21:30:00,204.0,826.0,653.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45023,South Carolina,Chester,2019-04-26 21:45:00,7.5,2019-04-27 05:15:00,225.0,463.0,359.4
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45025,South Carolina,Chesterfield,2019-04-26 21:45:00,1.5,2019-04-26 23:15:00,210.0,715.0,545.8333333333334
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45027,South Carolina,Clarendon,2019-04-26 19:00:00,4.5,2019-04-26 23:30:00,224.0,283.0,265.1111111111111
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45031,South Carolina,Darlington,2019-04-26 23:00:00,2.25,2019-04-27 01:15:00,298.0,542.0,411.6666666666667
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45031,South Carolina,Darlington,2019-04-28 02:30:00,0.25,2019-04-28 02:45:00,457.0,457.0,457.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45033,South Carolina,Dillon,2019-04-27 19:30:00,1.25,2019-04-27 20:45:00,323.0,331.0,329.4
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45035,South Carolina,Dorchester,2019-04-26 22:00:00,1.5,2019-04-26 23:30:00,287.0,481.0,448.3333333333333
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45039,South Carolina,Fairfield,2019-04-26 21:00:00,6.0,2019-04-27 03:00:00,420.0,1526.0,961.9166666666666
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45041,South Carolina,Florence,2019-04-26 22:45:00,2.5,2019-04-27 01:15:00,305.0,2638.0,953.4
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45041,South Carolina,Florence,2019-04-29 23:15:00,0.25,2019-04-29 23:30:00,545.0,545.0,545.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45043,South Carolina,Georgetown,2019-04-26 20:15:00,1.0,2019-04-26 21:15:00,443.0,1070.0,913.25
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45045,South Carolina,Greenville,2019-04-26 19:15:00,3.0,2019-04-26 22:15:00,2156.0,21155.0,8594.666666666666
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45045,South Carolina,Greenville,2019-04-27 01:00:00,2.0,2019-04-27 03:00:00,224.0,264.0,243.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45045,South Carolina,Greenville,2019-04-29 03:15:00,1.0,2019-04-29 04:15:00,692.0,693.0,692.75
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45055,South Carolina,Kershaw,2019-04-26 21:45:00,0.5,2019-04-26 22:15:00,1169.0,1171.0,1170.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45057,South Carolina,Lancaster,2019-04-26 19:45:00,1.25,2019-04-26 21:00:00,3380.0,3394.0,3387.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45057,South Carolina,Lancaster,2019-04-26 22:30:00,0.5,2019-04-26 23:00:00,226.0,228.0,227.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45057,South Carolina,Lancaster,2019-04-26 23:15:00,0.75,2019-04-27 00:00:00,207.0,239.0,219.0
