event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45057,South Carolina,Lancaster,2019-04-27 01:30:00,0.25,2019-04-27 01:45:00,262.0,262.0,262.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45057,South Carolina,Lancaster,2019-04-27 02:00:00,0.5,2019-04-27 02:30:00,205.0,270.0,237.5
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45059,South Carolina,Laurens,2019-04-26 19:30:00,2.5,2019-04-26 22:00:00,673.0,730.0,696.7
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45063,South Carolina,Lexington,2019-04-27 10:45:00,0.25,2019-04-27 11:00:00,886.0,886.0,886.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45069,South Carolina,Marlboro,2019-04-26 22:30:00,1.0,2019-04-26 23:30:00,560.0,723.0,641.75
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45073,South Carolina,Oconee,2019-04-26 18:00:00,7.5,2019-04-27 01:30:00,423.0,2053.0,1156.8666666666666
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45077,South Carolina,Pickens,2019-04-26 18:45:00,0.75,2019-04-26 19:30:00,514.0,2851.0,1312.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45079,South Carolina,Richland,2019-04-26 19:45:00,5.75,2019-04-27 01:30:00,224.0,5584.0,809.1304347826087
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45079,South Carolina,Richland,2019-04-29 13:45:00,0.5,2019-04-29 14:15:00,207.0,210.0,208.5
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45083,South Carolina,Spartanburg,2019-04-26 20:00:00,9.5,2019-04-27 05:30:00,222.0,2346.0,789.3684210526316
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45083,South Carolina,Spartanburg,2019-04-29 12:00:00,0.5,2019-04-29 12:30:00,378.0,378.0,378.0
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45085,South Carolina,Sumter,2019-04-26 20:45:00,1.0,2019-04-26 21:45:00,590.0,634.0,612.25
South Carolina-2,South Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,45091,South Carolina,York,2019-04-26 19:30:00,15.0,2019-04-27 10:30:00,608.0,2902.0,1761.6
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45013,South Carolina,Beaufort,2019-05-01 12:45:00,1.25,2019-05-01 14:00:00,904.0,916.0,909.2
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45015,South Carolina,Berkeley,2019-04-30 13:30:00,0.5,2019-04-30 14:00:00,395.0,395.0,395.0
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45015,South Carolina,Berkeley,2019-05-01 10:15:00,1.75,2019-05-01 12:00:00,1991.0,4698.0,2426.8571428571427
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45019,South Carolina,Charleston,2019-04-29 18:15:00,1.0,2019-04-29 19:15:00,764.0,765.0,764.25
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45019,South Carolina,Charleston,2019-04-30 14:45:00,0.75,2019-04-30 15:30:00,1156.0,1161.0,1159.0
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45019,South Carolina,Charleston,2019-04-30 17:30:00,0.75,2019-04-30 18:15:00,548.0,548.0,548.0
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45019,South Carolina,Charleston,2019-05-01 10:15:00,2.25,2019-05-01 12:30:00,878.0,11023.0,4468.333333333333
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45027,South Carolina,Clarendon,2019-05-01 04:30:00,0.25,2019-05-01 04:45:00,442.0,442.0,442.0
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45041,South Carolina,Florence,2019-04-29 23:15:00,0.25,2019-04-29 23:30:00,545.0,545.0,545.0
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45045,South Carolina,Greenville,2019-04-29 03:15:00,1.0,2019-04-29 04:15:00,692.0,693.0,692.75
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45045,South Carolina,Greenville,2019-04-30 15:45:00,11.25,2019-05-01 03:00:00,327.0,1702.0,797.3111111111111
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45079,South Carolina,Richland,2019-04-29 13:45:00,0.5,2019-04-29 14:15:00,207.0,210.0,208.5
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45079,South Carolina,Richland,2019-05-01 00:00:00,1.75,2019-05-01 01:45:00,299.0,684.0,411.42857142857144
South Carolina-3,South Carolina,2019-04-28 13:40:00,2019-04-28 14:49:00,System Operations,45083,South Carolina,Spartanburg,2019-04-29 12:00:00,0.5,2019-04-29 12:30:00,378.0,378.0,378.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45003,South Carolina,Aiken,2019-09-05 10:00:00,1.0,2019-09-05 11:00:00,598.0,599.0,598.5
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45007,South Carolina,Anderson,2019-09-05 16:00:00,4.0,2019-09-05 20:00:00,539.0,1075.0,777.6875
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45007,South Carolina,Anderson,2019-09-05 20:15:00,1.5,2019-09-05 21:45:00,524.0,607.0,565.1666666666666
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45007,South Carolina,Anderson,2019-09-05 22:00:00,0.25,2019-09-05 22:15:00,211.0,211.0,211.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45015,South Carolina,Berkeley,2019-09-05 07:00:00,63.0,2019-09-07 22:00:00,220.0,38691.0,11261.833333333334
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45015,South Carolina,Berkeley,2019-09-08 05:00:00,5.5,2019-09-08 10:30:00,323.0,374.0,335.8636363636364
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45021,South Carolina,Cherokee,2019-09-05 15:30:00,0.25,2019-09-05 15:45:00,641.0,641.0,641.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45027,South Carolina,Clarendon,2019-09-05 11:15:00,1.0,2019-09-05 12:15:00,541.0,543.0,542.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45027,South Carolina,Clarendon,2019-09-05 12:30:00,6.5,2019-09-05 19:00:00,212.0,1016.0,495.03846153846155
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45027,South Carolina,Clarendon,2019-09-05 19:30:00,1.0,2019-09-05 20:30:00,204.0,1658.0,948.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45027,South Carolina,Clarendon,2019-09-07 21:45:00,1.5,2019-09-07 23:15:00,241.0,241.0,241.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45029,South Carolina,Colleton,2019-09-05 06:30:00,62.0,2019-09-07 20:30:00,230.0,7506.0,3196.5241935483873
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45031,South Carolina,Darlington,2019-09-05 19:00:00,0.75,2019-09-05 19:45:00,323.0,326.0,324.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45031,South Carolina,Darlington,2019-09-05 20:30:00,0.25,2019-09-05 20:45:00,222.0,222.0,222.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45031,South Carolina,Darlington,2019-09-05 22:00:00,1.75,2019-09-05 23:45:00,365.0,802.0,480.7142857142857
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45033,South Carolina,Dillon,2019-09-05 23:00:00,15.75,2019-09-06 14:45:00,207.0,2779.0,1874.3650793650793
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45035,South Carolina,Dorchester,2019-09-05 08:00:00,61.0,2019-09-07 21:00:00,251.0,41166.0,11382.577868852459
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45035,South Carolina,Dorchester,2019-09-07 23:30:00,1.5,2019-09-08 01:00:00,492.0,492.0,492.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45041,South Carolina,Florence,2019-09-05 11:30:00,3.5,2019-09-05 15:00:00,233.0,878.0,487.5
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45041,South Carolina,Florence,2019-09-05 15:15:00,24.75,2019-09-06 16:00:00,210.0,4556.0,640.7878787878788
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45043,South Carolina,Georgetown,2019-09-05 07:00:00,57.25,2019-09-07 16:15:00,220.0,9974.0,4383.244541484716
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45043,South Carolina,Georgetown,2019-09-07 20:45:00,0.5,2019-09-07 21:15:00,373.0,373.0,373.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45045,South Carolina,Greenville,2019-09-05 04:15:00,0.5,2019-09-05 04:45:00,693.0,693.0,693.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45045,South Carolina,Greenville,2019-09-06 05:45:00,1.75,2019-09-06 07:30:00,422.0,1278.0,974.8571428571429
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45051,South Carolina,Horry,2019-09-05 09:45:00,38.5,2019-09-07 00:15:00,205.0,29882.0,10570.688311688311
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45051,South Carolina,Horry,2019-09-08 08:00:00,0.75,2019-09-08 08:45:00,2110.0,2113.0,2111.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45053,South Carolina,Jasper,2019-09-05 12:00:00,0.5,2019-09-05 12:30:00,790.0,790.0,790.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45053,South Carolina,Jasper,2019-09-05 14:30:00,3.0,2019-09-05 17:30:00,210.0,735.0,361.4166666666667
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45053,South Carolina,Jasper,2019-09-07 19:45:00,0.75,2019-09-07 20:30:00,243.0,243.0,243.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45057,South Carolina,Lancaster,2019-09-05 18:30:00,2.25,2019-09-05 20:45:00,207.0,573.0,370.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45057,South Carolina,Lancaster,2019-09-06 03:30:00,2.0,2019-09-06 05:30:00,730.0,731.0,730.875
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45059,South Carolina,Laurens,2019-09-06 12:00:00,1.25,2019-09-06 13:15:00,616.0,616.0,616.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45059,South Carolina,Laurens,2019-09-06 16:45:00,1.25,2019-09-06 18:00:00,217.0,217.0,217.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45061,South Carolina,Lee,2019-09-05 17:30:00,0.5,2019-09-05 18:00:00,234.0,234.0,234.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45067,South Carolina,Marion,2019-09-05 19:30:00,1.25,2019-09-05 20:45:00,258.0,484.0,423.8
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45067,South Carolina,Marion,2019-09-05 21:15:00,16.25,2019-09-06 13:30:00,218.0,1083.0,617.7846153846153
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45065,South Carolina,McCormick,2019-09-06 15:30:00,1.0,2019-09-06 16:30:00,935.0,935.0,935.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45075,South Carolina,Orangeburg,2019-09-05 04:45:00,4.5,2019-09-05 09:15:00,360.0,477.0,382.5
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45075,South Carolina,Orangeburg,2019-09-05 12:00:00,9.5,2019-09-05 21:30:00,276.0,4206.0,1155.842105263158
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45079,South Carolina,Richland,2019-09-05 14:30:00,1.5,2019-09-05 16:00:00,229.0,281.0,249.83333333333334
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45085,South Carolina,Sumter,2019-09-05 11:30:00,1.5,2019-09-05 13:00:00,548.0,570.0,565.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45089,South Carolina,Williamsburg,2019-09-05 08:15:00,36.0,2019-09-06 20:15:00,221.0,3456.0,1574.388888888889
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45091,South Carolina,York,2019-09-06 02:30:00,1.75,2019-09-06 04:15:00,218.0,218.0,218.0
South Carolina-4,South Carolina,2019-09-05 04:15:00,2019-09-05 15:17:00,Severe Weather,45091,South Carolina,York,2019-09-06 18:45:00,0.25,2019-09-06 19:00:00,660.0,660.0,660.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45007,South Carolina,Anderson,2019-09-08 14:00:00,2.75,2019-09-08 16:45:00,477.0,953.0,521.3636363636364
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45015,South Carolina,Berkeley,2019-09-08 05:00:00,5.5,2019-09-08 10:30:00,323.0,374.0,335.8636363636364
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45017,South Carolina,Calhoun,2019-09-08 18:15:00,0.25,2019-09-08 18:30:00,246.0,246.0,246.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45019,South Carolina,Charleston,2019-09-09 01:30:00,0.25,2019-09-09 01:45:00,724.0,724.0,724.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45019,South Carolina,Charleston,2019-09-09 14:45:00,0.25,2019-09-09 15:00:00,377.0,377.0,377.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45023,South Carolina,Chester,2019-09-09 14:15:00,1.75,2019-09-09 16:00:00,306.0,312.0,309.14285714285717
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45027,South Carolina,Clarendon,2019-09-07 21:45:00,1.5,2019-09-07 23:15:00,241.0,241.0,241.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45027,South Carolina,Clarendon,2019-09-08 19:00:00,1.5,2019-09-08 20:30:00,238.0,239.0,238.66666666666666
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45027,South Carolina,Clarendon,2019-09-08 20:45:00,2.25,2019-09-08 23:00:00,221.0,367.0,264.8888888888889
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45033,South Carolina,Dillon,2019-09-05 23:00:00,15.75,2019-09-06 14:45:00,207.0,2779.0,1874.3650793650793
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45035,South Carolina,Dorchester,2019-09-07 23:30:00,1.5,2019-09-08 01:00:00,492.0,492.0,492.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45043,South Carolina,Georgetown,2019-09-07 20:45:00,0.5,2019-09-07 21:15:00,373.0,373.0,373.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45045,South Carolina,Greenville,2019-09-06 05:45:00,1.75,2019-09-06 07:30:00,422.0,1278.0,974.8571428571429
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45051,South Carolina,Horry,2019-09-08 08:00:00,0.75,2019-09-08 08:45:00,2110.0,2113.0,2111.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45053,South Carolina,Jasper,2019-09-07 19:45:00,0.75,2019-09-07 20:30:00,243.0,243.0,243.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45057,South Carolina,Lancaster,2019-09-06 03:30:00,2.0,2019-09-06 05:30:00,730.0,731.0,730.875
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45059,South Carolina,Laurens,2019-09-06 12:00:00,1.25,2019-09-06 13:15:00,616.0,616.0,616.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45059,South Carolina,Laurens,2019-09-06 16:45:00,1.25,2019-09-06 18:00:00,217.0,217.0,217.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45063,South Carolina,Lexington,2019-09-08 18:15:00,0.25,2019-09-08 18:30:00,358.0,358.0,358.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45065,South Carolina,McCormick,2019-09-06 15:30:00,1.0,2019-09-06 16:30:00,935.0,935.0,935.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45079,South Carolina,Richland,2019-09-09 14:45:00,0.25,2019-09-09 15:00:00,294.0,294.0,294.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45081,South Carolina,Saluda,2019-09-08 17:00:00,1.5,2019-09-08 18:30:00,246.0,349.0,280.8333333333333
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45081,South Carolina,Saluda,2019-09-08 19:00:00,0.5,2019-09-08 19:30:00,246.0,246.0,246.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45091,South Carolina,York,2019-09-06 02:30:00,1.75,2019-09-06 04:15:00,218.0,218.0,218.0
South Carolina-5,South Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,45091,South Carolina,York,2019-09-06 18:45:00,0.25,2019-09-06 19:00:00,660.0,660.0,660.0
South Carolina-6,South Carolina,2019-10-25 02:53:00,2019-10-25 04:37:00,Suspicious Activity,45013,South Carolina,Beaufort,2019-10-26 09:15:00,0.25,2019-10-26 09:30:00,721.0,721.0,721.0
South Carolina-6,South Carolina,2019-10-25 02:53:00,2019-10-25 04:37:00,Suspicious Activity,45015,South Carolina,Berkeley,2019-10-25 16:45:00,8.25,2019-10-26 01:00:00,274.0,275.0,274.969696969697
South Carolina-6,South Carolina,2019-10-25 02:53:00,2019-10-25 04:37:00,Suspicious Activity,45019,South Carolina,Charleston,2019-10-27 07:15:00,8.25,2019-10-27 15:30:00,858.0,858.0,858.0
South Carolina-6,South Carolina,2019-10-25 02:53:00,2019-10-25 04:37:00,Suspicious Activity,45051,South Carolina,Horry,2019-10-27 15:30:00,1.0,2019-10-27 16:30:00,229.0,229.0,229.0
South Dakota-0,South Dakota,2019-10-19 05:57:00,2019-10-19 13:58:00,Transmission Interruption,46047,South Dakota,Fall River,2019-10-21 00:15:00,0.25,2019-10-21 00:30:00,481.0,481.0,481.0
South Dakota-0,South Dakota,2019-10-19 05:57:00,2019-10-19 13:58:00,Transmission Interruption,46081,South Dakota,Lawrence,2019-10-21 17:45:00,0.25,2019-10-21 18:00:00,1238.0,1238.0,1238.0
South Dakota-1,South Dakota,2019-06-05 10:16:00,2019-06-05 10:17:00,Vandalism,46099,South Dakota,Minnehaha,2019-06-06 19:45:00,0.25,2019-06-06 20:00:00,246.0,246.0,246.0
South Dakota-1,South Dakota,2019-06-05 10:16:00,2019-06-05 10:17:00,Vandalism,46125,South Dakota,Turner,2019-06-07 17:00:00,0.75,2019-06-07 17:45:00,211.0,215.0,213.66666666666666
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47001,Tennessee,Anderson,2019-06-22 03:15:00,12.0,2019-06-22 15:15:00,247.0,877.0,450.8125
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47001,Tennessee,Anderson,2019-06-22 15:30:00,0.25,2019-06-22 15:45:00,200.0,200.0,200.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47001,Tennessee,Anderson,2019-06-22 16:00:00,0.25,2019-06-22 16:15:00,200.0,200.0,200.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47003,Tennessee,Bedford,2019-06-22 02:15:00,4.5,2019-06-22 06:45:00,217.0,421.0,351.3888888888889
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47007,Tennessee,Bledsoe,2019-06-22 03:15:00,16.5,2019-06-22 19:45:00,456.0,1278.0,783.8484848484849
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47007,Tennessee,Bledsoe,2019-06-22 20:00:00,2.25,2019-06-22 22:15:00,318.0,355.0,339.77777777777777
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47009,Tennessee,Blount,2019-06-22 03:45:00,17.5,2019-06-22 21:15:00,292.0,6356.0,1974.942857142857
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47009,Tennessee,Blount,2019-06-23 19:30:00,0.5,2019-06-23 20:00:00,737.0,737.0,737.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47009,Tennessee,Blount,2019-06-23 22:30:00,2.0,2019-06-24 00:30:00,542.0,564.0,546.5
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47009,Tennessee,Blount,2019-06-24 18:30:00,0.5,2019-06-24 19:00:00,642.0,648.0,645.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47011,Tennessee,Bradley,2019-06-22 03:30:00,5.0,2019-06-22 08:30:00,286.0,794.0,572.5
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47011,Tennessee,Bradley,2019-06-22 08:45:00,2.0,2019-06-22 10:45:00,226.0,255.0,238.375
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47011,Tennessee,Bradley,2019-06-24 12:30:00,1.5,2019-06-24 14:00:00,505.0,506.0,505.8333333333333
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47011,Tennessee,Bradley,2019-06-24 14:15:00,1.25,2019-06-24 15:30:00,504.0,505.0,504.6
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47013,Tennessee,Campbell,2019-06-22 03:15:00,33.75,2019-06-23 13:00:00,225.0,6132.0,1339.8592592592593
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47021,Tennessee,Cheatham,2019-06-22 00:30:00,39.5,2019-06-23 16:00:00,220.0,8287.0,1677.879746835443
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47021,Tennessee,Cheatham,2019-06-23 19:00:00,0.5,2019-06-23 19:30:00,303.0,338.0,320.5
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47021,Tennessee,Cheatham,2019-06-24 00:00:00,3.25,2019-06-24 03:15:00,383.0,491.0,437.3076923076923
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47021,Tennessee,Cheatham,2019-06-24 03:30:00,6.0,2019-06-24 09:30:00,367.0,423.0,375.5833333333333
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47021,Tennessee,Cheatham,2019-06-24 17:30:00,0.5,2019-06-24 18:00:00,228.0,239.0,233.5
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47023,Tennessee,Chester,2019-06-22 01:00:00,1.5,2019-06-22 02:30:00,542.0,591.0,569.1666666666666
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47025,Tennessee,Claiborne,2019-06-22 04:00:00,11.5,2019-06-22 15:30:00,247.0,436.0,350.30434782608694
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47027,Tennessee,Clay,2019-06-22 01:45:00,10.0,2019-06-22 11:45:00,610.0,3725.0,2396.75
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47031,Tennessee,Coffee,2019-06-22 02:30:00,4.25,2019-06-22 06:45:00,223.0,1818.0,909.0588235294117
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47031,Tennessee,Coffee,2019-06-22 07:15:00,0.25,2019-06-22 07:30:00,235.0,235.0,235.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47035,Tennessee,Cumberland,2019-06-22 02:30:00,4.25,2019-06-22 06:45:00,207.0,753.0,587.5294117647059
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47035,Tennessee,Cumberland,2019-06-22 08:30:00,0.5,2019-06-22 09:00:00,208.0,208.0,208.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47037,Tennessee,Davidson,2019-06-22 00:45:00,0.75,2019-06-22 01:30:00,5493.0,29581.0,17073.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47037,Tennessee,Davidson,2019-06-22 04:30:00,0.5,2019-06-22 05:00:00,30791.0,42695.0,36743.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47037,Tennessee,Davidson,2019-06-22 06:00:00,9.0,2019-06-22 15:00:00,15096.0,38153.0,23994.166666666668
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47037,Tennessee,Davidson,2019-06-22 18:30:00,1.75,2019-06-22 20:15:00,10578.0,13981.0,11672.42857142857
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47037,Tennessee,Davidson,2019-06-22 20:30:00,1.0,2019-06-22 21:30:00,9113.0,10431.0,9563.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47037,Tennessee,Davidson,2019-06-23 03:00:00,15.75,2019-06-23 18:45:00,1947.0,9336.0,4896.730158730159
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47037,Tennessee,Davidson,2019-06-23 19:00:00,8.25,2019-06-24 03:15:00,1450.0,3886.0,1972.1515151515152
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47045,Tennessee,Dyer,2019-06-21 23:15:00,4.0,2019-06-22 03:15:00,262.0,954.0,732.75
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47047,Tennessee,Fayette,2019-06-23 22:45:00,2.25,2019-06-24 01:00:00,243.0,453.0,334.6666666666667
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47047,Tennessee,Fayette,2019-06-24 10:15:00,1.0,2019-06-24 11:15:00,320.0,321.0,320.5
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47049,Tennessee,Fentress,2019-06-22 02:30:00,17.25,2019-06-22 19:45:00,262.0,1970.0,685.2463768115942
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47049,Tennessee,Fentress,2019-06-22 20:00:00,4.5,2019-06-23 00:30:00,213.0,329.0,285.94444444444446
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47051,Tennessee,Franklin,2019-06-22 02:45:00,11.5,2019-06-22 14:15:00,200.0,5286.0,1820.1521739130435
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47051,Tennessee,Franklin,2019-06-22 14:45:00,0.75,2019-06-22 15:30:00,212.0,283.0,247.33333333333334
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47053,Tennessee,Gibson,2019-06-22 13:00:00,1.0,2019-06-22 14:00:00,667.0,667.0,667.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47053,Tennessee,Gibson,2019-06-22 20:30:00,1.25,2019-06-22 21:45:00,457.0,644.0,606.2
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47053,Tennessee,Gibson,2019-06-23 22:45:00,1.0,2019-06-23 23:45:00,331.0,331.0,331.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47057,Tennessee,Grainger,2019-06-22 04:15:00,12.0,2019-06-22 16:15:00,202.0,1257.0,749.25
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47057,Tennessee,Grainger,2019-06-22 17:00:00,4.5,2019-06-22 21:30:00,209.0,317.0,259.22222222222223
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47059,Tennessee,Greene,2019-06-22 02:45:00,0.75,2019-06-22 03:30:00,321.0,321.0,321.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47065,Tennessee,Hamilton,2019-06-22 04:45:00,3.25,2019-06-22 08:00:00,209.0,247.0,230.84615384615384
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47065,Tennessee,Hamilton,2019-06-24 12:30:00,1.5,2019-06-24 14:00:00,426.0,427.0,426.6666666666667
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47065,Tennessee,Hamilton,2019-06-24 14:15:00,1.25,2019-06-24 15:30:00,426.0,426.0,426.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47073,Tennessee,Hawkins,2019-06-22 04:45:00,0.75,2019-06-22 05:30:00,230.0,470.0,383.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47073,Tennessee,Hawkins,2019-06-22 05:45:00,0.75,2019-06-22 06:30:00,252.0,432.0,368.3333333333333
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47089,Tennessee,Jefferson,2019-06-22 04:15:00,3.5,2019-06-22 07:45:00,1225.0,1300.0,1294.642857142857
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47093,Tennessee,Knox,2019-06-22 03:15:00,19.75,2019-06-22 23:00:00,205.0,19008.0,2793.227848101266
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47093,Tennessee,Knox,2019-06-24 18:15:00,0.25,2019-06-24 18:30:00,6338.0,6338.0,6338.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47095,Tennessee,Lake,2019-06-21 23:00:00,2.25,2019-06-22 01:15:00,492.0,1129.0,774.7777777777778
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47095,Tennessee,Lake,2019-06-23 17:15:00,0.5,2019-06-23 17:45:00,488.0,488.0,488.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47095,Tennessee,Lake,2019-06-23 21:15:00,1.0,2019-06-23 22:15:00,636.0,636.0,636.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47105,Tennessee,Loudon,2019-06-22 03:30:00,8.0,2019-06-22 11:30:00,402.0,2729.0,1022.40625
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47105,Tennessee,Loudon,2019-06-24 12:00:00,0.25,2019-06-24 12:15:00,664.0,664.0,664.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47111,Tennessee,Macon,2019-06-22 01:15:00,36.0,2019-06-23 13:15:00,276.0,3073.0,1105.1041666666667
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47111,Tennessee,Macon,2019-06-23 20:30:00,5.75,2019-06-24 02:15:00,299.0,3282.0,1425.4347826086957
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47111,Tennessee,Macon,2019-06-24 03:00:00,2.0,2019-06-24 05:00:00,376.0,398.0,391.125
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47113,Tennessee,Madison,2019-06-22 00:15:00,6.75,2019-06-22 07:00:00,213.0,1830.0,1063.5925925925926
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47113,Tennessee,Madison,2019-06-23 18:30:00,1.25,2019-06-23 19:45:00,679.0,683.0,681.2
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47113,Tennessee,Madison,2019-06-24 01:30:00,0.75,2019-06-24 02:15:00,302.0,323.0,309.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47113,Tennessee,Madison,2019-06-24 11:15:00,1.0,2019-06-24 12:15:00,387.0,390.0,388.5
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47117,Tennessee,Marshall,2019-06-22 02:00:00,4.75,2019-06-22 06:45:00,207.0,515.0,329.4736842105263
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47119,Tennessee,Maury,2019-06-22 01:15:00,7.25,2019-06-22 08:30:00,242.0,838.0,585.0344827586207
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47107,Tennessee,McMinn,2019-06-22 03:15:00,14.5,2019-06-22 17:45:00,250.0,1415.0,756.1551724137931
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47121,Tennessee,Meigs,2019-06-22 03:15:00,16.5,2019-06-22 19:45:00,416.0,1632.0,991.4545454545455
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47121,Tennessee,Meigs,2019-06-22 20:00:00,2.75,2019-06-22 22:45:00,203.0,404.0,348.1818181818182
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47123,Tennessee,Monroe,2019-06-22 04:00:00,7.5,2019-06-22 11:30:00,213.0,831.0,531.8
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47123,Tennessee,Monroe,2019-06-22 17:00:00,5.25,2019-06-22 22:15:00,537.0,589.0,572.7619047619048
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47125,Tennessee,Montgomery,2019-06-22 00:00:00,19.5,2019-06-22 19:30:00,222.0,6645.0,1571.128205128205
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47125,Tennessee,Montgomery,2019-06-22 21:00:00,19.5,2019-06-23 16:30:00,216.0,578.0,385.6794871794872
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47125,Tennessee,Montgomery,2019-06-23 20:15:00,1.5,2019-06-23 21:45:00,942.0,1009.0,971.8333333333334
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47125,Tennessee,Montgomery,2019-06-24 00:45:00,2.25,2019-06-24 03:00:00,226.0,260.0,242.22222222222223
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47129,Tennessee,Morgan,2019-06-22 02:30:00,11.0,2019-06-22 13:30:00,208.0,743.0,336.72727272727275
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47129,Tennessee,Morgan,2019-06-22 23:15:00,1.0,2019-06-23 00:15:00,214.0,214.0,214.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47131,Tennessee,Obion,2019-06-21 23:00:00,8.75,2019-06-22 07:45:00,250.0,2752.0,1078.6857142857143
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47131,Tennessee,Obion,2019-06-24 12:30:00,0.5,2019-06-24 13:00:00,275.0,275.0,275.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47131,Tennessee,Obion,2019-06-24 13:15:00,1.0,2019-06-24 14:15:00,275.0,276.0,275.75
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47133,Tennessee,Overton,2019-06-22 02:30:00,11.0,2019-06-22 13:30:00,213.0,1377.0,675.5
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47137,Tennessee,Pickett,2019-06-22 02:30:00,5.0,2019-06-22 07:30:00,314.0,653.0,482.1
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47139,Tennessee,Polk,2019-06-22 03:45:00,4.75,2019-06-22 08:30:00,216.0,682.0,482.89473684210526
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47141,Tennessee,Putnam,2019-06-22 02:30:00,3.75,2019-06-22 06:15:00,392.0,551.0,484.06666666666666
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47143,Tennessee,Rhea,2019-06-22 03:15:00,16.5,2019-06-22 19:45:00,537.0,1706.0,1046.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47143,Tennessee,Rhea,2019-06-22 20:00:00,2.75,2019-06-22 22:45:00,204.0,418.0,360.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47145,Tennessee,Roane,2019-06-22 03:15:00,16.5,2019-06-22 19:45:00,400.0,1230.0,760.6969696969697
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47145,Tennessee,Roane,2019-06-22 20:00:00,2.25,2019-06-22 22:15:00,328.0,385.0,357.3333333333333
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47145,Tennessee,Roane,2019-06-24 12:00:00,0.25,2019-06-24 12:15:00,813.0,813.0,813.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47147,Tennessee,Robertson,2019-06-22 00:30:00,41.0,2019-06-23 17:30:00,240.0,5881.0,1380.6524390243903
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47147,Tennessee,Robertson,2019-06-23 19:00:00,0.75,2019-06-23 19:45:00,208.0,211.0,210.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47147,Tennessee,Robertson,2019-06-23 20:00:00,1.5,2019-06-23 21:30:00,217.0,278.0,248.83333333333334
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47147,Tennessee,Robertson,2019-06-24 06:30:00,1.25,2019-06-24 07:45:00,1466.0,1469.0,1468.4
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47149,Tennessee,Rutherford,2019-06-22 01:30:00,8.75,2019-06-22 10:15:00,312.0,6299.0,2820.0285714285715
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47149,Tennessee,Rutherford,2019-06-22 10:45:00,0.25,2019-06-22 11:00:00,217.0,217.0,217.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47149,Tennessee,Rutherford,2019-06-22 17:45:00,1.0,2019-06-22 18:45:00,1197.0,1221.0,1205.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47149,Tennessee,Rutherford,2019-06-22 21:30:00,0.75,2019-06-22 22:15:00,1388.0,1392.0,1390.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47149,Tennessee,Rutherford,2019-06-22 23:00:00,0.25,2019-06-22 23:15:00,1398.0,1398.0,1398.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47149,Tennessee,Rutherford,2019-06-24 03:30:00,5.0,2019-06-24 08:30:00,219.0,236.0,223.5
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47149,Tennessee,Rutherford,2019-06-24 14:00:00,0.75,2019-06-24 14:45:00,373.0,375.0,373.6666666666667
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47151,Tennessee,Scott,2019-06-22 02:30:00,6.5,2019-06-22 09:00:00,208.0,561.0,343.4230769230769
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47151,Tennessee,Scott,2019-06-22 23:15:00,1.0,2019-06-23 00:15:00,213.0,213.0,213.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47155,Tennessee,Sevier,2019-06-22 04:00:00,12.5,2019-06-22 16:30:00,235.0,3139.0,985.98
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47155,Tennessee,Sevier,2019-06-22 17:30:00,0.75,2019-06-22 18:15:00,228.0,257.0,242.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47157,Tennessee,Shelby,2019-06-21 19:45:00,0.25,2019-06-21 20:00:00,3090.0,3090.0,3090.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47157,Tennessee,Shelby,2019-06-22 07:15:00,4.0,2019-06-22 11:15:00,1953.0,2156.0,2066.1875
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47157,Tennessee,Shelby,2019-06-22 15:15:00,9.0,2019-06-23 00:15:00,334.0,2015.0,1057.611111111111
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47157,Tennessee,Shelby,2019-06-23 08:15:00,3.0,2019-06-23 11:15:00,245.0,246.0,245.41666666666666
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47157,Tennessee,Shelby,2019-06-23 21:45:00,1.0,2019-06-23 22:45:00,280.0,8667.0,5443.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47157,Tennessee,Shelby,2019-06-24 02:30:00,0.25,2019-06-24 02:45:00,3322.0,3322.0,3322.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47157,Tennessee,Shelby,2019-06-24 03:30:00,9.75,2019-06-24 13:15:00,1461.0,3388.0,2572.025641025641
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47159,Tennessee,Smith,2019-06-24 17:30:00,1.5,2019-06-24 19:00:00,350.0,350.0,350.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47161,Tennessee,Stewart,2019-06-21 23:45:00,13.25,2019-06-22 13:00:00,229.0,2798.0,731.7358490566038
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47161,Tennessee,Stewart,2019-06-22 18:30:00,17.5,2019-06-23 12:00:00,200.0,1009.0,407.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47165,Tennessee,Sumner,2019-06-22 01:00:00,16.25,2019-06-22 17:15:00,649.0,2566.0,1343.6923076923076
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47165,Tennessee,Sumner,2019-06-22 18:30:00,1.25,2019-06-22 19:45:00,206.0,456.0,326.2
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47165,Tennessee,Sumner,2019-06-22 22:00:00,15.5,2019-06-23 13:30:00,215.0,1646.0,408.16129032258067
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47165,Tennessee,Sumner,2019-06-24 01:45:00,0.25,2019-06-24 02:00:00,525.0,525.0,525.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47165,Tennessee,Sumner,2019-06-24 17:45:00,1.0,2019-06-24 18:45:00,623.0,896.0,821.25
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47169,Tennessee,Trousdale,2019-06-22 02:45:00,2.75,2019-06-22 05:30:00,206.0,245.0,213.63636363636363
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47169,Tennessee,Trousdale,2019-06-24 01:45:00,0.5,2019-06-24 02:15:00,453.0,1208.0,830.5
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47169,Tennessee,Trousdale,2019-06-24 03:00:00,0.25,2019-06-24 03:15:00,743.0,743.0,743.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47173,Tennessee,Union,2019-06-22 04:15:00,7.0,2019-06-22 11:15:00,798.0,6918.0,2217.8928571428573
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47173,Tennessee,Union,2019-06-22 11:30:00,2.25,2019-06-22 13:45:00,201.0,254.0,223.11111111111111
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47173,Tennessee,Union,2019-06-22 14:15:00,1.0,2019-06-22 15:15:00,269.0,469.0,394.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47173,Tennessee,Union,2019-06-22 15:45:00,0.25,2019-06-22 16:00:00,200.0,200.0,200.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47173,Tennessee,Union,2019-06-22 19:30:00,0.25,2019-06-22 19:45:00,725.0,725.0,725.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47173,Tennessee,Union,2019-06-23 17:45:00,0.5,2019-06-23 18:15:00,309.0,309.0,309.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47179,Tennessee,Washington,2019-06-23 22:30:00,1.25,2019-06-23 23:45:00,805.0,805.0,805.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47187,Tennessee,Williamson,2019-06-22 01:00:00,5.25,2019-06-22 06:15:00,342.0,2768.0,1093.4761904761904
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47187,Tennessee,Williamson,2019-06-22 07:15:00,1.25,2019-06-22 08:30:00,262.0,268.0,265.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47187,Tennessee,Williamson,2019-06-22 12:30:00,2.0,2019-06-22 14:30:00,239.0,250.0,243.875
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47187,Tennessee,Williamson,2019-06-24 13:45:00,0.75,2019-06-24 14:30:00,1608.0,1609.0,1608.3333333333333
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47189,Tennessee,Wilson,2019-06-22 01:15:00,5.75,2019-06-22 07:00:00,262.0,5386.0,1665.2608695652175
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47189,Tennessee,Wilson,2019-06-22 22:00:00,0.25,2019-06-22 22:15:00,1772.0,1772.0,1772.0
Tennessee-0,Tennessee,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,47189,Tennessee,Wilson,2019-06-24 03:30:00,0.25,2019-06-24 03:45:00,1657.0,1657.0,1657.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47003,Tennessee,Bedford,2019-09-17 13:45:00,0.25,2019-09-17 14:00:00,432.0,432.0,432.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47003,Tennessee,Bedford,2019-09-18 16:45:00,0.25,2019-09-18 17:00:00,1163.0,1163.0,1163.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47007,Tennessee,Bledsoe,2019-09-13 11:30:00,0.5,2019-09-13 12:00:00,437.0,437.0,437.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47009,Tennessee,Blount,2019-09-16 15:15:00,0.25,2019-09-16 15:30:00,674.0,674.0,674.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47009,Tennessee,Blount,2019-09-17 13:30:00,0.25,2019-09-17 13:45:00,345.0,345.0,345.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47011,Tennessee,Bradley,2019-09-16 12:15:00,0.25,2019-09-16 12:30:00,282.0,282.0,282.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47013,Tennessee,Campbell,2019-09-15 14:30:00,0.25,2019-09-15 14:45:00,210.0,210.0,210.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47035,Tennessee,Cumberland,2019-09-13 11:30:00,0.5,2019-09-13 12:00:00,438.0,438.0,438.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47035,Tennessee,Cumberland,2019-09-14 22:00:00,1.25,2019-09-14 23:15:00,210.0,210.0,210.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47037,Tennessee,Davidson,2019-09-14 12:45:00,1.25,2019-09-14 14:00:00,231.0,247.0,239.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47037,Tennessee,Davidson,2019-09-15 16:15:00,1.75,2019-09-15 18:00:00,383.0,431.0,392.14285714285717
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47037,Tennessee,Davidson,2019-09-16 14:15:00,0.25,2019-09-16 14:30:00,2156.0,2156.0,2156.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47037,Tennessee,Davidson,2019-09-16 16:45:00,2.5,2019-09-16 19:15:00,407.0,414.0,411.2
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47037,Tennessee,Davidson,2019-09-16 20:45:00,0.5,2019-09-16 21:15:00,214.0,214.0,214.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47037,Tennessee,Davidson,2019-09-17 20:00:00,0.25,2019-09-17 20:15:00,216.0,216.0,216.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47037,Tennessee,Davidson,2019-09-17 20:30:00,1.0,2019-09-17 21:30:00,209.0,218.0,215.25
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47037,Tennessee,Davidson,2019-09-17 22:00:00,1.25,2019-09-17 23:15:00,313.0,315.0,313.6
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47037,Tennessee,Davidson,2019-09-19 12:15:00,1.25,2019-09-19 13:30:00,291.0,305.0,299.4
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47063,Tennessee,Hamblen,2019-09-14 00:15:00,0.25,2019-09-14 00:30:00,389.0,389.0,389.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47065,Tennessee,Hamilton,2019-09-16 12:15:00,0.25,2019-09-16 12:30:00,282.0,282.0,282.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47073,Tennessee,Hawkins,2019-09-14 00:00:00,0.25,2019-09-14 00:15:00,322.0,322.0,322.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47073,Tennessee,Hawkins,2019-09-16 18:45:00,5.0,2019-09-16 23:45:00,400.0,4059.0,1873.05
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47093,Tennessee,Knox,2019-09-13 08:15:00,0.25,2019-09-13 08:30:00,707.0,707.0,707.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47093,Tennessee,Knox,2019-09-14 23:15:00,0.25,2019-09-14 23:30:00,213.0,213.0,213.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47093,Tennessee,Knox,2019-09-16 13:15:00,0.25,2019-09-16 13:30:00,562.0,562.0,562.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47093,Tennessee,Knox,2019-09-16 13:45:00,0.25,2019-09-16 14:00:00,1134.0,1134.0,1134.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47093,Tennessee,Knox,2019-09-16 14:30:00,0.25,2019-09-16 14:45:00,912.0,912.0,912.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47093,Tennessee,Knox,2019-09-17 13:15:00,0.25,2019-09-17 13:30:00,1133.0,1133.0,1133.0
