event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47093,Tennessee,Knox,2019-09-17 13:45:00,0.25,2019-09-17 14:00:00,1132.0,1132.0,1132.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47093,Tennessee,Knox,2019-09-17 15:30:00,0.5,2019-09-17 16:00:00,1153.0,1159.0,1156.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47093,Tennessee,Knox,2019-09-18 12:30:00,0.75,2019-09-18 13:15:00,268.0,269.0,268.6666666666667
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47093,Tennessee,Knox,2019-09-19 14:45:00,1.0,2019-09-19 15:45:00,692.0,916.0,792.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47105,Tennessee,Loudon,2019-09-13 13:15:00,1.0,2019-09-13 14:15:00,224.0,233.0,226.5
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47105,Tennessee,Loudon,2019-09-19 01:15:00,0.75,2019-09-19 02:00:00,305.0,305.0,305.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47105,Tennessee,Loudon,2019-09-19 03:45:00,0.25,2019-09-19 04:00:00,303.0,303.0,303.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47125,Tennessee,Montgomery,2019-09-16 12:45:00,0.25,2019-09-16 13:00:00,844.0,844.0,844.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47125,Tennessee,Montgomery,2019-09-16 17:30:00,0.5,2019-09-16 18:00:00,844.0,844.0,844.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47145,Tennessee,Roane,2019-09-13 13:15:00,1.0,2019-09-13 14:15:00,222.0,223.0,222.25
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47147,Tennessee,Robertson,2019-09-15 18:00:00,0.25,2019-09-15 18:15:00,1429.0,1429.0,1429.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47155,Tennessee,Sevier,2019-09-13 14:15:00,5.75,2019-09-13 20:00:00,337.0,440.0,354.82608695652175
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47155,Tennessee,Sevier,2019-09-16 20:45:00,0.5,2019-09-16 21:15:00,1182.0,1998.0,1590.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47155,Tennessee,Sevier,2019-09-16 21:45:00,0.25,2019-09-16 22:00:00,299.0,299.0,299.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47155,Tennessee,Sevier,2019-09-19 03:30:00,1.5,2019-09-19 05:00:00,337.0,337.0,337.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47157,Tennessee,Shelby,2019-09-13 15:00:00,1.0,2019-09-13 16:00:00,456.0,460.0,458.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47157,Tennessee,Shelby,2019-09-13 23:00:00,2.0,2019-09-14 01:00:00,266.0,270.0,267.375
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47157,Tennessee,Shelby,2019-09-14 18:30:00,1.25,2019-09-14 19:45:00,788.0,1034.0,940.8
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47157,Tennessee,Shelby,2019-09-15 18:45:00,1.25,2019-09-15 20:00:00,967.0,1376.0,1254.4
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47157,Tennessee,Shelby,2019-09-16 15:30:00,0.25,2019-09-16 15:45:00,13068.0,13068.0,13068.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47157,Tennessee,Shelby,2019-09-16 17:45:00,0.25,2019-09-16 18:00:00,214.0,214.0,214.0
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47157,Tennessee,Shelby,2019-09-17 02:45:00,1.0,2019-09-17 03:45:00,1090.0,1902.0,1300.5
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47157,Tennessee,Shelby,2019-09-17 12:30:00,2.75,2019-09-17 15:15:00,987.0,1576.0,1320.1818181818182
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47157,Tennessee,Shelby,2019-09-17 19:30:00,2.75,2019-09-17 22:15:00,207.0,386.0,281.3636363636364
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47157,Tennessee,Shelby,2019-09-18 23:00:00,1.25,2019-09-19 00:15:00,520.0,545.0,533.8
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47163,Tennessee,Sullivan,2019-09-16 18:15:00,2.25,2019-09-16 20:30:00,312.0,771.0,556.3333333333334
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47163,Tennessee,Sullivan,2019-09-17 00:15:00,8.0,2019-09-17 08:15:00,212.0,213.0,212.5
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47165,Tennessee,Sumner,2019-09-16 12:00:00,0.75,2019-09-16 12:45:00,947.0,954.0,949.6666666666666
Tennessee-1,Tennessee,2019-09-13 02:31:00,2019-09-16 17:00:00,System Operations,47179,Tennessee,Washington,2019-09-13 12:15:00,0.25,2019-09-13 12:30:00,619.0,619.0,619.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47003,Tennessee,Bedford,2019-10-26 19:30:00,0.25,2019-10-26 19:45:00,366.0,366.0,366.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47003,Tennessee,Bedford,2019-10-26 20:00:00,1.0,2019-10-26 21:00:00,363.0,394.0,385.5
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47007,Tennessee,Bledsoe,2019-10-26 18:45:00,0.75,2019-10-26 19:30:00,3776.0,11520.0,7287.333333333333
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47007,Tennessee,Bledsoe,2019-10-26 19:45:00,5.0,2019-10-27 00:45:00,1603.0,23501.0,8074.15
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47007,Tennessee,Bledsoe,2019-10-27 01:15:00,0.25,2019-10-27 01:30:00,210.0,210.0,210.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47007,Tennessee,Bledsoe,2019-10-27 02:15:00,1.5,2019-10-27 03:45:00,496.0,631.0,535.8333333333334
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47009,Tennessee,Blount,2019-10-26 18:15:00,0.75,2019-10-26 19:00:00,1084.0,1224.0,1161.3333333333333
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47009,Tennessee,Blount,2019-10-26 23:15:00,0.75,2019-10-27 00:00:00,208.0,251.0,222.33333333333334
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47009,Tennessee,Blount,2019-10-27 01:15:00,1.25,2019-10-27 02:30:00,211.0,224.0,220.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47009,Tennessee,Blount,2019-10-27 12:45:00,1.5,2019-10-27 14:15:00,865.0,882.0,870.5
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47011,Tennessee,Bradley,2019-10-26 23:30:00,0.25,2019-10-26 23:45:00,1368.0,1368.0,1368.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47013,Tennessee,Campbell,2019-10-27 04:15:00,1.0,2019-10-27 05:15:00,1143.0,1143.0,1143.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47021,Tennessee,Cheatham,2019-10-26 20:00:00,2.5,2019-10-26 22:30:00,428.0,2746.0,1539.8
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47021,Tennessee,Cheatham,2019-10-27 00:45:00,2.75,2019-10-27 03:30:00,241.0,580.0,509.3636363636364
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47029,Tennessee,Cocke,2019-10-27 23:30:00,1.0,2019-10-28 00:30:00,217.0,218.0,217.75
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47035,Tennessee,Cumberland,2019-10-26 18:45:00,0.75,2019-10-26 19:30:00,4167.0,12709.0,8076.666666666667
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47035,Tennessee,Cumberland,2019-10-26 19:45:00,5.0,2019-10-27 00:45:00,2007.0,26263.0,9170.6
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47035,Tennessee,Cumberland,2019-10-27 01:15:00,0.25,2019-10-27 01:30:00,215.0,215.0,215.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47035,Tennessee,Cumberland,2019-10-27 02:15:00,1.5,2019-10-27 03:45:00,504.0,642.0,544.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47037,Tennessee,Davidson,2019-10-27 12:30:00,3.5,2019-10-27 16:00:00,211.0,218.0,215.07142857142858
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47037,Tennessee,Davidson,2019-10-27 16:15:00,7.75,2019-10-28 00:00:00,211.0,225.0,217.41935483870967
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47037,Tennessee,Davidson,2019-10-28 07:00:00,1.0,2019-10-28 08:00:00,5261.0,5261.0,5261.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47037,Tennessee,Davidson,2019-10-28 21:45:00,2.25,2019-10-29 00:00:00,253.0,266.0,258.8888888888889
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47047,Tennessee,Fayette,2019-10-27 04:00:00,0.75,2019-10-27 04:45:00,5154.0,5554.0,5420.666666666667
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47049,Tennessee,Fentress,2019-10-26 18:45:00,0.75,2019-10-26 19:30:00,293.0,633.0,421.3333333333333
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47049,Tennessee,Fentress,2019-10-26 19:45:00,5.0,2019-10-27 00:45:00,294.0,1945.0,570.55
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47057,Tennessee,Grainger,2019-10-27 07:15:00,1.75,2019-10-27 09:00:00,709.0,765.0,741.2857142857143
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47089,Tennessee,Jefferson,2019-10-27 23:30:00,1.0,2019-10-28 00:30:00,217.0,218.0,217.75
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47093,Tennessee,Knox,2019-10-26 18:30:00,1.0,2019-10-26 19:30:00,3660.0,3844.0,3796.25
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47093,Tennessee,Knox,2019-10-27 08:00:00,1.75,2019-10-27 09:45:00,551.0,595.0,563.1428571428571
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47113,Tennessee,Madison,2019-10-26 23:15:00,1.0,2019-10-27 00:15:00,480.0,520.0,509.75
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47117,Tennessee,Marshall,2019-10-26 18:15:00,2.0,2019-10-26 20:15:00,206.0,982.0,558.125
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47107,Tennessee,McMinn,2019-10-29 00:00:00,0.75,2019-10-29 00:45:00,226.0,226.0,226.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47121,Tennessee,Meigs,2019-10-29 00:00:00,0.75,2019-10-29 00:45:00,214.0,214.0,214.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47125,Tennessee,Montgomery,2019-10-26 20:00:00,16.0,2019-10-27 12:00:00,677.0,36834.0,7905.171875
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47125,Tennessee,Montgomery,2019-10-27 12:15:00,0.25,2019-10-27 12:30:00,2650.0,2650.0,2650.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47125,Tennessee,Montgomery,2019-10-27 12:45:00,1.25,2019-10-27 14:00:00,2109.0,2658.0,2453.6
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47125,Tennessee,Montgomery,2019-10-27 14:15:00,3.25,2019-10-27 17:30:00,2280.0,3136.0,2654.923076923077
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47125,Tennessee,Montgomery,2019-10-27 17:45:00,0.25,2019-10-27 18:00:00,2283.0,2283.0,2283.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47125,Tennessee,Montgomery,2019-10-27 18:15:00,3.25,2019-10-27 21:30:00,1637.0,2294.0,1913.4615384615386
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47129,Tennessee,Morgan,2019-10-26 18:45:00,0.75,2019-10-26 19:30:00,303.0,954.0,638.6666666666666
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47129,Tennessee,Morgan,2019-10-26 19:45:00,5.0,2019-10-27 00:45:00,286.0,1948.0,928.35
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47141,Tennessee,Putnam,2019-10-26 18:45:00,0.75,2019-10-26 19:30:00,281.0,622.0,414.3333333333333
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47141,Tennessee,Putnam,2019-10-26 19:45:00,5.0,2019-10-27 00:45:00,291.0,1942.0,514.5
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47143,Tennessee,Rhea,2019-10-26 19:00:00,0.5,2019-10-26 19:30:00,210.0,224.0,217.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47143,Tennessee,Rhea,2019-10-26 19:45:00,4.25,2019-10-27 00:00:00,209.0,318.0,235.52941176470588
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47145,Tennessee,Roane,2019-10-26 21:30:00,1.75,2019-10-26 23:15:00,219.0,276.0,227.14285714285714
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47147,Tennessee,Robertson,2019-10-26 20:30:00,2.0,2019-10-26 22:30:00,214.0,809.0,542.625
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47147,Tennessee,Robertson,2019-10-26 22:45:00,0.5,2019-10-26 23:15:00,204.0,224.0,214.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47155,Tennessee,Sevier,2019-10-26 21:15:00,1.5,2019-10-26 22:45:00,848.0,863.0,856.6666666666666
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47155,Tennessee,Sevier,2019-10-26 23:30:00,11.75,2019-10-27 11:15:00,222.0,1294.0,807.4468085106383
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47155,Tennessee,Sevier,2019-10-27 13:45:00,1.0,2019-10-27 14:45:00,228.0,280.0,258.75
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47155,Tennessee,Sevier,2019-10-27 23:30:00,1.0,2019-10-28 00:30:00,218.0,218.0,218.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47157,Tennessee,Shelby,2019-10-28 09:00:00,1.25,2019-10-28 10:15:00,502.0,563.0,526.6
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47157,Tennessee,Shelby,2019-10-28 18:00:00,0.25,2019-10-28 18:15:00,1838.0,1838.0,1838.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47157,Tennessee,Shelby,2019-10-28 21:45:00,1.25,2019-10-28 23:00:00,206.0,215.0,209.6
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47157,Tennessee,Shelby,2019-10-29 07:00:00,1.25,2019-10-29 08:15:00,840.0,859.0,843.8
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47161,Tennessee,Stewart,2019-10-26 20:00:00,14.75,2019-10-27 10:45:00,341.0,1033.0,562.8135593220339
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47161,Tennessee,Stewart,2019-10-27 15:15:00,1.75,2019-10-27 17:00:00,207.0,213.0,209.57142857142858
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47165,Tennessee,Sumner,2019-10-27 12:45:00,1.25,2019-10-27 14:00:00,1194.0,1196.0,1195.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47165,Tennessee,Sumner,2019-10-28 13:45:00,0.75,2019-10-28 14:30:00,251.0,251.0,251.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47175,Tennessee,Van Buren,2019-10-26 18:45:00,0.75,2019-10-26 19:30:00,247.0,3165.0,1670.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47175,Tennessee,Van Buren,2019-10-26 19:45:00,5.0,2019-10-27 00:45:00,222.0,1702.0,1518.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47175,Tennessee,Van Buren,2019-10-27 02:15:00,0.25,2019-10-27 02:30:00,212.0,212.0,212.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47175,Tennessee,Van Buren,2019-10-27 02:45:00,1.0,2019-10-27 03:45:00,210.0,212.0,211.25
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47185,Tennessee,White,2019-10-26 18:45:00,0.75,2019-10-26 19:30:00,247.0,3080.0,1627.6666666666667
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47185,Tennessee,White,2019-10-26 19:45:00,5.0,2019-10-27 00:45:00,230.0,1660.0,1482.95
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47185,Tennessee,White,2019-10-27 02:15:00,0.25,2019-10-27 02:30:00,215.0,215.0,215.0
Tennessee-2,Tennessee,2019-10-26 18:00:00,2019-10-26 18:00:00,Severe Weather,47185,Tennessee,White,2019-10-27 02:45:00,1.0,2019-10-27 03:45:00,213.0,215.0,214.25
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48029,Texas,Bexar,2019-02-19 23:45:00,0.25,2019-02-20 00:00:00,267.0,267.0,267.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48029,Texas,Bexar,2019-02-20 20:15:00,1.0,2019-02-20 21:15:00,1558.0,4357.0,2282.5
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48039,Texas,Brazoria,2019-02-20 20:45:00,1.75,2019-02-20 22:30:00,240.0,242.0,241.14285714285714
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48039,Texas,Brazoria,2019-02-21 20:30:00,2.0,2019-02-21 22:30:00,501.0,948.0,886.625
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48051,Texas,Burleson,2019-02-20 14:45:00,3.75,2019-02-20 18:30:00,2042.0,2064.0,2062.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48061,Texas,Cameron,2019-02-19 10:30:00,0.25,2019-02-19 10:45:00,496.0,496.0,496.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48061,Texas,Cameron,2019-02-21 19:15:00,2.5,2019-02-21 21:45:00,208.0,339.0,249.2
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48071,Texas,Chambers,2019-02-20 12:00:00,2.75,2019-02-20 14:45:00,214.0,215.0,214.36363636363637
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48091,Texas,Comal,2019-02-20 19:45:00,3.0,2019-02-20 22:45:00,353.0,354.0,353.9166666666667
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48113,Texas,Dallas,2019-02-19 19:30:00,1.75,2019-02-19 21:15:00,477.0,1591.0,1169.4285714285713
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48113,Texas,Dallas,2019-02-20 22:15:00,1.25,2019-02-20 23:30:00,494.0,495.0,494.2
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48113,Texas,Dallas,2019-02-21 05:15:00,1.5,2019-02-21 06:45:00,202.0,224.0,212.33333333333334
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48113,Texas,Dallas,2019-02-21 17:30:00,8.25,2019-02-22 01:45:00,362.0,660.0,558.2121212121212
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48113,Texas,Dallas,2019-02-22 03:15:00,0.5,2019-02-22 03:45:00,241.0,243.0,242.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48119,Texas,Delta,2019-02-19 21:00:00,0.25,2019-02-19 21:15:00,249.0,249.0,249.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48121,Texas,Denton,2019-02-21 21:15:00,0.25,2019-02-21 21:30:00,1682.0,1682.0,1682.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48135,Texas,Ector,2019-02-20 03:30:00,5.5,2019-02-20 09:00:00,508.0,508.0,508.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48135,Texas,Ector,2019-02-20 13:00:00,3.75,2019-02-20 16:45:00,247.0,383.0,310.6
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48135,Texas,Ector,2019-02-20 17:30:00,2.5,2019-02-20 20:00:00,203.0,204.0,203.2
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48139,Texas,Ellis,2019-02-21 14:15:00,1.25,2019-02-21 15:30:00,247.0,3452.0,2140.8
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48163,Texas,Frio,2019-02-19 19:45:00,4.0,2019-02-19 23:45:00,285.0,289.0,288.3125
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48189,Texas,Hale,2019-02-20 23:30:00,2.75,2019-02-21 02:15:00,339.0,340.0,339.54545454545456
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48201,Texas,Harris,2019-02-19 14:00:00,0.5,2019-02-19 14:30:00,214.0,250.0,232.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48201,Texas,Harris,2019-02-19 14:45:00,6.25,2019-02-19 21:00:00,203.0,10324.0,1883.52
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48201,Texas,Harris,2019-02-20 12:00:00,2.75,2019-02-20 14:45:00,292.0,519.0,346.72727272727275
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48201,Texas,Harris,2019-02-20 15:30:00,5.0,2019-02-20 20:30:00,258.0,1105.0,598.45
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48201,Texas,Harris,2019-02-21 01:00:00,1.25,2019-02-21 02:15:00,229.0,243.0,234.8
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48201,Texas,Harris,2019-02-21 09:45:00,1.5,2019-02-21 11:15:00,3974.0,3980.0,3977.3333333333335
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48201,Texas,Harris,2019-02-21 19:30:00,7.0,2019-02-22 02:30:00,202.0,1998.0,563.6785714285714
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48201,Texas,Harris,2019-02-22 06:00:00,0.75,2019-02-22 06:45:00,249.0,336.0,278.3333333333333
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48203,Texas,Harrison,2019-02-20 20:45:00,0.75,2019-02-20 21:30:00,1925.0,1930.0,1927.3333333333333
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48203,Texas,Harrison,2019-02-20 22:15:00,0.25,2019-02-20 22:30:00,2086.0,2086.0,2086.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48213,Texas,Henderson,2019-02-19 15:15:00,2.75,2019-02-19 18:00:00,320.0,2225.0,1142.5454545454545
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48215,Texas,Hidalgo,2019-02-19 14:45:00,2.0,2019-02-19 16:45:00,388.0,563.0,486.375
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48215,Texas,Hidalgo,2019-02-19 23:45:00,4.75,2019-02-20 04:30:00,391.0,446.0,413.42105263157896
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48215,Texas,Hidalgo,2019-02-21 16:15:00,0.25,2019-02-21 16:30:00,560.0,560.0,560.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48223,Texas,Hopkins,2019-02-19 20:30:00,0.25,2019-02-19 20:45:00,525.0,525.0,525.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48245,Texas,Jefferson,2019-02-21 22:30:00,1.5,2019-02-22 00:00:00,321.0,326.0,324.6666666666667
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48245,Texas,Jefferson,2019-02-22 00:15:00,2.0,2019-02-22 02:15:00,321.0,326.0,324.125
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48257,Texas,Kaufman,2019-02-20 00:45:00,0.25,2019-02-20 01:00:00,209.0,209.0,209.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48277,Texas,Lamar,2019-02-19 21:00:00,0.25,2019-02-19 21:15:00,1184.0,1184.0,1184.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48291,Texas,Liberty,2019-02-20 12:00:00,2.75,2019-02-20 14:45:00,214.0,215.0,214.27272727272728
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48309,Texas,McLennan,2019-02-20 02:30:00,0.25,2019-02-20 02:45:00,278.0,278.0,278.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48309,Texas,McLennan,2019-02-21 16:00:00,1.0,2019-02-21 17:00:00,297.0,297.0,297.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48349,Texas,Navarro,2019-02-20 16:15:00,0.75,2019-02-20 17:00:00,364.0,365.0,364.3333333333333
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48355,Texas,Nueces,2019-02-20 02:30:00,0.25,2019-02-20 02:45:00,2567.0,2567.0,2567.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48373,Texas,Polk,2019-02-20 07:00:00,2.0,2019-02-20 09:00:00,572.0,573.0,572.75
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48387,Texas,Red River,2019-02-19 21:00:00,0.25,2019-02-19 21:15:00,377.0,377.0,377.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48401,Texas,Rusk,2019-02-19 18:45:00,0.25,2019-02-19 19:00:00,396.0,396.0,396.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48407,Texas,San Jacinto,2019-02-20 07:00:00,2.0,2019-02-20 09:00:00,572.0,572.0,572.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48429,Texas,Stephens,2019-02-21 16:15:00,0.25,2019-02-21 16:30:00,202.0,202.0,202.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48439,Texas,Tarrant,2019-02-19 19:45:00,1.75,2019-02-19 21:30:00,232.0,295.0,245.14285714285714
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48439,Texas,Tarrant,2019-02-20 00:15:00,5.25,2019-02-20 05:30:00,461.0,587.0,515.9047619047619
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48439,Texas,Tarrant,2019-02-20 14:45:00,5.25,2019-02-20 20:00:00,326.0,816.0,508.4761904761905
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48439,Texas,Tarrant,2019-02-21 11:45:00,2.25,2019-02-21 14:00:00,276.0,1478.0,1009.6666666666666
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48439,Texas,Tarrant,2019-02-22 07:15:00,0.5,2019-02-22 07:45:00,391.0,392.0,391.5
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48439,Texas,Tarrant,2019-02-22 08:00:00,0.5,2019-02-22 08:30:00,301.0,301.0,301.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48451,Texas,Tom Green,2019-02-20 00:30:00,1.75,2019-02-20 02:15:00,869.0,1189.0,1085.142857142857
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48453,Texas,Travis,2019-02-19 15:15:00,1.25,2019-02-19 16:30:00,2914.0,5077.0,3477.2
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48453,Texas,Travis,2019-02-20 15:45:00,0.25,2019-02-20 16:00:00,4984.0,4984.0,4984.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48467,Texas,Van Zandt,2019-02-19 18:00:00,0.75,2019-02-19 18:45:00,413.0,456.0,441.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48467,Texas,Van Zandt,2019-02-20 16:45:00,0.5,2019-02-20 17:15:00,721.0,721.0,721.0
Texas-0,Texas,2019-02-19 09:45:00,2019-02-19 09:45:00,Vandalism,48491,Texas,Williamson,2019-02-22 02:30:00,1.5,2019-02-22 04:00:00,559.0,559.0,559.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48003,Texas,Andrews,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,478.0,478.0,478.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48003,Texas,Andrews,2019-03-14 07:15:00,13.25,2019-03-14 20:30:00,300.0,407.0,371.8867924528302
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48011,Texas,Armstrong,2019-03-13 23:45:00,0.75,2019-03-14 00:30:00,475.0,475.0,475.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48011,Texas,Armstrong,2019-03-14 14:15:00,1.25,2019-03-14 15:30:00,271.0,272.0,271.2
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48011,Texas,Armstrong,2019-03-14 19:30:00,2.0,2019-03-14 21:30:00,228.0,228.0,228.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48011,Texas,Armstrong,2019-03-15 01:45:00,1.0,2019-03-15 02:45:00,258.0,258.0,258.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48027,Texas,Bell,2019-03-16 14:00:00,1.75,2019-03-16 15:45:00,233.0,245.0,235.28571428571428
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-13 16:15:00,0.25,2019-03-13 16:30:00,221.0,221.0,221.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-13 18:45:00,0.75,2019-03-13 19:30:00,4809.0,5629.0,5083.333333333333
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-15 03:00:00,0.75,2019-03-15 03:45:00,268.0,269.0,268.6666666666667
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-15 08:00:00,1.0,2019-03-15 09:00:00,243.0,254.0,246.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-15 16:00:00,0.5,2019-03-15 16:30:00,285.0,440.0,362.5
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-15 19:15:00,0.75,2019-03-15 20:00:00,253.0,260.0,257.6666666666667
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48037,Texas,Bowie,2019-03-13 20:45:00,2.25,2019-03-13 23:00:00,200.0,210.0,203.77777777777777
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48037,Texas,Bowie,2019-03-14 08:15:00,1.5,2019-03-14 09:45:00,216.0,340.0,300.8333333333333
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48037,Texas,Bowie,2019-03-14 10:00:00,0.5,2019-03-14 10:30:00,229.0,230.0,229.5
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48037,Texas,Bowie,2019-03-16 07:45:00,0.75,2019-03-16 08:30:00,292.0,293.0,292.6666666666667
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48039,Texas,Brazoria,2019-03-14 12:00:00,2.25,2019-03-14 14:15:00,205.0,2143.0,1289.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48049,Texas,Brown,2019-03-13 19:15:00,0.5,2019-03-13 19:45:00,1038.0,1077.0,1057.5
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48059,Texas,Callahan,2019-03-13 19:15:00,0.5,2019-03-13 19:45:00,985.0,1357.0,1171.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48065,Texas,Carson,2019-03-13 23:45:00,15.5,2019-03-14 15:15:00,286.0,618.0,466.4032258064516
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48073,Texas,Cherokee,2019-03-13 15:15:00,0.5,2019-03-13 15:45:00,379.0,379.0,379.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48073,Texas,Cherokee,2019-03-14 14:15:00,2.0,2019-03-14 16:15:00,384.0,385.0,384.25
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48081,Texas,Coke,2019-03-13 21:30:00,0.5,2019-03-13 22:00:00,305.0,306.0,305.5
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48085,Texas,Collin,2019-03-14 04:45:00,0.25,2019-03-14 05:00:00,254.0,254.0,254.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48085,Texas,Collin,2019-03-15 19:15:00,2.0,2019-03-15 21:15:00,276.0,287.0,279.375
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48093,Texas,Comanche,2019-03-13 16:00:00,4.25,2019-03-13 20:15:00,346.0,671.0,392.8235294117647
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48099,Texas,Coryell,2019-03-15 19:00:00,1.25,2019-03-15 20:15:00,254.0,254.0,254.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48107,Texas,Crosby,2019-03-13 23:45:00,15.75,2019-03-14 15:30:00,326.0,346.0,344.14285714285717
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48109,Texas,Culberson,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,232.0,232.0,232.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,1968.0,1968.0,1968.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-14 07:15:00,15.25,2019-03-14 22:30:00,353.0,1914.0,1038.639344262295
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-15 17:30:00,1.0,2019-03-15 18:30:00,219.0,1232.0,976.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48115,Texas,Dawson,2019-03-13 19:30:00,1.75,2019-03-13 21:15:00,204.0,269.0,257.2857142857143
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48117,Texas,Deaf Smith,2019-03-13 18:00:00,33.25,2019-03-15 03:15:00,215.0,1120.0,754.1203007518797
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48117,Texas,Deaf Smith,2019-03-15 17:15:00,2.25,2019-03-15 19:30:00,272.0,275.0,272.77777777777777
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48121,Texas,Denton,2019-03-13 20:45:00,2.5,2019-03-13 23:15:00,383.0,485.0,452.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48121,Texas,Denton,2019-03-14 19:00:00,0.25,2019-03-14 19:15:00,491.0,491.0,491.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48133,Texas,Eastland,2019-03-14 07:15:00,0.25,2019-03-14 07:30:00,207.0,207.0,207.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48135,Texas,Ector,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,795.0,795.0,795.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48135,Texas,Ector,2019-03-14 07:15:00,17.75,2019-03-15 01:00:00,345.0,660.0,581.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48135,Texas,Ector,2019-03-16 14:30:00,1.25,2019-03-16 15:45:00,650.0,650.0,650.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48141,Texas,El Paso,2019-03-13 19:00:00,1.0,2019-03-13 20:00:00,253.0,735.0,384.25
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48141,Texas,El Paso,2019-03-13 22:00:00,4.25,2019-03-14 02:15:00,264.0,2608.0,1390.8235294117646
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48141,Texas,El Paso,2019-03-15 19:45:00,0.25,2019-03-15 20:00:00,674.0,674.0,674.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48139,Texas,Ellis,2019-03-14 05:00:00,0.75,2019-03-14 05:45:00,219.0,310.0,252.33333333333334
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48139,Texas,Ellis,2019-03-14 06:00:00,0.5,2019-03-14 06:30:00,243.0,243.0,243.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48139,Texas,Ellis,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,300.0,300.0,300.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48139,Texas,Ellis,2019-03-14 07:15:00,1.0,2019-03-14 08:15:00,269.0,269.0,269.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48157,Texas,Fort Bend,2019-03-14 02:45:00,1.25,2019-03-14 04:00:00,241.0,462.0,373.8
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48157,Texas,Fort Bend,2019-03-14 17:15:00,0.75,2019-03-14 18:00:00,347.0,480.0,393.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48157,Texas,Fort Bend,2019-03-14 19:15:00,3.25,2019-03-14 22:30:00,591.0,661.0,634.5384615384615
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48157,Texas,Fort Bend,2019-03-16 21:30:00,0.25,2019-03-16 21:45:00,1336.0,1336.0,1336.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48165,Texas,Gaines,2019-03-13 23:45:00,16.25,2019-03-14 16:00:00,232.0,919.0,725.276923076923
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48167,Texas,Galveston,2019-03-14 15:30:00,1.0,2019-03-14 16:30:00,211.0,212.0,211.25
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48173,Texas,Glasscock,2019-03-13 19:15:00,2.0,2019-03-13 21:15:00,228.0,229.0,228.5
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48177,Texas,Gonzales,2019-03-13 17:15:00,0.75,2019-03-13 18:00:00,339.0,339.0,339.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48179,Texas,Gray,2019-03-13 23:45:00,18.25,2019-03-14 18:00:00,241.0,780.0,340.6575342465753
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48183,Texas,Gregg,2019-03-13 18:15:00,0.25,2019-03-13 18:30:00,230.0,230.0,230.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48183,Texas,Gregg,2019-03-14 08:15:00,16.25,2019-03-15 00:30:00,213.0,3254.0,679.7692307692307
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48185,Texas,Grimes,2019-03-13 16:45:00,4.0,2019-03-13 20:45:00,1439.0,1848.0,1821.8125
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48189,Texas,Hale,2019-03-14 20:45:00,2.5,2019-03-14 23:15:00,203.0,213.0,205.9
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48191,Texas,Hall,2019-03-13 18:45:00,1.0,2019-03-13 19:45:00,1077.0,1084.0,1082.25
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48195,Texas,Hansford,2019-03-13 23:45:00,21.0,2019-03-14 20:45:00,240.0,1218.0,1020.7261904761905
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48197,Texas,Hardeman,2019-03-13 22:30:00,3.0,2019-03-14 01:30:00,302.0,1832.0,1702.1666666666667
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 00:15:00,6.25,2019-03-14 06:30:00,211.0,1134.0,503.92
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 11:00:00,5.75,2019-03-14 16:45:00,266.0,4022.0,1606.304347826087
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 17:00:00,1.0,2019-03-14 18:00:00,207.0,372.0,291.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 19:15:00,1.0,2019-03-14 20:15:00,237.0,355.0,301.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 20:45:00,0.25,2019-03-14 21:00:00,616.0,616.0,616.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 22:45:00,0.25,2019-03-14 23:00:00,203.0,203.0,203.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-15 13:45:00,0.75,2019-03-15 14:30:00,261.0,896.0,510.6666666666667
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-15 14:45:00,2.0,2019-03-15 16:45:00,228.0,377.0,305.5
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-15 19:00:00,0.5,2019-03-15 19:30:00,366.0,371.0,368.5
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-15 20:00:00,1.25,2019-03-15 21:15:00,361.0,367.0,363.6
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-15 21:45:00,2.0,2019-03-15 23:45:00,213.0,684.0,418.375
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-16 01:45:00,1.25,2019-03-16 03:00:00,299.0,311.0,306.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-16 10:45:00,0.25,2019-03-16 11:00:00,222.0,222.0,222.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-16 13:30:00,0.25,2019-03-16 13:45:00,255.0,255.0,255.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-16 14:15:00,3.0,2019-03-16 17:15:00,265.0,357.0,316.4166666666667
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-16 23:15:00,0.5,2019-03-16 23:45:00,278.0,278.0,278.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48203,Texas,Harrison,2019-03-14 09:00:00,2.0,2019-03-14 11:00:00,862.0,901.0,884.875
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48205,Texas,Hartley,2019-03-13 23:45:00,15.75,2019-03-14 15:30:00,233.0,383.0,245.12698412698413
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48211,Texas,Hemphill,2019-03-13 23:45:00,0.75,2019-03-14 00:30:00,376.0,1802.0,1326.6666666666667
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48213,Texas,Henderson,2019-03-14 07:30:00,5.25,2019-03-14 12:45:00,224.0,1813.0,1087.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-03-13 18:30:00,1.25,2019-03-13 19:45:00,200.0,203.0,201.6
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-03-14 19:15:00,1.5,2019-03-14 20:45:00,318.0,325.0,321.1666666666667
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-13 16:15:00,5.5,2019-03-13 21:45:00,205.0,249.0,225.9090909090909
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-13 22:00:00,2.0,2019-03-14 00:00:00,200.0,276.0,250.375
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-14 00:45:00,0.75,2019-03-14 01:30:00,480.0,491.0,487.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-14 03:45:00,0.5,2019-03-14 04:15:00,205.0,205.0,205.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-14 05:45:00,0.5,2019-03-14 06:15:00,201.0,201.0,201.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-14 21:00:00,1.25,2019-03-14 22:15:00,1160.0,1161.0,1160.8
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-15 06:45:00,1.0,2019-03-15 07:45:00,582.0,583.0,582.25
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48231,Texas,Hunt,2019-03-13 19:15:00,5.0,2019-03-14 00:15:00,300.0,391.0,360.65
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48233,Texas,Hutchinson,2019-03-13 15:15:00,46.75,2019-03-15 14:00:00,269.0,6862.0,2786.620320855615
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48233,Texas,Hutchinson,2019-03-15 14:45:00,0.25,2019-03-15 15:00:00,202.0,202.0,202.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48233,Texas,Hutchinson,2019-03-15 18:00:00,0.25,2019-03-15 18:15:00,215.0,215.0,215.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48245,Texas,Jefferson,2019-03-13 21:00:00,2.5,2019-03-13 23:30:00,275.0,481.0,304.2
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48245,Texas,Jefferson,2019-03-16 06:00:00,5.75,2019-03-16 11:45:00,480.0,672.0,577.1304347826087
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48251,Texas,Johnson,2019-03-14 10:15:00,5.25,2019-03-14 15:30:00,314.0,331.0,319.85714285714283
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48257,Texas,Kaufman,2019-03-14 06:30:00,1.25,2019-03-14 07:45:00,278.0,356.0,331.8
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48263,Texas,Kent,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,343.0,343.0,343.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48273,Texas,Kleberg,2019-03-14 23:15:00,3.0,2019-03-15 02:15:00,863.0,863.0,863.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48275,Texas,Knox,2019-03-13 22:15:00,1.75,2019-03-14 00:00:00,240.0,240.0,240.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48279,Texas,Lamb,2019-03-13 23:45:00,14.75,2019-03-14 14:30:00,236.0,874.0,361.3728813559322
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48279,Texas,Lamb,2019-03-16 13:00:00,0.25,2019-03-16 13:15:00,358.0,358.0,358.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48291,Texas,Liberty,2019-03-15 06:45:00,8.75,2019-03-15 15:30:00,270.0,1418.0,1380.4285714285713
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48293,Texas,Limestone,2019-03-14 19:15:00,1.25,2019-03-14 20:30:00,322.0,323.0,322.6
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48297,Texas,Live Oak,2019-03-14 23:00:00,1.5,2019-03-15 00:30:00,419.0,419.0,419.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48301,Texas,Loving,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,519.0,519.0,519.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48303,Texas,Lubbock,2019-03-13 23:45:00,15.5,2019-03-14 15:15:00,224.0,655.0,480.06451612903226
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48305,Texas,Lynn,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,661.0,661.0,661.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48305,Texas,Lynn,2019-03-14 07:15:00,3.25,2019-03-14 10:30:00,661.0,661.0,661.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48305,Texas,Lynn,2019-03-14 11:45:00,0.75,2019-03-14 12:30:00,200.0,200.0,200.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48317,Texas,Martin,2019-03-13 18:15:00,4.5,2019-03-13 22:45:00,220.0,416.0,366.3888888888889
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48329,Texas,Midland,2019-03-13 17:15:00,13.25,2019-03-14 06:30:00,284.0,5046.0,786.0754716981132
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48329,Texas,Midland,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,245.0,245.0,245.0
