event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48329,Texas,Midland,2019-03-14 07:15:00,8.5,2019-03-14 15:45:00,210.0,653.0,271.47058823529414
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48335,Texas,Mitchell,2019-03-14 01:45:00,1.25,2019-03-14 03:00:00,313.0,314.0,313.2
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-03-13 16:45:00,4.0,2019-03-13 20:45:00,1320.0,1477.0,1373.4375
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-03-14 19:30:00,2.25,2019-03-14 21:45:00,223.0,934.0,721.4444444444445
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-03-16 17:15:00,2.0,2019-03-16 19:15:00,200.0,244.0,228.75
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48341,Texas,Moore,2019-03-13 15:15:00,48.25,2019-03-15 15:30:00,382.0,5957.0,2486.1761658031087
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48347,Texas,Nacogdoches,2019-03-13 18:30:00,3.25,2019-03-13 21:45:00,302.0,362.0,309.38461538461536
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48347,Texas,Nacogdoches,2019-03-15 07:00:00,2.0,2019-03-15 09:00:00,731.0,731.0,731.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48353,Texas,Nolan,2019-03-13 21:30:00,4.75,2019-03-14 02:15:00,289.0,475.0,356.63157894736844
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-03-14 00:30:00,1.25,2019-03-14 01:45:00,2176.0,2208.0,2190.2
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-03-14 06:00:00,0.5,2019-03-14 06:30:00,1277.0,1277.0,1277.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48359,Texas,Oldham,2019-03-13 17:00:00,7.25,2019-03-14 00:15:00,228.0,407.0,378.44827586206895
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48359,Texas,Oldham,2019-03-14 00:45:00,41.0,2019-03-15 17:45:00,269.0,569.0,436.8353658536585
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48369,Texas,Parmer,2019-03-13 23:45:00,22.0,2019-03-14 21:45:00,207.0,1079.0,634.4659090909091
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48371,Texas,Pecos,2019-03-13 20:30:00,0.25,2019-03-13 20:45:00,288.0,288.0,288.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48375,Texas,Potter,2019-03-13 16:15:00,77.5,2019-03-16 21:45:00,220.0,14440.0,5433.6322580645165
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48375,Texas,Potter,2019-03-16 22:45:00,0.5,2019-03-16 23:15:00,369.0,377.0,373.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48381,Texas,Randall,2019-03-13 16:00:00,75.25,2019-03-16 19:15:00,200.0,9719.0,3288.059800664452
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48389,Texas,Reeves,2019-03-13 19:45:00,1.0,2019-03-13 20:45:00,253.0,272.0,260.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48389,Texas,Reeves,2019-03-13 21:00:00,4.5,2019-03-14 01:30:00,201.0,318.0,256.5
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48389,Texas,Reeves,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,224.0,376.0,332.57142857142856
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48393,Texas,Roberts,2019-03-14 03:15:00,11.5,2019-03-14 14:45:00,246.0,249.0,248.54347826086956
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48399,Texas,Runnels,2019-03-13 20:30:00,0.5,2019-03-13 21:00:00,783.0,783.0,783.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48399,Texas,Runnels,2019-03-13 21:15:00,0.25,2019-03-13 21:30:00,783.0,783.0,783.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48401,Texas,Rusk,2019-03-14 08:15:00,55.25,2019-03-16 15:30:00,324.0,2421.0,1226.6651583710407
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48409,Texas,San Patricio,2019-03-16 19:15:00,0.75,2019-03-16 20:00:00,525.0,1065.0,883.3333333333334
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48423,Texas,Smith,2019-03-13 16:45:00,0.75,2019-03-13 17:30:00,526.0,526.0,526.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48423,Texas,Smith,2019-03-13 21:45:00,0.5,2019-03-13 22:15:00,319.0,324.0,321.5
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48423,Texas,Smith,2019-03-14 07:30:00,14.75,2019-03-14 22:15:00,275.0,3866.0,1656.322033898305
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,2897.0,2897.0,2897.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-14 07:15:00,15.0,2019-03-14 22:15:00,220.0,2278.0,1377.4666666666667
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-15 18:00:00,0.25,2019-03-15 18:15:00,2109.0,2109.0,2109.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-16 10:30:00,0.25,2019-03-16 10:45:00,3737.0,3737.0,3737.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-16 15:00:00,2.0,2019-03-16 17:00:00,836.0,4212.0,2329.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-03-14 14:15:00,3.0,2019-03-14 17:15:00,205.0,353.0,302.5
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-03-15 08:30:00,0.25,2019-03-15 08:45:00,276.0,276.0,276.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-03-15 10:00:00,1.0,2019-03-15 11:00:00,764.0,764.0,764.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-03-15 15:30:00,0.5,2019-03-15 16:00:00,1691.0,1697.0,1694.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-03-15 16:30:00,1.25,2019-03-15 17:45:00,403.0,406.0,404.4
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48459,Texas,Upshur,2019-03-14 07:45:00,8.25,2019-03-14 16:00:00,215.0,2981.0,2075.121212121212
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48471,Texas,Walker,2019-03-14 09:30:00,0.25,2019-03-14 09:45:00,1421.0,1421.0,1421.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48471,Texas,Walker,2019-03-16 17:30:00,1.5,2019-03-16 19:00:00,208.0,208.0,208.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48475,Texas,Ward,2019-03-13 17:45:00,5.5,2019-03-13 23:15:00,218.0,903.0,395.72727272727275
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48475,Texas,Ward,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,268.0,271.0,270.14285714285717
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48479,Texas,Webb,2019-03-13 17:45:00,2.25,2019-03-13 20:00:00,622.0,625.0,623.1111111111111
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48479,Texas,Webb,2019-03-13 20:15:00,1.75,2019-03-13 22:00:00,228.0,1359.0,823.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48479,Texas,Webb,2019-03-16 05:45:00,2.25,2019-03-16 08:00:00,1451.0,1466.0,1459.7777777777778
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48485,Texas,Wichita,2019-03-13 19:45:00,4.75,2019-03-14 00:30:00,324.0,2077.0,804.6842105263158
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48485,Texas,Wichita,2019-03-14 01:00:00,1.25,2019-03-14 02:15:00,263.0,282.0,268.6
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48485,Texas,Wichita,2019-03-15 01:00:00,0.5,2019-03-15 01:30:00,329.0,329.0,329.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48491,Texas,Williamson,2019-03-13 16:15:00,1.25,2019-03-13 17:30:00,1155.0,1164.0,1158.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48491,Texas,Williamson,2019-03-15 16:30:00,1.25,2019-03-15 17:45:00,398.0,480.0,418.4
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48495,Texas,Winkler,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,578.0,578.0,578.0
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48497,Texas,Wise,2019-03-13 20:45:00,2.75,2019-03-13 23:30:00,423.0,1189.0,1099.2727272727273
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48499,Texas,Wood,2019-03-13 20:30:00,2.5,2019-03-13 23:00:00,798.0,799.0,798.9
Texas-1,Texas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,48499,Texas,Wood,2019-03-14 00:30:00,5.0,2019-03-14 05:30:00,375.0,798.0,768.4
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48003,Texas,Andrews,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,478.0,478.0,478.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48003,Texas,Andrews,2019-03-14 07:15:00,13.25,2019-03-14 20:30:00,300.0,407.0,371.8867924528302
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48005,Texas,Angelina,2019-03-18 12:30:00,8.75,2019-03-18 21:15:00,234.0,1780.0,750.3428571428572
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48011,Texas,Armstrong,2019-03-13 23:45:00,0.75,2019-03-14 00:30:00,475.0,475.0,475.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48011,Texas,Armstrong,2019-03-14 14:15:00,1.25,2019-03-14 15:30:00,271.0,272.0,271.2
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48011,Texas,Armstrong,2019-03-14 19:30:00,2.0,2019-03-14 21:30:00,228.0,228.0,228.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48011,Texas,Armstrong,2019-03-15 01:45:00,1.0,2019-03-15 02:45:00,258.0,258.0,258.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48027,Texas,Bell,2019-03-16 14:00:00,1.75,2019-03-16 15:45:00,233.0,245.0,235.28571428571428
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-13 16:15:00,0.25,2019-03-13 16:30:00,221.0,221.0,221.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-13 18:45:00,0.75,2019-03-13 19:30:00,4809.0,5629.0,5083.333333333333
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-15 03:00:00,0.75,2019-03-15 03:45:00,268.0,269.0,268.6666666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-15 08:00:00,1.0,2019-03-15 09:00:00,243.0,254.0,246.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-15 16:00:00,0.5,2019-03-15 16:30:00,285.0,440.0,362.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-15 19:15:00,0.75,2019-03-15 20:00:00,253.0,260.0,257.6666666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-17 15:30:00,1.0,2019-03-17 16:30:00,444.0,465.0,459.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-03-17 23:30:00,1.75,2019-03-18 01:15:00,222.0,1833.0,1334.857142857143
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48037,Texas,Bowie,2019-03-13 20:45:00,2.25,2019-03-13 23:00:00,200.0,210.0,203.77777777777777
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48037,Texas,Bowie,2019-03-14 08:15:00,1.5,2019-03-14 09:45:00,216.0,340.0,300.8333333333333
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48037,Texas,Bowie,2019-03-14 10:00:00,0.5,2019-03-14 10:30:00,229.0,230.0,229.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48037,Texas,Bowie,2019-03-16 07:45:00,0.75,2019-03-16 08:30:00,292.0,293.0,292.6666666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48037,Texas,Bowie,2019-03-17 08:30:00,4.0,2019-03-17 12:30:00,280.0,280.0,280.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48039,Texas,Brazoria,2019-03-14 12:00:00,2.25,2019-03-14 14:15:00,205.0,2143.0,1289.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48039,Texas,Brazoria,2019-03-18 07:15:00,1.5,2019-03-18 08:45:00,2015.0,2016.0,2015.3333333333333
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48049,Texas,Brown,2019-03-13 19:15:00,0.5,2019-03-13 19:45:00,1038.0,1077.0,1057.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48049,Texas,Brown,2019-03-18 01:15:00,1.0,2019-03-18 02:15:00,1170.0,1173.0,1170.75
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48059,Texas,Callahan,2019-03-13 19:15:00,0.5,2019-03-13 19:45:00,985.0,1357.0,1171.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48065,Texas,Carson,2019-03-13 23:45:00,15.5,2019-03-14 15:15:00,286.0,618.0,466.4032258064516
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48073,Texas,Cherokee,2019-03-14 14:15:00,2.0,2019-03-14 16:15:00,384.0,385.0,384.25
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48081,Texas,Coke,2019-03-13 21:30:00,0.5,2019-03-13 22:00:00,305.0,306.0,305.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48085,Texas,Collin,2019-03-14 04:45:00,0.25,2019-03-14 05:00:00,254.0,254.0,254.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48085,Texas,Collin,2019-03-15 19:15:00,2.0,2019-03-15 21:15:00,276.0,287.0,279.375
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48093,Texas,Comanche,2019-03-13 16:00:00,4.25,2019-03-13 20:15:00,346.0,671.0,392.8235294117647
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48099,Texas,Coryell,2019-03-15 19:00:00,1.25,2019-03-15 20:15:00,254.0,254.0,254.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48107,Texas,Crosby,2019-03-13 23:45:00,15.75,2019-03-14 15:30:00,326.0,346.0,344.14285714285717
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48109,Texas,Culberson,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,232.0,232.0,232.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,1968.0,1968.0,1968.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-14 07:15:00,15.25,2019-03-14 22:30:00,353.0,1914.0,1038.639344262295
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-15 17:30:00,1.0,2019-03-15 18:30:00,219.0,1232.0,976.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-17 13:45:00,1.75,2019-03-17 15:30:00,316.0,1072.0,698.5714285714286
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-18 16:00:00,0.5,2019-03-18 16:30:00,287.0,288.0,287.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-18 22:15:00,1.25,2019-03-18 23:30:00,231.0,374.0,308.4
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-18 23:45:00,0.5,2019-03-19 00:15:00,206.0,240.0,223.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-03-19 03:30:00,1.0,2019-03-19 04:30:00,221.0,254.0,241.75
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48115,Texas,Dawson,2019-03-13 19:30:00,1.75,2019-03-13 21:15:00,204.0,269.0,257.2857142857143
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48117,Texas,Deaf Smith,2019-03-13 18:00:00,33.25,2019-03-15 03:15:00,215.0,1120.0,754.1203007518797
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48117,Texas,Deaf Smith,2019-03-15 17:15:00,2.25,2019-03-15 19:30:00,272.0,275.0,272.77777777777777
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48121,Texas,Denton,2019-03-13 20:45:00,2.5,2019-03-13 23:15:00,383.0,485.0,452.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48121,Texas,Denton,2019-03-14 19:00:00,0.25,2019-03-14 19:15:00,491.0,491.0,491.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48127,Texas,Dimmit,2019-03-19 11:30:00,3.0,2019-03-19 14:30:00,708.0,733.0,716.9166666666666
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48133,Texas,Eastland,2019-03-14 07:15:00,0.25,2019-03-14 07:30:00,207.0,207.0,207.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48133,Texas,Eastland,2019-03-17 08:00:00,1.75,2019-03-17 09:45:00,861.0,861.0,861.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48135,Texas,Ector,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,795.0,795.0,795.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48135,Texas,Ector,2019-03-14 07:15:00,17.75,2019-03-15 01:00:00,345.0,660.0,581.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48135,Texas,Ector,2019-03-16 14:30:00,1.25,2019-03-16 15:45:00,650.0,650.0,650.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48141,Texas,El Paso,2019-03-13 19:00:00,1.0,2019-03-13 20:00:00,253.0,735.0,384.25
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48141,Texas,El Paso,2019-03-13 22:00:00,4.25,2019-03-14 02:15:00,264.0,2608.0,1390.8235294117646
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48141,Texas,El Paso,2019-03-15 19:45:00,0.25,2019-03-15 20:00:00,674.0,674.0,674.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48139,Texas,Ellis,2019-03-14 05:00:00,0.75,2019-03-14 05:45:00,219.0,310.0,252.33333333333334
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48139,Texas,Ellis,2019-03-14 06:00:00,0.5,2019-03-14 06:30:00,243.0,243.0,243.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48139,Texas,Ellis,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,300.0,300.0,300.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48139,Texas,Ellis,2019-03-14 07:15:00,1.0,2019-03-14 08:15:00,269.0,269.0,269.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48157,Texas,Fort Bend,2019-03-14 02:45:00,1.25,2019-03-14 04:00:00,241.0,462.0,373.8
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48157,Texas,Fort Bend,2019-03-14 17:15:00,0.75,2019-03-14 18:00:00,347.0,480.0,393.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48157,Texas,Fort Bend,2019-03-14 19:15:00,3.25,2019-03-14 22:30:00,591.0,661.0,634.5384615384615
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48157,Texas,Fort Bend,2019-03-16 21:30:00,0.25,2019-03-16 21:45:00,1336.0,1336.0,1336.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48157,Texas,Fort Bend,2019-03-19 04:45:00,0.75,2019-03-19 05:30:00,874.0,2137.0,1558.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48165,Texas,Gaines,2019-03-13 23:45:00,16.25,2019-03-14 16:00:00,232.0,919.0,725.276923076923
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48167,Texas,Galveston,2019-03-14 15:30:00,1.0,2019-03-14 16:30:00,211.0,212.0,211.25
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48167,Texas,Galveston,2019-03-17 13:45:00,1.0,2019-03-17 14:45:00,211.0,215.0,212.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48167,Texas,Galveston,2019-03-17 16:30:00,0.5,2019-03-17 17:00:00,225.0,231.0,228.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48167,Texas,Galveston,2019-03-18 15:30:00,1.75,2019-03-18 17:15:00,218.0,220.0,219.14285714285714
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48167,Texas,Galveston,2019-03-18 17:30:00,0.5,2019-03-18 18:00:00,243.0,255.0,249.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48167,Texas,Galveston,2019-03-18 22:45:00,0.25,2019-03-18 23:00:00,221.0,221.0,221.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48173,Texas,Glasscock,2019-03-13 19:15:00,2.0,2019-03-13 21:15:00,228.0,229.0,228.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48177,Texas,Gonzales,2019-03-13 17:15:00,0.75,2019-03-13 18:00:00,339.0,339.0,339.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48179,Texas,Gray,2019-03-13 23:45:00,18.25,2019-03-14 18:00:00,241.0,780.0,340.6575342465753
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48183,Texas,Gregg,2019-03-13 18:15:00,0.25,2019-03-13 18:30:00,230.0,230.0,230.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48183,Texas,Gregg,2019-03-14 08:15:00,16.25,2019-03-15 00:30:00,213.0,3254.0,679.7692307692307
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48183,Texas,Gregg,2019-03-18 05:00:00,0.25,2019-03-18 05:15:00,1625.0,1625.0,1625.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48185,Texas,Grimes,2019-03-13 16:45:00,4.0,2019-03-13 20:45:00,1439.0,1848.0,1821.8125
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48189,Texas,Hale,2019-03-14 20:45:00,2.5,2019-03-14 23:15:00,203.0,213.0,205.9
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48191,Texas,Hall,2019-03-13 18:45:00,1.0,2019-03-13 19:45:00,1077.0,1084.0,1082.25
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48195,Texas,Hansford,2019-03-13 23:45:00,21.0,2019-03-14 20:45:00,240.0,1218.0,1020.7261904761905
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48197,Texas,Hardeman,2019-03-13 22:30:00,3.0,2019-03-14 01:30:00,302.0,1832.0,1702.1666666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 00:15:00,6.25,2019-03-14 06:30:00,211.0,1134.0,503.92
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 11:00:00,5.75,2019-03-14 16:45:00,266.0,4022.0,1606.304347826087
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 17:00:00,1.0,2019-03-14 18:00:00,207.0,372.0,291.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 19:15:00,1.0,2019-03-14 20:15:00,237.0,355.0,301.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 20:45:00,0.25,2019-03-14 21:00:00,616.0,616.0,616.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-14 22:45:00,0.25,2019-03-14 23:00:00,203.0,203.0,203.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-15 13:45:00,0.75,2019-03-15 14:30:00,261.0,896.0,510.6666666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-15 14:45:00,2.0,2019-03-15 16:45:00,228.0,377.0,305.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-15 19:00:00,0.5,2019-03-15 19:30:00,366.0,371.0,368.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-15 20:00:00,1.25,2019-03-15 21:15:00,361.0,367.0,363.6
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-15 21:45:00,2.0,2019-03-15 23:45:00,213.0,684.0,418.375
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-16 01:45:00,1.25,2019-03-16 03:00:00,299.0,311.0,306.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-16 10:45:00,0.25,2019-03-16 11:00:00,222.0,222.0,222.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-16 13:30:00,0.25,2019-03-16 13:45:00,255.0,255.0,255.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-16 14:15:00,3.0,2019-03-16 17:15:00,265.0,357.0,316.4166666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-16 23:15:00,0.5,2019-03-16 23:45:00,278.0,278.0,278.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-17 02:00:00,0.75,2019-03-17 02:45:00,205.0,231.0,214.33333333333334
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-17 08:45:00,13.0,2019-03-17 21:45:00,324.0,4992.0,1194.576923076923
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-18 05:15:00,0.25,2019-03-18 05:30:00,439.0,439.0,439.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-18 14:30:00,0.75,2019-03-18 15:15:00,276.0,343.0,298.6666666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-03-18 17:15:00,0.25,2019-03-18 17:30:00,221.0,221.0,221.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48203,Texas,Harrison,2019-03-14 09:00:00,2.0,2019-03-14 11:00:00,862.0,901.0,884.875
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48205,Texas,Hartley,2019-03-13 23:45:00,15.75,2019-03-14 15:30:00,233.0,383.0,245.12698412698413
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48211,Texas,Hemphill,2019-03-13 23:45:00,0.75,2019-03-14 00:30:00,376.0,1802.0,1326.6666666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48213,Texas,Henderson,2019-03-14 07:30:00,5.25,2019-03-14 12:45:00,224.0,1813.0,1087.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48213,Texas,Henderson,2019-03-17 05:30:00,5.5,2019-03-17 11:00:00,894.0,1829.0,1326.6363636363637
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-03-13 18:30:00,1.25,2019-03-13 19:45:00,200.0,203.0,201.6
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-03-14 19:15:00,1.5,2019-03-14 20:45:00,318.0,325.0,321.1666666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-03-17 13:15:00,4.0,2019-03-17 17:15:00,614.0,670.0,638.6875
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-03-18 11:45:00,1.5,2019-03-18 13:15:00,355.0,360.0,356.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-03-18 16:00:00,0.75,2019-03-18 16:45:00,256.0,4759.0,1771.3333333333333
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-13 16:15:00,5.5,2019-03-13 21:45:00,205.0,249.0,225.9090909090909
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-13 22:00:00,2.0,2019-03-14 00:00:00,200.0,276.0,250.375
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-14 00:45:00,0.75,2019-03-14 01:30:00,480.0,491.0,487.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-14 03:45:00,0.5,2019-03-14 04:15:00,205.0,205.0,205.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-14 05:45:00,0.5,2019-03-14 06:15:00,201.0,201.0,201.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-14 21:00:00,1.25,2019-03-14 22:15:00,1160.0,1161.0,1160.8
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48227,Texas,Howard,2019-03-15 06:45:00,1.0,2019-03-15 07:45:00,582.0,583.0,582.25
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48231,Texas,Hunt,2019-03-13 19:15:00,5.0,2019-03-14 00:15:00,300.0,391.0,360.65
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48233,Texas,Hutchinson,2019-03-15 14:45:00,0.25,2019-03-15 15:00:00,202.0,202.0,202.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48233,Texas,Hutchinson,2019-03-15 18:00:00,0.25,2019-03-15 18:15:00,215.0,215.0,215.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48245,Texas,Jefferson,2019-03-13 21:00:00,2.5,2019-03-13 23:30:00,275.0,481.0,304.2
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48245,Texas,Jefferson,2019-03-16 06:00:00,5.75,2019-03-16 11:45:00,480.0,672.0,577.1304347826087
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48245,Texas,Jefferson,2019-03-17 21:45:00,1.75,2019-03-17 23:30:00,314.0,4610.0,2828.5714285714284
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48251,Texas,Johnson,2019-03-14 10:15:00,5.25,2019-03-14 15:30:00,314.0,331.0,319.85714285714283
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48257,Texas,Kaufman,2019-03-14 06:30:00,1.25,2019-03-14 07:45:00,278.0,356.0,331.8
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48263,Texas,Kent,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,343.0,343.0,343.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48273,Texas,Kleberg,2019-03-14 23:15:00,3.0,2019-03-15 02:15:00,863.0,863.0,863.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48273,Texas,Kleberg,2019-03-17 10:30:00,2.25,2019-03-17 12:45:00,863.0,863.0,863.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48275,Texas,Knox,2019-03-13 22:15:00,1.75,2019-03-14 00:00:00,240.0,240.0,240.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48279,Texas,Lamb,2019-03-13 23:45:00,14.75,2019-03-14 14:30:00,236.0,874.0,361.3728813559322
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48279,Texas,Lamb,2019-03-16 13:00:00,0.25,2019-03-16 13:15:00,358.0,358.0,358.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48291,Texas,Liberty,2019-03-15 06:45:00,8.75,2019-03-15 15:30:00,270.0,1418.0,1380.4285714285713
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48293,Texas,Limestone,2019-03-14 19:15:00,1.25,2019-03-14 20:30:00,322.0,323.0,322.6
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48293,Texas,Limestone,2019-03-17 15:00:00,3.75,2019-03-17 18:45:00,292.0,362.0,330.8
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48297,Texas,Live Oak,2019-03-14 23:00:00,1.5,2019-03-15 00:30:00,419.0,419.0,419.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48301,Texas,Loving,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,519.0,519.0,519.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48303,Texas,Lubbock,2019-03-13 23:45:00,15.5,2019-03-14 15:15:00,224.0,655.0,480.06451612903226
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48305,Texas,Lynn,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,661.0,661.0,661.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48305,Texas,Lynn,2019-03-14 07:15:00,3.25,2019-03-14 10:30:00,661.0,661.0,661.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48305,Texas,Lynn,2019-03-14 11:45:00,0.75,2019-03-14 12:30:00,200.0,200.0,200.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48317,Texas,Martin,2019-03-13 18:15:00,4.5,2019-03-13 22:45:00,220.0,416.0,366.3888888888889
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48329,Texas,Midland,2019-03-13 17:15:00,13.25,2019-03-14 06:30:00,284.0,5046.0,786.0754716981132
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48329,Texas,Midland,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,245.0,245.0,245.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48329,Texas,Midland,2019-03-14 07:15:00,8.5,2019-03-14 15:45:00,210.0,653.0,271.47058823529414
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48335,Texas,Mitchell,2019-03-14 01:45:00,1.25,2019-03-14 03:00:00,313.0,314.0,313.2
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-03-13 16:45:00,4.0,2019-03-13 20:45:00,1320.0,1477.0,1373.4375
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-03-14 19:30:00,2.25,2019-03-14 21:45:00,223.0,934.0,721.4444444444445
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-03-16 17:15:00,2.0,2019-03-16 19:15:00,200.0,244.0,228.75
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-03-17 16:00:00,0.25,2019-03-17 16:15:00,251.0,251.0,251.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-03-18 14:15:00,1.25,2019-03-18 15:30:00,203.0,203.0,203.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-03-18 19:30:00,0.25,2019-03-18 19:45:00,3525.0,3525.0,3525.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-03-19 13:45:00,0.5,2019-03-19 14:15:00,202.0,203.0,202.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48347,Texas,Nacogdoches,2019-03-13 18:30:00,3.25,2019-03-13 21:45:00,302.0,362.0,309.38461538461536
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48347,Texas,Nacogdoches,2019-03-15 07:00:00,2.0,2019-03-15 09:00:00,731.0,731.0,731.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48349,Texas,Navarro,2019-03-17 23:00:00,0.75,2019-03-17 23:45:00,326.0,327.0,326.6666666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48349,Texas,Navarro,2019-03-18 00:00:00,1.0,2019-03-18 01:00:00,277.0,307.0,292.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48353,Texas,Nolan,2019-03-13 21:30:00,4.75,2019-03-14 02:15:00,289.0,475.0,356.63157894736844
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-03-14 00:30:00,1.25,2019-03-14 01:45:00,2176.0,2208.0,2190.2
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-03-14 06:00:00,0.5,2019-03-14 06:30:00,1277.0,1277.0,1277.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-03-18 18:30:00,2.0,2019-03-18 20:30:00,221.0,294.0,237.875
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48359,Texas,Oldham,2019-03-13 17:00:00,7.25,2019-03-14 00:15:00,228.0,407.0,378.44827586206895
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48359,Texas,Oldham,2019-03-14 00:45:00,41.0,2019-03-15 17:45:00,269.0,569.0,436.8353658536585
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48365,Texas,Panola,2019-03-19 15:30:00,0.25,2019-03-19 15:45:00,501.0,501.0,501.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48369,Texas,Parmer,2019-03-13 23:45:00,22.0,2019-03-14 21:45:00,207.0,1079.0,634.4659090909091
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48371,Texas,Pecos,2019-03-13 20:30:00,0.25,2019-03-13 20:45:00,288.0,288.0,288.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48375,Texas,Potter,2019-03-13 16:15:00,77.5,2019-03-16 21:45:00,220.0,14440.0,5433.6322580645165
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48375,Texas,Potter,2019-03-16 22:45:00,0.5,2019-03-16 23:15:00,369.0,377.0,373.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48375,Texas,Potter,2019-03-18 20:00:00,0.25,2019-03-18 20:15:00,579.0,579.0,579.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48381,Texas,Randall,2019-03-13 16:00:00,75.25,2019-03-16 19:15:00,200.0,9719.0,3288.059800664452
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48381,Texas,Randall,2019-03-17 20:15:00,2.75,2019-03-17 23:00:00,202.0,239.0,222.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48389,Texas,Reeves,2019-03-13 19:45:00,1.0,2019-03-13 20:45:00,253.0,272.0,260.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48389,Texas,Reeves,2019-03-13 21:00:00,4.5,2019-03-14 01:30:00,201.0,318.0,256.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48389,Texas,Reeves,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,224.0,376.0,332.57142857142856
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48393,Texas,Roberts,2019-03-14 03:15:00,11.5,2019-03-14 14:45:00,246.0,249.0,248.54347826086956
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48399,Texas,Runnels,2019-03-13 20:30:00,0.5,2019-03-13 21:00:00,783.0,783.0,783.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48399,Texas,Runnels,2019-03-13 21:15:00,0.25,2019-03-13 21:30:00,783.0,783.0,783.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48401,Texas,Rusk,2019-03-14 08:15:00,55.25,2019-03-16 15:30:00,324.0,2421.0,1226.6651583710407
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48407,Texas,San Jacinto,2019-03-17 16:00:00,0.25,2019-03-17 16:15:00,288.0,288.0,288.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48409,Texas,San Patricio,2019-03-16 19:15:00,0.75,2019-03-16 20:00:00,525.0,1065.0,883.3333333333334
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48423,Texas,Smith,2019-03-13 16:45:00,0.75,2019-03-13 17:30:00,526.0,526.0,526.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48423,Texas,Smith,2019-03-13 21:45:00,0.5,2019-03-13 22:15:00,319.0,324.0,321.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48423,Texas,Smith,2019-03-14 07:30:00,14.75,2019-03-14 22:15:00,275.0,3866.0,1656.322033898305
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48427,Texas,Starr,2019-03-17 18:30:00,5.5,2019-03-18 00:00:00,239.0,2475.0,1791.590909090909
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,2897.0,2897.0,2897.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-14 07:15:00,15.0,2019-03-14 22:15:00,220.0,2278.0,1377.4666666666667
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-15 18:00:00,0.25,2019-03-15 18:15:00,2109.0,2109.0,2109.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-16 10:30:00,0.25,2019-03-16 10:45:00,3737.0,3737.0,3737.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-16 15:00:00,2.0,2019-03-16 17:00:00,836.0,4212.0,2329.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-17 19:00:00,0.5,2019-03-17 19:30:00,227.0,289.0,258.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-18 02:15:00,1.0,2019-03-18 03:15:00,797.0,848.0,831.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-03-18 21:15:00,1.25,2019-03-18 22:30:00,300.0,322.0,309.8
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-03-14 14:15:00,3.0,2019-03-14 17:15:00,205.0,353.0,302.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-03-15 08:30:00,0.25,2019-03-15 08:45:00,276.0,276.0,276.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-03-15 10:00:00,1.0,2019-03-15 11:00:00,764.0,764.0,764.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-03-15 15:30:00,0.5,2019-03-15 16:00:00,1691.0,1697.0,1694.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-03-15 16:30:00,1.25,2019-03-15 17:45:00,403.0,406.0,404.4
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48459,Texas,Upshur,2019-03-14 07:45:00,8.25,2019-03-14 16:00:00,215.0,2981.0,2075.121212121212
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48463,Texas,Uvalde,2019-03-18 07:15:00,2.25,2019-03-18 09:30:00,668.0,673.0,668.5555555555555
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48465,Texas,Val Verde,2019-03-19 01:45:00,1.75,2019-03-19 03:30:00,245.0,3457.0,2998.1428571428573
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48469,Texas,Victoria,2019-03-18 14:30:00,0.5,2019-03-18 15:00:00,4087.0,4109.0,4098.0
