event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48471,Texas,Walker,2019-03-14 09:30:00,0.25,2019-03-14 09:45:00,1421.0,1421.0,1421.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48471,Texas,Walker,2019-03-16 17:30:00,1.5,2019-03-16 19:00:00,208.0,208.0,208.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48471,Texas,Walker,2019-03-17 16:00:00,0.25,2019-03-17 16:15:00,286.0,286.0,286.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48475,Texas,Ward,2019-03-13 17:45:00,5.5,2019-03-13 23:15:00,218.0,903.0,395.72727272727275
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48475,Texas,Ward,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,268.0,271.0,270.14285714285717
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48479,Texas,Webb,2019-03-13 17:45:00,2.25,2019-03-13 20:00:00,622.0,625.0,623.1111111111111
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48479,Texas,Webb,2019-03-13 20:15:00,1.75,2019-03-13 22:00:00,228.0,1359.0,823.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48479,Texas,Webb,2019-03-16 05:45:00,2.25,2019-03-16 08:00:00,1451.0,1466.0,1459.7777777777778
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48485,Texas,Wichita,2019-03-13 19:45:00,4.75,2019-03-14 00:30:00,324.0,2077.0,804.6842105263158
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48485,Texas,Wichita,2019-03-14 01:00:00,1.25,2019-03-14 02:15:00,263.0,282.0,268.6
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48485,Texas,Wichita,2019-03-15 01:00:00,0.5,2019-03-15 01:30:00,329.0,329.0,329.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48485,Texas,Wichita,2019-03-19 16:15:00,0.5,2019-03-19 16:45:00,231.0,234.0,232.5
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48491,Texas,Williamson,2019-03-13 16:15:00,1.25,2019-03-13 17:30:00,1155.0,1164.0,1158.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48491,Texas,Williamson,2019-03-15 16:30:00,1.25,2019-03-15 17:45:00,398.0,480.0,418.4
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48495,Texas,Winkler,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,578.0,578.0,578.0
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48497,Texas,Wise,2019-03-13 20:45:00,2.75,2019-03-13 23:30:00,423.0,1189.0,1099.2727272727273
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48499,Texas,Wood,2019-03-13 20:30:00,2.5,2019-03-13 23:00:00,798.0,799.0,798.9
Texas-2,Texas,2019-03-13 15:51:00,2019-03-16 18:00:00,Severe Weather/Transmission Interruption,48499,Texas,Wood,2019-03-14 00:30:00,5.0,2019-03-14 05:30:00,375.0,798.0,768.4
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48001,Texas,Anderson,2019-04-07 14:00:00,0.25,2019-04-07 14:15:00,255.0,255.0,255.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48001,Texas,Anderson,2019-04-07 14:30:00,0.5,2019-04-07 15:00:00,206.0,206.0,206.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48001,Texas,Anderson,2019-04-08 02:00:00,0.5,2019-04-08 02:30:00,1020.0,1020.0,1020.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48005,Texas,Angelina,2019-04-07 20:15:00,10.25,2019-04-08 06:30:00,257.0,3782.0,1315.7317073170732
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48005,Texas,Angelina,2019-04-08 07:30:00,2.5,2019-04-08 10:00:00,210.0,213.0,211.2
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48005,Texas,Angelina,2019-04-08 10:15:00,2.75,2019-04-08 13:00:00,1131.0,1302.0,1206.2727272727273
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48005,Texas,Angelina,2019-04-08 15:00:00,0.25,2019-04-08 15:15:00,243.0,243.0,243.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48005,Texas,Angelina,2019-04-08 15:30:00,1.0,2019-04-08 16:30:00,217.0,220.0,218.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48013,Texas,Atascosa,2019-04-08 17:30:00,0.25,2019-04-08 17:45:00,272.0,272.0,272.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48013,Texas,Atascosa,2019-04-10 21:30:00,0.25,2019-04-10 21:45:00,448.0,448.0,448.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48021,Texas,Bastrop,2019-04-07 18:45:00,0.75,2019-04-07 19:30:00,214.0,231.0,220.66666666666666
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48027,Texas,Bell,2019-04-07 15:45:00,0.25,2019-04-07 16:00:00,201.0,201.0,201.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48027,Texas,Bell,2019-04-08 20:30:00,0.25,2019-04-08 20:45:00,232.0,232.0,232.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48027,Texas,Bell,2019-04-09 13:30:00,0.25,2019-04-09 13:45:00,311.0,311.0,311.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48029,Texas,Bexar,2019-04-07 17:00:00,0.25,2019-04-07 17:15:00,8029.0,8029.0,8029.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48029,Texas,Bexar,2019-04-07 19:30:00,5.0,2019-04-08 00:30:00,434.0,3813.0,1411.15
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48029,Texas,Bexar,2019-04-08 02:30:00,1.25,2019-04-08 03:45:00,214.0,337.0,268.8
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48029,Texas,Bexar,2019-04-08 17:00:00,1.5,2019-04-08 18:30:00,241.0,315.0,278.6666666666667
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48029,Texas,Bexar,2019-04-10 04:30:00,0.25,2019-04-10 04:45:00,227.0,227.0,227.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48029,Texas,Bexar,2019-04-10 12:30:00,0.5,2019-04-10 13:00:00,1459.0,1459.0,1459.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48029,Texas,Bexar,2019-04-11 12:45:00,2.25,2019-04-11 15:00:00,4272.0,6358.0,5681.444444444444
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48037,Texas,Bowie,2019-04-07 18:00:00,1.25,2019-04-07 19:15:00,1092.0,1117.0,1105.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48037,Texas,Bowie,2019-04-09 23:00:00,0.25,2019-04-09 23:15:00,371.0,371.0,371.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48037,Texas,Bowie,2019-04-09 23:45:00,0.5,2019-04-10 00:15:00,373.0,375.0,374.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48039,Texas,Brazoria,2019-04-07 17:15:00,0.25,2019-04-07 17:30:00,1259.0,1259.0,1259.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48039,Texas,Brazoria,2019-04-09 07:00:00,10.0,2019-04-09 17:00:00,492.0,666.0,518.375
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48039,Texas,Brazoria,2019-04-11 04:30:00,0.25,2019-04-11 04:45:00,331.0,331.0,331.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48041,Texas,Brazos,2019-04-07 17:45:00,2.25,2019-04-07 20:00:00,201.0,707.0,463.8888888888889
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48041,Texas,Brazos,2019-04-07 20:15:00,0.75,2019-04-07 21:00:00,297.0,315.0,303.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48051,Texas,Burleson,2019-04-07 18:45:00,0.25,2019-04-07 19:00:00,497.0,497.0,497.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48057,Texas,Calhoun,2019-04-09 23:30:00,2.0,2019-04-10 01:30:00,1110.0,1491.0,1253.75
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48061,Texas,Cameron,2019-04-07 14:30:00,4.5,2019-04-07 19:00:00,707.0,4087.0,2150.1666666666665
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48061,Texas,Cameron,2019-04-07 20:45:00,0.75,2019-04-07 21:30:00,225.0,248.0,239.33333333333334
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48061,Texas,Cameron,2019-04-09 07:00:00,1.5,2019-04-09 08:30:00,704.0,709.0,706.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48061,Texas,Cameron,2019-04-09 15:45:00,1.5,2019-04-09 17:15:00,511.0,5935.0,2543.1666666666665
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48067,Texas,Cass,2019-04-07 16:30:00,0.25,2019-04-07 16:45:00,1938.0,1938.0,1938.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48067,Texas,Cass,2019-04-07 18:30:00,0.25,2019-04-07 18:45:00,244.0,244.0,244.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48067,Texas,Cass,2019-04-07 21:45:00,0.5,2019-04-07 22:15:00,201.0,261.0,231.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48071,Texas,Chambers,2019-04-07 18:45:00,8.75,2019-04-08 03:30:00,201.0,735.0,504.45714285714286
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48073,Texas,Cherokee,2019-04-07 20:45:00,6.75,2019-04-08 03:30:00,204.0,2079.0,1138.2222222222222
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48073,Texas,Cherokee,2019-04-08 06:30:00,1.5,2019-04-08 08:00:00,1008.0,2159.0,1704.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48073,Texas,Cherokee,2019-04-08 10:00:00,0.5,2019-04-08 10:30:00,1008.0,1008.0,1008.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48085,Texas,Collin,2019-04-11 03:30:00,0.5,2019-04-11 04:00:00,1828.0,1886.0,1857.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48085,Texas,Collin,2019-04-11 04:30:00,1.75,2019-04-11 06:15:00,803.0,1492.0,1202.857142857143
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48091,Texas,Comal,2019-04-07 17:00:00,0.25,2019-04-07 17:15:00,1436.0,1436.0,1436.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-07 19:00:00,0.25,2019-04-07 19:15:00,208.0,208.0,208.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-07 20:15:00,0.25,2019-04-07 20:30:00,282.0,282.0,282.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-08 05:00:00,0.5,2019-04-08 05:30:00,675.0,685.0,680.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-08 07:00:00,1.0,2019-04-08 08:00:00,417.0,438.0,427.25
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-08 17:45:00,1.5,2019-04-08 19:15:00,248.0,1225.0,801.6666666666666
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-08 21:45:00,4.5,2019-04-09 02:15:00,262.0,1661.0,645.6666666666666
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-09 14:30:00,0.25,2019-04-09 14:45:00,380.0,380.0,380.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-09 16:30:00,1.5,2019-04-09 18:00:00,414.0,715.0,496.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-09 18:15:00,2.25,2019-04-09 20:30:00,356.0,380.0,366.44444444444446
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-10 16:00:00,4.0,2019-04-10 20:00:00,221.0,494.0,276.25
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-10 20:15:00,10.5,2019-04-11 06:45:00,268.0,3539.0,972.2619047619048
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48113,Texas,Dallas,2019-04-11 07:00:00,2.25,2019-04-11 09:15:00,215.0,578.0,403.8888888888889
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48123,Texas,DeWitt,2019-04-07 14:00:00,2.25,2019-04-07 16:15:00,213.0,380.0,279.1111111111111
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48135,Texas,Ector,2019-04-10 23:45:00,3.25,2019-04-11 03:00:00,326.0,423.0,392.38461538461536
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48141,Texas,El Paso,2019-04-09 18:00:00,0.5,2019-04-09 18:30:00,3721.0,3776.0,3748.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48141,Texas,El Paso,2019-04-09 19:00:00,3.25,2019-04-09 22:15:00,202.0,589.0,435.46153846153845
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48141,Texas,El Paso,2019-04-10 19:30:00,0.25,2019-04-10 19:45:00,3548.0,3548.0,3548.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48141,Texas,El Paso,2019-04-10 21:30:00,1.25,2019-04-10 22:45:00,361.0,401.0,388.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48141,Texas,El Paso,2019-04-10 23:15:00,2.75,2019-04-11 02:00:00,408.0,2115.0,1465.3636363636363
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48141,Texas,El Paso,2019-04-11 02:30:00,1.25,2019-04-11 03:45:00,708.0,901.0,856.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48141,Texas,El Paso,2019-04-11 04:30:00,0.25,2019-04-11 04:45:00,275.0,275.0,275.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48141,Texas,El Paso,2019-04-11 05:00:00,2.5,2019-04-11 07:30:00,202.0,454.0,368.6
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48141,Texas,El Paso,2019-04-11 12:45:00,0.25,2019-04-11 13:00:00,238.0,238.0,238.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48139,Texas,Ellis,2019-04-10 22:15:00,1.0,2019-04-10 23:15:00,201.0,248.0,224.25
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48145,Texas,Falls,2019-04-07 15:00:00,0.75,2019-04-07 15:45:00,1009.0,1027.0,1019.6666666666666
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48145,Texas,Falls,2019-04-07 20:15:00,0.25,2019-04-07 20:30:00,605.0,605.0,605.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48157,Texas,Fort Bend,2019-04-07 17:15:00,0.25,2019-04-07 17:30:00,3601.0,3601.0,3601.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48157,Texas,Fort Bend,2019-04-10 02:45:00,3.0,2019-04-10 05:45:00,206.0,352.0,260.0833333333333
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48157,Texas,Fort Bend,2019-04-11 16:45:00,0.5,2019-04-11 17:15:00,463.0,552.0,507.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48161,Texas,Freestone,2019-04-07 17:30:00,2.0,2019-04-07 19:30:00,3631.0,3635.0,3633.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48167,Texas,Galveston,2019-04-07 18:15:00,4.5,2019-04-07 22:45:00,316.0,1208.0,893.5555555555555
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48175,Texas,Goliad,2019-04-07 14:00:00,2.75,2019-04-07 16:45:00,262.0,263.0,262.09090909090907
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48177,Texas,Gonzales,2019-04-07 14:00:00,0.25,2019-04-07 14:15:00,238.0,238.0,238.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48179,Texas,Gray,2019-04-10 22:15:00,0.75,2019-04-10 23:00:00,204.0,204.0,204.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48183,Texas,Gregg,2019-04-10 21:00:00,16.0,2019-04-11 13:00:00,231.0,492.0,259.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48185,Texas,Grimes,2019-04-07 18:15:00,1.25,2019-04-07 19:30:00,918.0,931.0,923.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48189,Texas,Hale,2019-04-10 23:00:00,0.75,2019-04-10 23:45:00,1173.0,1180.0,1177.3333333333333
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48189,Texas,Hale,2019-04-11 00:00:00,1.0,2019-04-11 01:00:00,352.0,616.0,546.75
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48199,Texas,Hardin,2019-04-07 19:00:00,21.0,2019-04-08 16:00:00,224.0,5225.0,1391.3333333333333
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-07 18:45:00,10.0,2019-04-08 04:45:00,243.0,1311.0,709.775
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-08 17:00:00,1.25,2019-04-08 18:15:00,233.0,260.0,249.2
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-09 00:45:00,4.75,2019-04-09 05:30:00,308.0,560.0,400.7894736842105
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-09 05:45:00,0.5,2019-04-09 06:15:00,263.0,272.0,267.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-09 08:15:00,1.0,2019-04-09 09:15:00,224.0,268.0,236.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-09 09:30:00,21.0,2019-04-10 06:30:00,204.0,1156.0,604.3214285714286
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-10 10:15:00,2.25,2019-04-10 12:30:00,276.0,348.0,297.22222222222223
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-10 13:15:00,3.0,2019-04-10 16:15:00,214.0,585.0,363.3333333333333
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-10 17:00:00,11.75,2019-04-11 04:45:00,207.0,5075.0,1551.276595744681
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-11 08:00:00,1.0,2019-04-11 09:00:00,612.0,674.0,633.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48201,Texas,Harris,2019-04-11 13:45:00,0.25,2019-04-11 14:00:00,202.0,202.0,202.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48203,Texas,Harrison,2019-04-07 19:00:00,0.5,2019-04-07 19:30:00,740.0,750.0,745.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48203,Texas,Harrison,2019-04-07 22:45:00,1.0,2019-04-07 23:45:00,878.0,945.0,914.75
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48213,Texas,Henderson,2019-04-07 21:15:00,0.25,2019-04-07 21:30:00,1149.0,1149.0,1149.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48213,Texas,Henderson,2019-04-08 07:00:00,3.75,2019-04-08 10:45:00,376.0,667.0,481.93333333333334
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48213,Texas,Henderson,2019-04-08 12:45:00,0.5,2019-04-08 13:15:00,341.0,342.0,341.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-07 14:00:00,4.25,2019-04-07 18:15:00,298.0,552.0,455.88235294117646
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-08 22:15:00,2.0,2019-04-09 00:15:00,494.0,1058.0,675.375
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-09 15:45:00,0.5,2019-04-09 16:15:00,205.0,217.0,211.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-09 18:00:00,1.25,2019-04-09 19:15:00,395.0,415.0,402.2
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-09 20:30:00,2.75,2019-04-09 23:15:00,336.0,6817.0,3858.3636363636365
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-10 12:30:00,0.25,2019-04-10 12:45:00,273.0,273.0,273.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-10 16:30:00,0.75,2019-04-10 17:15:00,228.0,256.0,246.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-10 18:45:00,0.25,2019-04-10 19:00:00,1505.0,1505.0,1505.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-10 19:15:00,0.25,2019-04-10 19:30:00,1513.0,1513.0,1513.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-10 22:15:00,7.5,2019-04-11 05:45:00,403.0,2060.0,802.6666666666666
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48215,Texas,Hidalgo,2019-04-11 14:45:00,2.0,2019-04-11 16:45:00,372.0,390.0,384.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48217,Texas,Hill,2019-04-08 14:15:00,3.75,2019-04-08 18:00:00,445.0,479.0,451.73333333333335
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48219,Texas,Hockley,2019-04-10 21:45:00,3.25,2019-04-11 01:00:00,256.0,822.0,535.9230769230769
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48221,Texas,Hood,2019-04-10 18:00:00,1.5,2019-04-10 19:30:00,480.0,480.0,480.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48229,Texas,Hudspeth,2019-04-10 01:00:00,0.25,2019-04-10 01:15:00,254.0,254.0,254.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48239,Texas,Jackson,2019-04-07 15:30:00,7.25,2019-04-07 22:45:00,238.0,1238.0,728.7931034482758
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48239,Texas,Jackson,2019-04-10 22:30:00,0.25,2019-04-10 22:45:00,475.0,475.0,475.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48245,Texas,Jefferson,2019-04-07 19:00:00,32.25,2019-04-09 03:15:00,368.0,3544.0,926.0077519379845
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48245,Texas,Jefferson,2019-04-09 11:45:00,5.25,2019-04-09 17:00:00,295.0,358.0,329.3333333333333
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48249,Texas,Jim Wells,2019-04-09 18:00:00,1.0,2019-04-09 19:00:00,958.0,961.0,959.75
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48251,Texas,Johnson,2019-04-07 18:30:00,2.25,2019-04-07 20:45:00,674.0,818.0,800.1111111111111
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48257,Texas,Kaufman,2019-04-08 13:15:00,0.5,2019-04-08 13:45:00,224.0,224.0,224.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48257,Texas,Kaufman,2019-04-09 17:15:00,0.25,2019-04-09 17:30:00,1344.0,1344.0,1344.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48257,Texas,Kaufman,2019-04-10 17:00:00,0.75,2019-04-10 17:45:00,323.0,337.0,332.3333333333333
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48257,Texas,Kaufman,2019-04-10 18:45:00,1.25,2019-04-10 20:00:00,439.0,456.0,442.8
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48257,Texas,Kaufman,2019-04-10 20:30:00,1.25,2019-04-10 21:45:00,340.0,380.0,370.4
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48257,Texas,Kaufman,2019-04-10 22:30:00,0.25,2019-04-10 22:45:00,215.0,215.0,215.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48285,Texas,Lavaca,2019-04-07 14:30:00,1.75,2019-04-07 16:15:00,231.0,635.0,489.7142857142857
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48285,Texas,Lavaca,2019-04-08 16:00:00,0.25,2019-04-08 16:15:00,392.0,392.0,392.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48291,Texas,Liberty,2019-04-07 18:30:00,25.5,2019-04-08 20:00:00,227.0,9162.0,2897.274509803922
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48297,Texas,Live Oak,2019-04-07 21:45:00,0.25,2019-04-07 22:00:00,300.0,300.0,300.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48321,Texas,Matagorda,2019-04-07 16:00:00,4.75,2019-04-07 20:45:00,296.0,4965.0,2504.2631578947367
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48323,Texas,Maverick,2019-04-08 00:00:00,1.25,2019-04-08 01:15:00,391.0,484.0,445.6
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48325,Texas,Medina,2019-04-07 17:00:00,0.25,2019-04-07 17:15:00,254.0,254.0,254.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48325,Texas,Medina,2019-04-08 16:15:00,0.75,2019-04-08 17:00:00,409.0,409.0,409.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48329,Texas,Midland,2019-04-11 00:00:00,1.25,2019-04-11 01:15:00,704.0,761.0,726.4
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48331,Texas,Milam,2019-04-07 15:00:00,3.5,2019-04-07 18:30:00,217.0,346.0,276.42857142857144
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48339,Texas,Montgomery,2019-04-07 18:00:00,27.75,2019-04-08 21:45:00,209.0,8515.0,3424.7927927927926
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48339,Texas,Montgomery,2019-04-09 18:30:00,0.75,2019-04-09 19:15:00,532.0,534.0,533.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48339,Texas,Montgomery,2019-04-10 22:15:00,2.5,2019-04-11 00:45:00,214.0,637.0,366.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48339,Texas,Montgomery,2019-04-11 01:00:00,2.5,2019-04-11 03:30:00,373.0,640.0,440.4
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48341,Texas,Moore,2019-04-10 02:30:00,1.25,2019-04-10 03:45:00,334.0,334.0,334.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48343,Texas,Morris,2019-04-10 13:00:00,1.75,2019-04-10 14:45:00,851.0,852.0,851.8571428571429
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48347,Texas,Nacogdoches,2019-04-07 20:30:00,9.5,2019-04-08 06:00:00,436.0,676.0,600.7368421052631
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48355,Texas,Nueces,2019-04-08 17:30:00,0.25,2019-04-08 17:45:00,2512.0,2512.0,2512.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48355,Texas,Nueces,2019-04-09 18:00:00,1.0,2019-04-09 19:00:00,515.0,547.0,532.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48355,Texas,Nueces,2019-04-09 19:15:00,1.0,2019-04-09 20:15:00,261.0,519.0,419.25
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48355,Texas,Nueces,2019-04-10 03:30:00,0.75,2019-04-10 04:15:00,424.0,426.0,425.3333333333333
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48365,Texas,Panola,2019-04-07 21:45:00,1.0,2019-04-07 22:45:00,696.0,1594.0,924.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48369,Texas,Parmer,2019-04-10 22:15:00,2.75,2019-04-11 01:00:00,824.0,841.0,833.2727272727273
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48373,Texas,Polk,2019-04-07 19:00:00,6.25,2019-04-08 01:15:00,211.0,1018.0,473.8
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48375,Texas,Potter,2019-04-10 23:45:00,2.5,2019-04-11 02:15:00,286.0,515.0,432.2
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48391,Texas,Refugio,2019-04-07 14:00:00,2.0,2019-04-07 16:00:00,619.0,697.0,686.25
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48391,Texas,Refugio,2019-04-09 20:30:00,0.5,2019-04-09 21:00:00,737.0,2122.0,1429.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48401,Texas,Rusk,2019-04-07 22:30:00,2.0,2019-04-08 00:30:00,305.0,314.0,306.125
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48407,Texas,San Jacinto,2019-04-07 19:00:00,5.0,2019-04-08 00:00:00,204.0,911.0,473.1
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48423,Texas,Smith,2019-04-08 16:30:00,1.0,2019-04-08 17:30:00,260.0,268.0,263.25
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48423,Texas,Smith,2019-04-08 20:00:00,0.5,2019-04-08 20:30:00,217.0,218.0,217.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48423,Texas,Smith,2019-04-10 00:15:00,0.5,2019-04-10 00:45:00,657.0,657.0,657.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48423,Texas,Smith,2019-04-10 23:45:00,4.5,2019-04-11 04:15:00,217.0,449.0,291.55555555555554
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48439,Texas,Tarrant,2019-04-08 05:45:00,2.75,2019-04-08 08:30:00,272.0,280.0,277.09090909090907
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48439,Texas,Tarrant,2019-04-09 12:30:00,2.5,2019-04-09 15:00:00,264.0,363.0,301.9
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48439,Texas,Tarrant,2019-04-09 20:00:00,0.5,2019-04-09 20:30:00,295.0,300.0,297.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48439,Texas,Tarrant,2019-04-09 23:30:00,0.25,2019-04-09 23:45:00,205.0,205.0,205.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48439,Texas,Tarrant,2019-04-10 00:15:00,0.25,2019-04-10 00:30:00,235.0,235.0,235.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48439,Texas,Tarrant,2019-04-10 02:00:00,0.75,2019-04-10 02:45:00,207.0,255.0,225.33333333333334
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48439,Texas,Tarrant,2019-04-10 14:30:00,0.5,2019-04-10 15:00:00,207.0,268.0,237.5
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48439,Texas,Tarrant,2019-04-10 19:00:00,10.75,2019-04-11 05:45:00,219.0,1681.0,736.3488372093024
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48439,Texas,Tarrant,2019-04-11 12:30:00,3.0,2019-04-11 15:30:00,247.0,605.0,388.1666666666667
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48441,Texas,Taylor,2019-04-08 23:15:00,1.0,2019-04-09 00:15:00,281.0,288.0,283.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48453,Texas,Travis,2019-04-07 20:00:00,1.0,2019-04-07 21:00:00,201.0,229.0,219.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48453,Texas,Travis,2019-04-08 20:30:00,0.75,2019-04-08 21:15:00,398.0,2724.0,1948.3333333333333
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48453,Texas,Travis,2019-04-09 03:30:00,0.25,2019-04-09 03:45:00,430.0,430.0,430.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48453,Texas,Travis,2019-04-10 03:00:00,1.0,2019-04-10 04:00:00,262.0,264.0,263.25
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48453,Texas,Travis,2019-04-11 00:00:00,4.0,2019-04-11 04:00:00,327.0,422.0,345.625
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48455,Texas,Trinity,2019-04-07 19:30:00,3.75,2019-04-07 23:15:00,295.0,1407.0,933.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48457,Texas,Tyler,2019-04-07 19:30:00,2.75,2019-04-07 22:15:00,205.0,1604.0,1041.909090909091
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48463,Texas,Uvalde,2019-04-07 14:30:00,3.75,2019-04-07 18:15:00,756.0,793.0,763.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48467,Texas,Van Zandt,2019-04-08 20:00:00,1.75,2019-04-08 21:45:00,203.0,207.0,204.28571428571428
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48467,Texas,Van Zandt,2019-04-09 15:00:00,0.75,2019-04-09 15:45:00,520.0,589.0,566.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48467,Texas,Van Zandt,2019-04-09 19:00:00,1.0,2019-04-09 20:00:00,813.0,813.0,813.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48469,Texas,Victoria,2019-04-07 14:15:00,5.25,2019-04-07 19:30:00,255.0,2056.0,1540.142857142857
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48469,Texas,Victoria,2019-04-09 15:00:00,2.25,2019-04-09 17:15:00,390.0,405.0,396.6666666666667
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48471,Texas,Walker,2019-04-07 19:00:00,7.0,2019-04-08 02:00:00,286.0,990.0,543.3214285714286
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48473,Texas,Waller,2019-04-08 04:00:00,0.25,2019-04-08 04:15:00,306.0,306.0,306.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48477,Texas,Washington,2019-04-07 18:45:00,0.25,2019-04-07 19:00:00,426.0,426.0,426.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48485,Texas,Wichita,2019-04-10 17:30:00,1.5,2019-04-10 19:00:00,219.0,311.0,280.3333333333333
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48491,Texas,Williamson,2019-04-10 20:30:00,1.75,2019-04-10 22:15:00,236.0,240.0,238.14285714285714
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48491,Texas,Williamson,2019-04-10 23:00:00,0.25,2019-04-10 23:15:00,235.0,235.0,235.0
Texas-3,Texas,2019-04-07 13:46:00,2019-04-08 17:50:00,Severe Weather,48491,Texas,Williamson,2019-04-10 23:45:00,4.25,2019-04-11 04:00:00,238.0,476.0,350.47058823529414
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48001,Texas,Anderson,2019-04-13 18:30:00,4.25,2019-04-13 22:45:00,205.0,1635.0,638.3529411764706
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48001,Texas,Anderson,2019-04-14 01:30:00,0.25,2019-04-14 01:45:00,514.0,514.0,514.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48001,Texas,Anderson,2019-04-14 03:45:00,0.5,2019-04-14 04:15:00,241.0,242.0,241.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48001,Texas,Anderson,2019-04-14 08:00:00,1.25,2019-04-14 09:15:00,231.0,232.0,231.8
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48005,Texas,Angelina,2019-04-13 19:30:00,18.5,2019-04-14 14:00:00,1149.0,9388.0,5211.189189189189
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48005,Texas,Angelina,2019-04-14 14:15:00,13.75,2019-04-15 04:00:00,215.0,2789.0,1456.6909090909091
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48013,Texas,Atascosa,2019-04-13 19:45:00,3.0,2019-04-13 22:45:00,444.0,449.0,447.5833333333333
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48027,Texas,Bell,2019-04-14 14:15:00,11.25,2019-04-15 01:30:00,223.0,2502.0,1002.3111111111111
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48027,Texas,Bell,2019-04-16 01:00:00,2.0,2019-04-16 03:00:00,342.0,396.0,365.375
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48027,Texas,Bell,2019-04-16 08:45:00,0.5,2019-04-16 09:15:00,247.0,247.0,247.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48029,Texas,Bexar,2019-04-14 08:15:00,0.75,2019-04-14 09:00:00,1182.0,1183.0,1182.6666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48029,Texas,Bexar,2019-04-15 18:30:00,0.5,2019-04-15 19:00:00,226.0,230.0,228.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48035,Texas,Bosque,2019-04-15 18:00:00,0.75,2019-04-15 18:45:00,904.0,904.0,904.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48037,Texas,Bowie,2019-04-13 18:15:00,0.75,2019-04-13 19:00:00,696.0,730.0,718.6666666666666
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48037,Texas,Bowie,2019-04-13 19:30:00,0.25,2019-04-13 19:45:00,428.0,428.0,428.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48041,Texas,Brazos,2019-04-14 00:00:00,0.75,2019-04-14 00:45:00,1001.0,1025.0,1009.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48049,Texas,Brown,2019-04-16 17:15:00,0.25,2019-04-16 17:30:00,1733.0,1733.0,1733.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48063,Texas,Camp,2019-04-14 08:45:00,7.25,2019-04-14 16:00:00,209.0,210.0,209.17241379310346
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48067,Texas,Cass,2019-04-13 19:30:00,0.5,2019-04-13 20:00:00,383.0,392.0,387.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48067,Texas,Cass,2019-04-13 20:30:00,3.0,2019-04-13 23:30:00,201.0,1080.0,713.3333333333334
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48067,Texas,Cass,2019-04-14 17:30:00,1.5,2019-04-14 19:00:00,237.0,364.0,333.1666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48071,Texas,Chambers,2019-04-14 10:30:00,3.0,2019-04-14 13:30:00,1661.0,2124.0,1699.6666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48073,Texas,Cherokee,2019-04-14 20:15:00,26.25,2019-04-15 22:30:00,202.0,971.0,414.73333333333335
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48077,Texas,Clay,2019-04-13 21:45:00,0.25,2019-04-13 22:00:00,200.0,200.0,200.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48085,Texas,Collin,2019-04-14 03:15:00,0.5,2019-04-14 03:45:00,2523.0,2779.0,2651.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48085,Texas,Collin,2019-04-14 04:00:00,1.25,2019-04-14 05:15:00,489.0,642.0,587.4
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48085,Texas,Collin,2019-04-14 11:45:00,0.75,2019-04-14 12:30:00,4631.0,4665.0,4653.666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48085,Texas,Collin,2019-04-14 12:45:00,1.25,2019-04-14 14:00:00,238.0,264.0,258.4
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48085,Texas,Collin,2019-04-14 14:15:00,4.25,2019-04-14 18:30:00,233.0,270.0,249.76470588235293
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48099,Texas,Coryell,2019-04-13 23:00:00,1.0,2019-04-14 00:00:00,201.0,205.0,202.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48099,Texas,Coryell,2019-04-14 00:15:00,9.75,2019-04-14 10:00:00,214.0,693.0,414.71794871794873
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48099,Texas,Coryell,2019-04-14 14:45:00,1.75,2019-04-14 16:30:00,223.0,227.0,225.71428571428572
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48113,Texas,Dallas,2019-04-14 14:15:00,9.0,2019-04-14 23:15:00,250.0,707.0,494.8333333333333
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48113,Texas,Dallas,2019-04-15 16:15:00,0.25,2019-04-15 16:30:00,215.0,215.0,215.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48113,Texas,Dallas,2019-04-15 16:45:00,1.25,2019-04-15 18:00:00,210.0,231.0,222.4
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48113,Texas,Dallas,2019-04-15 18:30:00,0.75,2019-04-15 19:15:00,256.0,515.0,428.3333333333333
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48113,Texas,Dallas,2019-04-15 20:15:00,7.25,2019-04-16 03:30:00,234.0,879.0,469.17241379310343
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48113,Texas,Dallas,2019-04-16 15:15:00,0.25,2019-04-16 15:30:00,235.0,235.0,235.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48113,Texas,Dallas,2019-04-16 16:15:00,1.0,2019-04-16 17:15:00,229.0,877.0,551.75
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48113,Texas,Dallas,2019-04-16 18:00:00,1.0,2019-04-16 19:00:00,220.0,255.0,241.25
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48113,Texas,Dallas,2019-04-16 22:30:00,0.25,2019-04-16 22:45:00,200.0,200.0,200.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48135,Texas,Ector,2019-04-14 00:15:00,0.5,2019-04-14 00:45:00,2462.0,2520.0,2491.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48139,Texas,Ellis,2019-04-13 23:30:00,0.25,2019-04-13 23:45:00,200.0,200.0,200.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48139,Texas,Ellis,2019-04-14 01:00:00,7.5,2019-04-14 08:30:00,230.0,1033.0,745.8
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48139,Texas,Ellis,2019-04-14 10:45:00,0.75,2019-04-14 11:30:00,205.0,205.0,205.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48157,Texas,Fort Bend,2019-04-13 19:45:00,0.25,2019-04-13 20:00:00,4592.0,4592.0,4592.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48161,Texas,Freestone,2019-04-13 18:15:00,1.5,2019-04-13 19:45:00,525.0,604.0,558.3333333333334
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48161,Texas,Freestone,2019-04-14 02:00:00,1.75,2019-04-14 03:45:00,206.0,257.0,225.14285714285714
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48161,Texas,Freestone,2019-04-15 16:00:00,0.5,2019-04-15 16:30:00,828.0,829.0,828.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48163,Texas,Frio,2019-04-13 19:30:00,0.5,2019-04-13 20:00:00,306.0,306.0,306.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48167,Texas,Galveston,2019-04-14 02:45:00,2.25,2019-04-14 05:00:00,393.0,498.0,461.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48177,Texas,Gonzales,2019-04-13 20:45:00,1.5,2019-04-13 22:15:00,200.0,202.0,201.66666666666666
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48183,Texas,Gregg,2019-04-16 14:15:00,0.25,2019-04-16 14:30:00,1500.0,1500.0,1500.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-14 08:30:00,0.5,2019-04-14 09:00:00,5137.0,6114.0,5625.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-14 10:30:00,3.0,2019-04-14 13:30:00,2294.0,4440.0,3222.0833333333335
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-14 16:15:00,6.25,2019-04-14 22:30:00,240.0,2788.0,789.6
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-14 23:30:00,1.25,2019-04-15 00:45:00,201.0,252.0,226.8
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-15 01:00:00,0.5,2019-04-15 01:30:00,210.0,236.0,223.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-15 01:45:00,1.5,2019-04-15 03:15:00,243.0,339.0,277.6666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-15 13:30:00,0.25,2019-04-15 13:45:00,278.0,278.0,278.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-15 14:15:00,2.0,2019-04-15 16:15:00,236.0,301.0,266.25
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-15 17:00:00,0.75,2019-04-15 17:45:00,262.0,360.0,327.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-15 18:00:00,0.25,2019-04-15 18:15:00,209.0,209.0,209.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-15 19:00:00,3.25,2019-04-15 22:15:00,345.0,838.0,497.9230769230769
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-15 22:45:00,0.5,2019-04-15 23:15:00,221.0,230.0,225.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-15 23:30:00,0.25,2019-04-15 23:45:00,245.0,245.0,245.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-16 12:30:00,0.25,2019-04-16 12:45:00,253.0,253.0,253.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-16 14:15:00,5.25,2019-04-16 19:30:00,228.0,1845.0,570.4761904761905
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48201,Texas,Harris,2019-04-16 21:30:00,1.75,2019-04-16 23:15:00,204.0,732.0,436.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48203,Texas,Harrison,2019-04-13 22:00:00,1.25,2019-04-13 23:15:00,222.0,229.0,227.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48203,Texas,Harrison,2019-04-14 06:00:00,3.5,2019-04-14 09:30:00,329.0,480.0,436.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48209,Texas,Hays,2019-04-13 21:45:00,0.25,2019-04-13 22:00:00,2790.0,2790.0,2790.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48213,Texas,Henderson,2019-04-13 18:15:00,3.75,2019-04-13 22:00:00,219.0,1194.0,513.8
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48213,Texas,Henderson,2019-04-14 05:45:00,8.25,2019-04-14 14:00:00,376.0,423.0,390.3333333333333
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48213,Texas,Henderson,2019-04-14 14:15:00,1.5,2019-04-14 15:45:00,394.0,424.0,403.8333333333333
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48215,Texas,Hidalgo,2019-04-15 17:15:00,0.25,2019-04-15 17:30:00,216.0,216.0,216.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48215,Texas,Hidalgo,2019-04-16 14:30:00,1.75,2019-04-16 16:15:00,500.0,511.0,506.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48215,Texas,Hidalgo,2019-04-16 16:30:00,1.25,2019-04-16 17:45:00,445.0,504.0,476.2
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48215,Texas,Hidalgo,2019-04-16 18:30:00,2.5,2019-04-16 21:00:00,448.0,1457.0,695.7
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48221,Texas,Hood,2019-04-14 00:15:00,1.0,2019-04-14 01:15:00,481.0,484.0,482.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48223,Texas,Hopkins,2019-04-14 05:00:00,0.75,2019-04-14 05:45:00,203.0,204.0,203.33333333333334
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48223,Texas,Hopkins,2019-04-14 06:15:00,1.75,2019-04-14 08:00:00,204.0,206.0,205.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48225,Texas,Houston,2019-04-13 19:00:00,4.75,2019-04-13 23:45:00,330.0,1564.0,896.2631578947369
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48225,Texas,Houston,2019-04-14 00:00:00,9.75,2019-04-14 09:45:00,264.0,1113.0,751.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48241,Texas,Jasper,2019-04-13 21:00:00,0.25,2019-04-13 21:15:00,205.0,205.0,205.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48241,Texas,Jasper,2019-04-14 18:45:00,1.25,2019-04-14 20:00:00,405.0,405.0,405.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48249,Texas,Jim Wells,2019-04-15 13:15:00,1.75,2019-04-15 15:00:00,780.0,785.0,784.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48251,Texas,Johnson,2019-04-14 02:30:00,0.75,2019-04-14 03:15:00,269.0,329.0,300.3333333333333
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48251,Texas,Johnson,2019-04-14 03:30:00,0.75,2019-04-14 04:15:00,274.0,292.0,281.6666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48257,Texas,Kaufman,2019-04-14 15:45:00,1.0,2019-04-14 16:45:00,229.0,229.0,229.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48277,Texas,Lamar,2019-04-15 21:30:00,2.0,2019-04-15 23:30:00,1130.0,1593.0,1476.625
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48289,Texas,Leon,2019-04-14 20:45:00,0.75,2019-04-14 21:30:00,435.0,478.0,463.6666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48291,Texas,Liberty,2019-04-13 20:15:00,4.25,2019-04-14 00:30:00,214.0,350.0,291.70588235294116
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48297,Texas,Live Oak,2019-04-13 19:45:00,0.5,2019-04-13 20:15:00,278.0,278.0,278.0
