event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48297,Texas,Live Oak,2019-04-13 21:15:00,2.0,2019-04-13 23:15:00,261.0,371.0,343.625
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48305,Texas,Lynn,2019-04-13 23:00:00,0.75,2019-04-13 23:45:00,220.0,220.0,220.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48321,Texas,Matagorda,2019-04-13 22:30:00,3.25,2019-04-14 01:45:00,203.0,1351.0,723.3846153846154
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48309,Texas,McLennan,2019-04-14 14:15:00,7.75,2019-04-14 22:00:00,204.0,566.0,343.4193548387097
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48309,Texas,McLennan,2019-04-15 00:30:00,1.25,2019-04-15 01:45:00,338.0,395.0,370.6
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48309,Texas,McLennan,2019-04-15 15:45:00,0.5,2019-04-15 16:15:00,202.0,238.0,220.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48309,Texas,McLennan,2019-04-15 20:15:00,0.25,2019-04-15 20:30:00,18026.0,18026.0,18026.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48329,Texas,Midland,2019-04-13 19:00:00,2.25,2019-04-13 21:15:00,215.0,221.0,217.33333333333334
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48329,Texas,Midland,2019-04-14 08:00:00,0.5,2019-04-14 08:30:00,211.0,211.0,211.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48331,Texas,Milam,2019-04-14 00:15:00,3.0,2019-04-14 03:15:00,265.0,309.0,277.75
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48339,Texas,Montgomery,2019-04-13 19:00:00,5.0,2019-04-14 00:00:00,307.0,963.0,645.95
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48339,Texas,Montgomery,2019-04-14 00:45:00,14.75,2019-04-14 15:30:00,275.0,4939.0,1534.4406779661017
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48339,Texas,Montgomery,2019-04-15 21:30:00,4.5,2019-04-16 02:00:00,352.0,1800.0,1562.1666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48339,Texas,Montgomery,2019-04-16 18:00:00,1.0,2019-04-16 19:00:00,255.0,297.0,271.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48347,Texas,Nacogdoches,2019-04-13 19:45:00,18.25,2019-04-14 14:00:00,411.0,3640.0,2301.6164383561645
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48347,Texas,Nacogdoches,2019-04-14 14:15:00,21.25,2019-04-15 11:30:00,401.0,1739.0,1076.1411764705883
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48349,Texas,Navarro,2019-04-14 05:00:00,3.0,2019-04-14 08:00:00,201.0,204.0,203.75
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48349,Texas,Navarro,2019-04-14 08:45:00,1.5,2019-04-14 10:15:00,228.0,237.0,234.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48355,Texas,Nueces,2019-04-13 18:30:00,6.0,2019-04-14 00:30:00,296.0,4403.0,1116.6666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48355,Texas,Nueces,2019-04-16 20:00:00,0.75,2019-04-16 20:45:00,475.0,480.0,478.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48355,Texas,Nueces,2019-04-16 22:00:00,0.5,2019-04-16 22:30:00,372.0,417.0,394.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48363,Texas,Palo Pinto,2019-04-14 04:30:00,1.75,2019-04-14 06:15:00,237.0,318.0,306.42857142857144
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48365,Texas,Panola,2019-04-13 20:15:00,0.5,2019-04-13 20:45:00,251.0,251.0,251.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48373,Texas,Polk,2019-04-13 18:45:00,26.25,2019-04-14 21:00:00,237.0,1318.0,497.96190476190475
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48397,Texas,Rockwall,2019-04-13 22:30:00,1.5,2019-04-14 00:00:00,238.0,275.0,254.66666666666666
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48397,Texas,Rockwall,2019-04-14 04:15:00,1.25,2019-04-14 05:30:00,2352.0,2373.0,2362.8
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48401,Texas,Rusk,2019-04-14 00:15:00,0.25,2019-04-14 00:30:00,222.0,222.0,222.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48407,Texas,San Jacinto,2019-04-13 19:00:00,3.0,2019-04-13 22:00:00,219.0,368.0,300.6666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48407,Texas,San Jacinto,2019-04-14 02:45:00,1.0,2019-04-14 03:45:00,452.0,457.0,455.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48409,Texas,San Patricio,2019-04-13 19:30:00,0.75,2019-04-13 20:15:00,262.0,287.0,278.3333333333333
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48409,Texas,San Patricio,2019-04-13 21:15:00,3.5,2019-04-14 00:45:00,232.0,628.0,464.57142857142856
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48439,Texas,Tarrant,2019-04-14 13:30:00,0.5,2019-04-14 14:00:00,216.0,229.0,222.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48439,Texas,Tarrant,2019-04-14 14:15:00,1.0,2019-04-14 15:15:00,209.0,298.0,253.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48439,Texas,Tarrant,2019-04-14 21:15:00,0.25,2019-04-14 21:30:00,207.0,207.0,207.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48439,Texas,Tarrant,2019-04-15 20:15:00,1.25,2019-04-15 21:30:00,221.0,288.0,250.6
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48439,Texas,Tarrant,2019-04-15 23:30:00,2.5,2019-04-16 02:00:00,2175.0,3391.0,2503.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48439,Texas,Tarrant,2019-04-16 07:00:00,2.0,2019-04-16 09:00:00,209.0,297.0,254.375
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48439,Texas,Tarrant,2019-04-16 09:15:00,0.5,2019-04-16 09:45:00,264.0,266.0,265.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48439,Texas,Tarrant,2019-04-16 16:00:00,4.5,2019-04-16 20:30:00,203.0,408.0,245.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48441,Texas,Taylor,2019-04-15 01:00:00,0.75,2019-04-15 01:45:00,495.0,496.0,495.6666666666667
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48441,Texas,Taylor,2019-04-16 15:00:00,0.25,2019-04-16 15:15:00,287.0,287.0,287.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48451,Texas,Tom Green,2019-04-14 17:30:00,0.5,2019-04-14 18:00:00,770.0,779.0,774.5
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48453,Texas,Travis,2019-04-15 02:15:00,1.75,2019-04-15 04:00:00,201.0,205.0,203.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48455,Texas,Trinity,2019-04-13 19:00:00,30.5,2019-04-15 01:30:00,206.0,3202.0,1710.9344262295083
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48457,Texas,Tyler,2019-04-13 19:15:00,5.0,2019-04-14 00:15:00,281.0,1770.0,633.3
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48457,Texas,Tyler,2019-04-14 18:45:00,1.25,2019-04-14 20:00:00,442.0,443.0,442.2
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48457,Texas,Tyler,2019-04-16 13:45:00,4.5,2019-04-16 18:15:00,1327.0,1348.0,1337.2777777777778
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48459,Texas,Upshur,2019-04-13 19:15:00,4.5,2019-04-13 23:45:00,404.0,598.0,518.7222222222222
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48459,Texas,Upshur,2019-04-14 11:00:00,2.25,2019-04-14 13:15:00,418.0,418.0,418.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48467,Texas,Van Zandt,2019-04-13 22:00:00,2.75,2019-04-14 00:45:00,218.0,221.0,219.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48467,Texas,Van Zandt,2019-04-14 01:15:00,1.25,2019-04-14 02:30:00,295.0,406.0,383.8
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48471,Texas,Walker,2019-04-13 18:30:00,4.5,2019-04-13 23:00:00,230.0,2514.0,1160.3333333333333
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48471,Texas,Walker,2019-04-15 15:00:00,5.5,2019-04-15 20:30:00,348.0,736.0,585.3181818181819
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48473,Texas,Waller,2019-04-14 07:15:00,1.5,2019-04-14 08:45:00,1205.0,1207.0,1206.3333333333333
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48479,Texas,Webb,2019-04-16 13:15:00,0.25,2019-04-16 13:30:00,1914.0,1914.0,1914.0
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48485,Texas,Wichita,2019-04-13 21:00:00,17.0,2019-04-14 14:00:00,846.0,3664.0,1573.7205882352941
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48485,Texas,Wichita,2019-04-14 14:15:00,11.25,2019-04-15 01:30:00,295.0,965.0,434.9111111111111
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48491,Texas,Williamson,2019-04-14 14:15:00,7.75,2019-04-14 22:00:00,243.0,564.0,359.93548387096774
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48491,Texas,Williamson,2019-04-16 14:00:00,4.75,2019-04-16 18:45:00,248.0,1018.0,466.36842105263156
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48497,Texas,Wise,2019-04-14 01:00:00,8.0,2019-04-14 09:00:00,444.0,540.0,500.40625
Texas-4,Texas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,48503,Texas,Young,2019-04-13 18:45:00,3.0,2019-04-13 21:45:00,366.0,439.0,400.0833333333333
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48001,Texas,Anderson,2019-05-08 19:15:00,4.25,2019-05-08 23:30:00,431.0,1110.0,564.6470588235294
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48001,Texas,Anderson,2019-05-09 03:00:00,3.0,2019-05-09 06:00:00,419.0,424.0,423.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48001,Texas,Anderson,2019-05-09 16:30:00,0.75,2019-05-09 17:15:00,260.0,264.0,262.6666666666667
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48001,Texas,Anderson,2019-05-14 18:45:00,0.5,2019-05-14 19:15:00,1555.0,1556.0,1555.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48005,Texas,Angelina,2019-05-08 20:45:00,14.75,2019-05-09 11:30:00,637.0,3743.0,1456.3898305084747
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48005,Texas,Angelina,2019-05-09 12:00:00,1.75,2019-05-09 13:45:00,474.0,487.0,482.7142857142857
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48005,Texas,Angelina,2019-05-09 14:30:00,0.5,2019-05-09 15:00:00,201.0,208.0,204.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48005,Texas,Angelina,2019-05-10 09:15:00,3.0,2019-05-10 12:15:00,437.0,448.0,440.0833333333333
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48007,Texas,Aransas,2019-05-10 04:30:00,3.25,2019-05-10 07:45:00,235.0,609.0,552.7692307692307
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48007,Texas,Aransas,2019-05-10 08:00:00,6.75,2019-05-10 14:45:00,275.0,874.0,587.5925925925926
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48025,Texas,Bee,2019-05-10 03:30:00,5.5,2019-05-10 09:00:00,227.0,2051.0,978.6818181818181
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48027,Texas,Bell,2019-05-08 16:45:00,8.0,2019-05-09 00:45:00,559.0,5128.0,1308.8125
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48027,Texas,Bell,2019-05-10 03:00:00,1.25,2019-05-10 04:15:00,429.0,716.0,601.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48027,Texas,Bell,2019-05-11 18:15:00,2.75,2019-05-11 21:00:00,248.0,400.0,288.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48027,Texas,Bell,2019-05-14 15:30:00,0.25,2019-05-14 15:45:00,241.0,241.0,241.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-08 17:30:00,1.25,2019-05-08 18:45:00,676.0,2526.0,1744.4
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-08 19:00:00,1.5,2019-05-08 20:30:00,682.0,760.0,701.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-08 20:45:00,1.25,2019-05-08 22:00:00,212.0,3915.0,1179.8
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-08 22:15:00,0.25,2019-05-08 22:30:00,226.0,226.0,226.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-09 13:15:00,0.75,2019-05-09 14:00:00,220.0,222.0,221.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-09 20:45:00,1.25,2019-05-09 22:00:00,225.0,2715.0,1706.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-09 23:15:00,1.75,2019-05-10 01:00:00,218.0,342.0,243.57142857142858
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-10 02:45:00,0.75,2019-05-10 03:30:00,258.0,261.0,259.3333333333333
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-10 20:15:00,2.0,2019-05-10 22:15:00,604.0,609.0,605.625
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-11 02:15:00,0.5,2019-05-11 02:45:00,1222.0,1242.0,1232.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-11 04:00:00,0.25,2019-05-11 04:15:00,458.0,458.0,458.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-11 09:30:00,0.25,2019-05-11 09:45:00,202.0,202.0,202.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-11 11:15:00,0.25,2019-05-11 11:30:00,1718.0,1718.0,1718.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-13 14:30:00,0.25,2019-05-13 14:45:00,235.0,235.0,235.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48029,Texas,Bexar,2019-05-15 03:15:00,1.25,2019-05-15 04:30:00,409.0,409.0,409.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48037,Texas,Bowie,2019-05-08 20:15:00,7.25,2019-05-09 03:30:00,274.0,1254.0,973.6551724137931
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48037,Texas,Bowie,2019-05-12 23:45:00,0.25,2019-05-13 00:00:00,211.0,211.0,211.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48037,Texas,Bowie,2019-05-15 08:00:00,1.5,2019-05-15 09:30:00,1254.0,1254.0,1254.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48039,Texas,Brazoria,2019-05-09 14:15:00,0.25,2019-05-09 14:30:00,519.0,519.0,519.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48039,Texas,Brazoria,2019-05-10 04:45:00,11.0,2019-05-10 15:45:00,227.0,1461.0,621.3863636363636
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48039,Texas,Brazoria,2019-05-13 19:45:00,0.5,2019-05-13 20:15:00,318.0,324.0,321.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48039,Texas,Brazoria,2019-05-13 20:45:00,0.25,2019-05-13 21:00:00,500.0,500.0,500.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48039,Texas,Brazoria,2019-05-15 12:15:00,1.25,2019-05-15 13:30:00,222.0,224.0,223.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48041,Texas,Brazos,2019-05-08 19:30:00,0.5,2019-05-08 20:00:00,826.0,874.0,850.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48041,Texas,Brazos,2019-05-08 20:30:00,2.0,2019-05-08 22:30:00,207.0,470.0,292.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48049,Texas,Brown,2019-05-09 11:30:00,1.25,2019-05-09 12:45:00,258.0,259.0,258.6
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48049,Texas,Brown,2019-05-11 03:45:00,0.75,2019-05-11 04:30:00,211.0,268.0,248.66666666666666
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48049,Texas,Brown,2019-05-11 04:45:00,1.75,2019-05-11 06:30:00,203.0,221.0,210.57142857142858
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48051,Texas,Burleson,2019-05-08 21:00:00,0.5,2019-05-08 21:30:00,750.0,755.0,752.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48051,Texas,Burleson,2019-05-08 22:00:00,0.5,2019-05-08 22:30:00,704.0,706.0,705.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48061,Texas,Cameron,2019-05-10 11:15:00,1.75,2019-05-10 13:00:00,322.0,356.0,337.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48061,Texas,Cameron,2019-05-11 10:30:00,1.25,2019-05-11 11:45:00,872.0,884.0,880.8
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48061,Texas,Cameron,2019-05-11 13:45:00,2.25,2019-05-11 16:00:00,247.0,530.0,404.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48061,Texas,Cameron,2019-05-14 10:30:00,0.25,2019-05-14 10:45:00,261.0,261.0,261.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48061,Texas,Cameron,2019-05-14 18:30:00,3.75,2019-05-14 22:15:00,211.0,1462.0,1030.2
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48063,Texas,Camp,2019-05-08 19:45:00,2.5,2019-05-08 22:15:00,347.0,580.0,466.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48063,Texas,Camp,2019-05-08 23:15:00,0.75,2019-05-09 00:00:00,339.0,434.0,371.6666666666667
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48063,Texas,Camp,2019-05-09 00:15:00,0.25,2019-05-09 00:30:00,341.0,341.0,341.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48063,Texas,Camp,2019-05-09 01:00:00,2.75,2019-05-09 03:45:00,267.0,341.0,323.54545454545456
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48063,Texas,Camp,2019-05-09 12:45:00,7.5,2019-05-09 20:15:00,227.0,259.0,239.53333333333333
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48063,Texas,Camp,2019-05-09 21:15:00,0.25,2019-05-09 21:30:00,235.0,235.0,235.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48063,Texas,Camp,2019-05-09 22:30:00,1.25,2019-05-09 23:45:00,227.0,227.0,227.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48067,Texas,Cass,2019-05-08 16:00:00,1.5,2019-05-08 17:30:00,205.0,368.0,254.33333333333334
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48067,Texas,Cass,2019-05-08 19:15:00,21.5,2019-05-09 16:45:00,241.0,2056.0,693.4069767441861
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48071,Texas,Chambers,2019-05-10 04:45:00,27.75,2019-05-11 08:30:00,949.0,5711.0,3911.90990990991
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48071,Texas,Chambers,2019-05-11 11:45:00,16.75,2019-05-12 04:30:00,201.0,2073.0,822.2835820895523
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48071,Texas,Chambers,2019-05-12 05:15:00,0.5,2019-05-12 05:45:00,200.0,200.0,200.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48071,Texas,Chambers,2019-05-12 13:45:00,1.5,2019-05-12 15:15:00,222.0,257.0,242.66666666666666
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48071,Texas,Chambers,2019-05-12 23:45:00,1.0,2019-05-13 00:45:00,944.0,1094.0,982.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48073,Texas,Cherokee,2019-05-08 18:30:00,3.5,2019-05-08 22:00:00,250.0,322.0,283.2142857142857
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48073,Texas,Cherokee,2019-05-12 11:45:00,0.25,2019-05-12 12:00:00,441.0,441.0,441.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48073,Texas,Cherokee,2019-05-12 13:00:00,1.25,2019-05-12 14:15:00,441.0,441.0,441.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48073,Texas,Cherokee,2019-05-13 03:00:00,1.0,2019-05-13 04:00:00,379.0,379.0,379.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48077,Texas,Clay,2019-05-14 02:30:00,5.0,2019-05-14 07:30:00,676.0,677.0,676.2
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48081,Texas,Coke,2019-05-11 15:00:00,0.5,2019-05-11 15:30:00,895.0,1449.0,1172.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48085,Texas,Collin,2019-05-09 17:15:00,2.0,2019-05-09 19:15:00,310.0,546.0,448.25
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48085,Texas,Collin,2019-05-09 19:45:00,0.5,2019-05-09 20:15:00,229.0,229.0,229.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48085,Texas,Collin,2019-05-10 17:45:00,0.25,2019-05-10 18:00:00,204.0,204.0,204.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48085,Texas,Collin,2019-05-10 18:30:00,6.0,2019-05-11 00:30:00,202.0,605.0,235.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48085,Texas,Collin,2019-05-11 01:45:00,5.0,2019-05-11 06:45:00,483.0,1889.0,722.4
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48085,Texas,Collin,2019-05-11 07:00:00,4.5,2019-05-11 11:30:00,208.0,582.0,463.22222222222223
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48085,Texas,Collin,2019-05-13 00:45:00,0.25,2019-05-13 01:00:00,2588.0,2588.0,2588.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48085,Texas,Collin,2019-05-15 16:15:00,4.75,2019-05-15 21:00:00,385.0,996.0,655.5263157894736
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48091,Texas,Comal,2019-05-08 17:45:00,3.75,2019-05-08 21:30:00,287.0,6684.0,1289.8666666666666
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48093,Texas,Comanche,2019-05-09 21:45:00,0.75,2019-05-09 22:30:00,247.0,505.0,359.3333333333333
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48093,Texas,Comanche,2019-05-11 12:30:00,0.75,2019-05-11 13:15:00,437.0,508.0,483.6666666666667
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-09 08:00:00,8.5,2019-05-09 16:30:00,204.0,469.0,311.1470588235294
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-09 18:00:00,8.0,2019-05-10 02:00:00,206.0,719.0,296.71875
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-10 02:15:00,0.25,2019-05-10 02:30:00,203.0,203.0,203.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-10 15:00:00,1.25,2019-05-10 16:15:00,216.0,253.0,225.2
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-10 17:00:00,0.5,2019-05-10 17:30:00,219.0,220.0,219.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-10 18:00:00,0.5,2019-05-10 18:30:00,215.0,215.0,215.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-10 20:45:00,0.25,2019-05-10 21:00:00,200.0,200.0,200.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-10 23:00:00,0.5,2019-05-10 23:30:00,216.0,218.0,217.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-11 05:00:00,1.75,2019-05-11 06:45:00,222.0,321.0,251.85714285714286
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-11 07:00:00,13.0,2019-05-11 20:00:00,205.0,1257.0,477.86538461538464
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-11 22:30:00,0.5,2019-05-11 23:00:00,622.0,637.0,629.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-12 14:15:00,1.0,2019-05-12 15:15:00,200.0,255.0,233.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-12 15:45:00,0.75,2019-05-12 16:30:00,227.0,234.0,231.66666666666666
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-13 11:00:00,0.25,2019-05-13 11:15:00,619.0,619.0,619.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-13 18:15:00,0.25,2019-05-13 18:30:00,214.0,214.0,214.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-13 20:00:00,0.75,2019-05-13 20:45:00,204.0,211.0,208.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-13 21:30:00,0.5,2019-05-13 22:00:00,212.0,213.0,212.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-13 23:30:00,2.0,2019-05-14 01:30:00,385.0,474.0,417.375
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-14 13:15:00,0.25,2019-05-14 13:30:00,1669.0,1669.0,1669.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-14 17:15:00,0.5,2019-05-14 17:45:00,205.0,208.0,206.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-14 18:30:00,0.25,2019-05-14 18:45:00,1249.0,1249.0,1249.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-15 09:15:00,0.75,2019-05-15 10:00:00,204.0,211.0,208.66666666666666
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48113,Texas,Dallas,2019-05-15 18:00:00,1.5,2019-05-15 19:30:00,516.0,583.0,549.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48123,Texas,DeWitt,2019-05-10 01:00:00,8.0,2019-05-10 09:00:00,659.0,980.0,746.84375
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48123,Texas,DeWitt,2019-05-10 09:15:00,0.5,2019-05-10 09:45:00,228.0,252.0,240.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48117,Texas,Deaf Smith,2019-05-09 03:15:00,3.0,2019-05-09 06:15:00,225.0,225.0,225.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48121,Texas,Denton,2019-05-15 03:30:00,0.75,2019-05-15 04:15:00,466.0,466.0,466.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48129,Texas,Donley,2019-05-15 15:15:00,0.75,2019-05-15 16:00:00,355.0,355.0,355.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48133,Texas,Eastland,2019-05-10 05:00:00,0.5,2019-05-10 05:30:00,3152.0,3154.0,3153.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48133,Texas,Eastland,2019-05-10 09:00:00,0.5,2019-05-10 09:30:00,3152.0,3152.0,3152.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48135,Texas,Ector,2019-05-09 14:00:00,0.5,2019-05-09 14:30:00,606.0,606.0,606.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48135,Texas,Ector,2019-05-12 17:45:00,1.25,2019-05-12 19:00:00,270.0,421.0,360.6
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48135,Texas,Ector,2019-05-13 20:00:00,5.0,2019-05-14 01:00:00,418.0,2037.0,977.2
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48137,Texas,Edwards,2019-05-09 21:45:00,1.0,2019-05-09 22:45:00,275.0,3653.0,1326.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48141,Texas,El Paso,2019-05-09 01:00:00,1.25,2019-05-09 02:15:00,247.0,248.0,247.6
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48141,Texas,El Paso,2019-05-10 03:45:00,4.0,2019-05-10 07:45:00,849.0,3780.0,1788.6875
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48141,Texas,El Paso,2019-05-13 17:00:00,0.75,2019-05-13 17:45:00,1160.0,2828.0,2272.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48139,Texas,Ellis,2019-05-08 18:15:00,1.75,2019-05-08 20:00:00,249.0,449.0,373.7142857142857
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48139,Texas,Ellis,2019-05-08 21:45:00,1.25,2019-05-08 23:00:00,204.0,208.0,205.4
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48139,Texas,Ellis,2019-05-11 06:30:00,2.75,2019-05-11 09:15:00,252.0,2704.0,1596.1818181818182
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48139,Texas,Ellis,2019-05-11 16:00:00,0.5,2019-05-11 16:30:00,200.0,200.0,200.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48143,Texas,Erath,2019-05-08 16:15:00,0.25,2019-05-08 16:30:00,1924.0,1924.0,1924.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48143,Texas,Erath,2019-05-11 07:00:00,0.75,2019-05-11 07:45:00,481.0,498.0,489.3333333333333
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48143,Texas,Erath,2019-05-11 08:00:00,0.5,2019-05-11 08:30:00,474.0,474.0,474.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48143,Texas,Erath,2019-05-14 03:15:00,0.5,2019-05-14 03:45:00,465.0,465.0,465.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48143,Texas,Erath,2019-05-15 02:30:00,1.5,2019-05-15 04:00:00,1881.0,1933.0,1890.8333333333333
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48157,Texas,Fort Bend,2019-05-08 18:30:00,4.25,2019-05-08 22:45:00,272.0,4247.0,589.5294117647059
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48159,Texas,Franklin,2019-05-08 18:30:00,3.75,2019-05-08 22:15:00,209.0,2269.0,1595.6666666666667
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48159,Texas,Franklin,2019-05-08 23:15:00,0.75,2019-05-09 00:00:00,244.0,339.0,276.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48159,Texas,Franklin,2019-05-09 00:15:00,0.25,2019-05-09 00:30:00,245.0,245.0,245.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48159,Texas,Franklin,2019-05-09 01:00:00,2.75,2019-05-09 03:45:00,217.0,245.0,224.63636363636363
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48165,Texas,Gaines,2019-05-13 06:45:00,0.5,2019-05-13 07:15:00,1513.0,1514.0,1513.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48165,Texas,Gaines,2019-05-13 10:15:00,0.75,2019-05-13 11:00:00,236.0,236.0,236.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48167,Texas,Galveston,2019-05-10 04:30:00,16.0,2019-05-10 20:30:00,214.0,4246.0,1278.421875
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48167,Texas,Galveston,2019-05-10 23:15:00,0.25,2019-05-10 23:30:00,1171.0,1171.0,1171.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48167,Texas,Galveston,2019-05-11 17:30:00,1.25,2019-05-11 18:45:00,5097.0,5098.0,5097.2
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48175,Texas,Goliad,2019-05-10 03:45:00,13.5,2019-05-10 17:15:00,213.0,1323.0,500.18518518518516
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48175,Texas,Goliad,2019-05-10 17:45:00,0.25,2019-05-10 18:00:00,248.0,248.0,248.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48175,Texas,Goliad,2019-05-10 20:45:00,0.25,2019-05-10 21:00:00,262.0,262.0,262.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48175,Texas,Goliad,2019-05-10 21:30:00,3.75,2019-05-11 01:15:00,768.0,1188.0,829.8
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48177,Texas,Gonzales,2019-05-15 14:30:00,0.25,2019-05-15 14:45:00,239.0,239.0,239.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48181,Texas,Grayson,2019-05-08 17:15:00,1.75,2019-05-08 19:00:00,204.0,210.0,206.57142857142858
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48181,Texas,Grayson,2019-05-08 21:45:00,1.5,2019-05-08 23:15:00,352.0,353.0,352.8333333333333
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48183,Texas,Gregg,2019-05-08 18:15:00,151.5,2019-05-15 01:45:00,283.0,39042.0,10016.059405940594
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48183,Texas,Gregg,2019-05-15 04:30:00,10.0,2019-05-15 14:30:00,202.0,450.0,271.4
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48187,Texas,Guadalupe,2019-05-14 22:30:00,1.5,2019-05-15 00:00:00,233.0,239.0,234.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48199,Texas,Hardin,2019-05-09 13:15:00,0.5,2019-05-09 13:45:00,794.0,794.0,794.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48199,Texas,Hardin,2019-05-10 01:45:00,40.25,2019-05-11 18:00:00,216.0,4160.0,759.2360248447205
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-08 18:30:00,10.0,2019-05-09 04:30:00,353.0,3803.0,1379.9
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-09 05:15:00,0.75,2019-05-09 06:00:00,222.0,258.0,235.33333333333334
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-09 12:45:00,0.75,2019-05-09 13:30:00,205.0,223.0,215.33333333333334
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-09 13:45:00,1.5,2019-05-09 15:15:00,207.0,4452.0,922.8333333333334
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-09 15:45:00,2.25,2019-05-09 18:00:00,213.0,284.0,240.55555555555554
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-09 18:15:00,6.25,2019-05-10 00:30:00,312.0,2946.0,682.44
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-10 03:30:00,16.25,2019-05-10 19:45:00,217.0,3429.0,894.3692307692307
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-10 23:15:00,0.25,2019-05-10 23:30:00,1136.0,1136.0,1136.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-11 23:30:00,28.75,2019-05-13 04:15:00,227.0,3636.0,1108.9217391304348
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-13 12:45:00,14.25,2019-05-14 03:00:00,211.0,1022.0,461.50877192982455
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-14 12:30:00,7.25,2019-05-14 19:45:00,243.0,3183.0,743.8620689655172
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-14 21:00:00,4.25,2019-05-15 01:15:00,224.0,3597.0,916.4705882352941
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48201,Texas,Harris,2019-05-15 03:45:00,2.0,2019-05-15 05:45:00,215.0,547.0,315.75
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48203,Texas,Harrison,2019-05-08 19:30:00,78.5,2019-05-12 02:00:00,417.0,6743.0,2365.56050955414
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48203,Texas,Harrison,2019-05-12 15:00:00,1.25,2019-05-12 16:15:00,363.0,364.0,363.8
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48203,Texas,Harrison,2019-05-15 15:30:00,0.25,2019-05-15 15:45:00,350.0,350.0,350.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48209,Texas,Hays,2019-05-08 17:45:00,0.5,2019-05-08 18:15:00,2275.0,2284.0,2279.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48209,Texas,Hays,2019-05-09 13:30:00,1.0,2019-05-09 14:30:00,339.0,1133.0,908.25
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48209,Texas,Hays,2019-05-11 16:45:00,0.75,2019-05-11 17:30:00,770.0,770.0,770.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48213,Texas,Henderson,2019-05-08 17:15:00,6.75,2019-05-09 00:00:00,210.0,1083.0,565.2962962962963
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48213,Texas,Henderson,2019-05-10 06:00:00,0.5,2019-05-10 06:30:00,658.0,671.0,664.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48213,Texas,Henderson,2019-05-12 08:45:00,1.75,2019-05-12 10:30:00,302.0,311.0,309.7142857142857
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48215,Texas,Hidalgo,2019-05-10 08:30:00,7.5,2019-05-10 16:00:00,220.0,4209.0,1221.9333333333334
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48215,Texas,Hidalgo,2019-05-10 16:30:00,0.25,2019-05-10 16:45:00,346.0,346.0,346.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48215,Texas,Hidalgo,2019-05-11 09:15:00,0.5,2019-05-11 09:45:00,2556.0,2559.0,2557.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48215,Texas,Hidalgo,2019-05-11 13:30:00,3.0,2019-05-11 16:30:00,642.0,778.0,657.75
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48215,Texas,Hidalgo,2019-05-14 10:15:00,13.25,2019-05-14 23:30:00,200.0,13474.0,2808.7169811320755
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48215,Texas,Hidalgo,2019-05-14 23:45:00,0.75,2019-05-15 00:30:00,206.0,315.0,277.6666666666667
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48215,Texas,Hidalgo,2019-05-15 01:00:00,1.75,2019-05-15 02:45:00,334.0,341.0,337.57142857142856
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48221,Texas,Hood,2019-05-13 13:30:00,0.25,2019-05-13 13:45:00,3013.0,3013.0,3013.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48221,Texas,Hood,2019-05-15 19:30:00,0.5,2019-05-15 20:00:00,495.0,495.0,495.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48223,Texas,Hopkins,2019-05-08 17:45:00,0.5,2019-05-08 18:15:00,239.0,243.0,241.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48223,Texas,Hopkins,2019-05-08 19:45:00,0.25,2019-05-08 20:00:00,201.0,201.0,201.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48223,Texas,Hopkins,2019-05-09 15:00:00,0.25,2019-05-09 15:15:00,2294.0,2294.0,2294.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48223,Texas,Hopkins,2019-05-11 09:00:00,3.5,2019-05-11 12:30:00,244.0,368.0,304.2142857142857
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48223,Texas,Hopkins,2019-05-11 13:45:00,2.25,2019-05-11 16:00:00,389.0,506.0,417.6666666666667
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48225,Texas,Houston,2019-05-08 19:45:00,2.5,2019-05-08 22:15:00,1492.0,1543.0,1511.2
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48227,Texas,Howard,2019-05-08 21:15:00,2.0,2019-05-08 23:15:00,258.0,425.0,300.125
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48229,Texas,Hudspeth,2019-05-11 04:00:00,3.0,2019-05-11 07:00:00,464.0,519.0,479.0833333333333
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48229,Texas,Hudspeth,2019-05-12 23:45:00,1.0,2019-05-13 00:45:00,254.0,255.0,254.75
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48237,Texas,Jack,2019-05-11 12:15:00,0.5,2019-05-11 12:45:00,450.0,1215.0,832.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48239,Texas,Jackson,2019-05-10 08:15:00,0.75,2019-05-10 09:00:00,710.0,710.0,710.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48245,Texas,Jefferson,2019-05-10 05:00:00,48.0,2019-05-12 05:00:00,506.0,40256.0,21872.796875
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48245,Texas,Jefferson,2019-05-12 05:15:00,46.0,2019-05-14 03:15:00,200.0,9971.0,4687.358695652174
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48245,Texas,Jefferson,2019-05-14 18:00:00,2.0,2019-05-14 20:00:00,237.0,273.0,253.25
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48249,Texas,Jim Wells,2019-05-11 16:45:00,0.5,2019-05-11 17:15:00,230.0,230.0,230.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48249,Texas,Jim Wells,2019-05-11 17:30:00,2.0,2019-05-11 19:30:00,235.0,239.0,235.625
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48251,Texas,Johnson,2019-05-08 17:45:00,1.0,2019-05-08 18:45:00,858.0,951.0,902.5
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48251,Texas,Johnson,2019-05-08 23:45:00,0.25,2019-05-09 00:00:00,369.0,369.0,369.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48251,Texas,Johnson,2019-05-11 05:45:00,1.75,2019-05-11 07:30:00,287.0,326.0,298.42857142857144
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48251,Texas,Johnson,2019-05-11 10:15:00,2.75,2019-05-11 13:00:00,214.0,348.0,248.0909090909091
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48251,Texas,Johnson,2019-05-15 21:15:00,0.5,2019-05-15 21:45:00,211.0,211.0,211.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48255,Texas,Karnes,2019-05-10 02:30:00,0.5,2019-05-10 03:00:00,1003.0,1015.0,1009.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48255,Texas,Karnes,2019-05-10 04:30:00,0.25,2019-05-10 04:45:00,1114.0,1114.0,1114.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48257,Texas,Kaufman,2019-05-08 16:30:00,0.75,2019-05-08 17:15:00,212.0,215.0,213.66666666666666
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48257,Texas,Kaufman,2019-05-08 19:45:00,1.25,2019-05-08 21:00:00,349.0,362.0,355.2
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48257,Texas,Kaufman,2019-05-08 21:30:00,0.75,2019-05-08 22:15:00,207.0,1065.0,493.3333333333333
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48257,Texas,Kaufman,2019-05-09 15:15:00,0.25,2019-05-09 15:30:00,1246.0,1246.0,1246.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48257,Texas,Kaufman,2019-05-15 11:30:00,0.75,2019-05-15 12:15:00,2262.0,2262.0,2262.0
Texas-5,Texas,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,48257,Texas,Kaufman,2019-05-15 21:15:00,1.25,2019-05-15 22:30:00,794.0,796.0,795.0
