event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48355,Texas,Nueces,2019-05-10 09:45:00,8.0,2019-05-10 17:45:00,204.0,6060.0,1705.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48355,Texas,Nueces,2019-05-10 19:00:00,1.0,2019-05-10 20:00:00,226.0,1697.0,961.25
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48367,Texas,Parker,2019-05-11 14:15:00,1.0,2019-05-11 15:15:00,370.0,372.0,371.25
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48371,Texas,Pecos,2019-05-13 05:15:00,0.5,2019-05-13 05:45:00,309.0,502.0,405.5
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48373,Texas,Polk,2019-05-10 02:30:00,2.0,2019-05-10 04:30:00,734.0,757.0,747.75
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48391,Texas,Refugio,2019-05-10 04:30:00,1.0,2019-05-10 05:30:00,523.0,534.0,526.25
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48401,Texas,Rusk,2019-05-10 02:00:00,1.75,2019-05-10 03:45:00,205.0,210.0,206.28571428571428
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48401,Texas,Rusk,2019-05-13 03:30:00,0.75,2019-05-13 04:15:00,1015.0,1016.0,1015.3333333333334
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48407,Texas,San Jacinto,2019-05-10 02:30:00,11.25,2019-05-10 13:45:00,398.0,2119.0,652.0888888888888
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48423,Texas,Smith,2019-05-10 12:45:00,1.25,2019-05-10 14:00:00,274.0,312.0,283.2
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48423,Texas,Smith,2019-05-10 14:30:00,0.5,2019-05-10 15:00:00,245.0,280.0,262.5
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48423,Texas,Smith,2019-05-11 15:45:00,2.25,2019-05-11 18:00:00,207.0,686.0,384.3333333333333
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48423,Texas,Smith,2019-05-13 07:00:00,3.25,2019-05-13 10:15:00,234.0,617.0,407.15384615384613
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48423,Texas,Smith,2019-05-13 11:00:00,1.25,2019-05-13 12:15:00,200.0,200.0,200.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48427,Texas,Starr,2019-05-10 07:15:00,0.25,2019-05-10 07:30:00,2112.0,2112.0,2112.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48427,Texas,Starr,2019-05-10 09:00:00,1.5,2019-05-10 10:30:00,1603.0,1621.0,1612.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48427,Texas,Starr,2019-05-10 12:15:00,0.5,2019-05-10 12:45:00,395.0,406.0,400.5
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48429,Texas,Stephens,2019-05-10 14:15:00,0.25,2019-05-10 14:30:00,238.0,238.0,238.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48439,Texas,Tarrant,2019-05-11 05:30:00,8.0,2019-05-11 13:30:00,435.0,3902.0,906.03125
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48439,Texas,Tarrant,2019-05-11 14:00:00,0.25,2019-05-11 14:15:00,207.0,207.0,207.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48439,Texas,Tarrant,2019-05-11 15:00:00,2.0,2019-05-11 17:00:00,230.0,1699.0,605.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48439,Texas,Tarrant,2019-05-11 17:45:00,0.5,2019-05-11 18:15:00,719.0,1509.0,1114.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48439,Texas,Tarrant,2019-05-11 23:45:00,0.25,2019-05-12 00:00:00,275.0,275.0,275.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48439,Texas,Tarrant,2019-05-12 07:15:00,8.5,2019-05-12 15:45:00,246.0,2465.0,1115.6764705882354
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48439,Texas,Tarrant,2019-05-12 17:15:00,0.75,2019-05-12 18:00:00,545.0,547.0,546.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48453,Texas,Travis,2019-05-11 05:00:00,2.25,2019-05-11 07:15:00,530.0,1117.0,725.6666666666666
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48453,Texas,Travis,2019-05-11 08:00:00,1.0,2019-05-11 09:00:00,386.0,386.0,386.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48453,Texas,Travis,2019-05-11 16:15:00,3.5,2019-05-11 19:45:00,468.0,3119.0,1649.857142857143
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48453,Texas,Travis,2019-05-12 15:45:00,0.75,2019-05-12 16:30:00,349.0,349.0,349.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48457,Texas,Tyler,2019-05-10 04:45:00,0.75,2019-05-10 05:30:00,225.0,229.0,226.33333333333334
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48459,Texas,Upshur,2019-05-11 12:00:00,2.25,2019-05-11 14:15:00,403.0,437.0,422.22222222222223
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48459,Texas,Upshur,2019-05-11 14:30:00,1.25,2019-05-11 15:45:00,235.0,313.0,290.4
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48459,Texas,Upshur,2019-05-13 07:00:00,5.25,2019-05-13 12:15:00,220.0,1564.0,1159.4761904761904
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48467,Texas,Van Zandt,2019-05-11 07:00:00,1.5,2019-05-11 08:30:00,899.0,934.0,916.8333333333334
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48469,Texas,Victoria,2019-05-10 04:30:00,14.75,2019-05-10 19:15:00,234.0,4371.0,1712.0677966101696
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48471,Texas,Walker,2019-05-10 02:00:00,0.5,2019-05-10 02:30:00,380.0,380.0,380.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48473,Texas,Waller,2019-05-11 04:00:00,0.75,2019-05-11 04:45:00,213.0,213.0,213.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48481,Texas,Wharton,2019-05-10 08:00:00,3.25,2019-05-10 11:15:00,203.0,881.0,350.61538461538464
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48485,Texas,Wichita,2019-05-13 08:30:00,1.25,2019-05-13 09:45:00,911.0,955.0,946.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48485,Texas,Wichita,2019-05-13 10:00:00,1.5,2019-05-13 11:30:00,228.0,911.0,797.1666666666666
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48489,Texas,Willacy,2019-05-10 13:30:00,2.25,2019-05-10 15:45:00,756.0,1042.0,935.2222222222222
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48491,Texas,Williamson,2019-05-11 17:30:00,0.25,2019-05-11 17:45:00,1001.0,1001.0,1001.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48493,Texas,Wilson,2019-05-10 20:45:00,0.25,2019-05-10 21:00:00,851.0,851.0,851.0
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48499,Texas,Wood,2019-05-10 05:45:00,2.25,2019-05-10 08:00:00,242.0,243.0,242.22222222222223
Texas-6,Texas,2019-05-10 02:00:00,2019-05-10 12:15:00,Severe Weather,48499,Texas,Wood,2019-05-11 07:30:00,2.25,2019-05-11 09:45:00,509.0,521.0,514.7777777777778
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48001,Texas,Anderson,2019-07-11 02:00:00,10.5,2019-07-11 12:30:00,822.0,3981.0,2224.214285714286
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48001,Texas,Anderson,2019-07-11 12:45:00,3.75,2019-07-11 16:30:00,213.0,1275.0,621.8
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48001,Texas,Anderson,2019-07-11 21:15:00,0.5,2019-07-11 21:45:00,1621.0,1621.0,1621.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48007,Texas,Aransas,2019-07-09 02:15:00,2.0,2019-07-09 04:15:00,1274.0,1278.0,1275.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48007,Texas,Aransas,2019-07-12 15:15:00,0.25,2019-07-12 15:30:00,1464.0,1464.0,1464.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48027,Texas,Bell,2019-07-09 18:00:00,2.5,2019-07-09 20:30:00,262.0,424.0,331.8
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48027,Texas,Bell,2019-07-11 02:30:00,8.75,2019-07-11 11:15:00,210.0,2537.0,1221.1142857142856
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48027,Texas,Bell,2019-07-11 11:30:00,0.25,2019-07-11 11:45:00,200.0,200.0,200.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48027,Texas,Bell,2019-07-11 21:15:00,1.75,2019-07-11 23:00:00,497.0,508.0,499.2857142857143
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48029,Texas,Bexar,2019-07-09 23:30:00,0.5,2019-07-10 00:00:00,273.0,286.0,279.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48029,Texas,Bexar,2019-07-10 18:15:00,1.5,2019-07-10 19:45:00,452.0,1870.0,924.6666666666666
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48029,Texas,Bexar,2019-07-11 05:15:00,2.5,2019-07-11 07:45:00,277.0,857.0,618.4
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48029,Texas,Bexar,2019-07-11 13:00:00,6.5,2019-07-11 19:30:00,221.0,673.0,384.61538461538464
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48029,Texas,Bexar,2019-07-12 10:15:00,0.5,2019-07-12 10:45:00,213.0,213.0,213.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48035,Texas,Bosque,2019-07-11 01:15:00,4.25,2019-07-11 05:30:00,321.0,1131.0,581.2352941176471
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48035,Texas,Bosque,2019-07-11 06:00:00,0.25,2019-07-11 06:15:00,232.0,232.0,232.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48037,Texas,Bowie,2019-07-09 06:45:00,0.25,2019-07-09 07:00:00,1396.0,1396.0,1396.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48037,Texas,Bowie,2019-07-09 23:45:00,1.25,2019-07-10 01:00:00,1151.0,1155.0,1153.6
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48037,Texas,Bowie,2019-07-10 23:30:00,13.0,2019-07-11 12:30:00,241.0,2889.0,1669.7307692307693
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48037,Texas,Bowie,2019-07-11 12:45:00,11.5,2019-07-12 00:15:00,417.0,1208.0,633.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48037,Texas,Bowie,2019-07-12 05:45:00,2.25,2019-07-12 08:00:00,240.0,249.0,245.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48039,Texas,Brazoria,2019-07-10 15:15:00,0.25,2019-07-10 15:30:00,203.0,203.0,203.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48041,Texas,Brazos,2019-07-11 04:45:00,2.5,2019-07-11 07:15:00,488.0,1083.0,915.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48043,Texas,Brewster,2019-07-11 20:00:00,1.5,2019-07-11 21:30:00,601.0,601.0,601.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48049,Texas,Brown,2019-07-11 04:15:00,0.25,2019-07-11 04:30:00,224.0,224.0,224.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48049,Texas,Brown,2019-07-11 04:45:00,0.75,2019-07-11 05:30:00,211.0,231.0,224.33333333333334
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48051,Texas,Burleson,2019-07-10 02:45:00,0.25,2019-07-10 03:00:00,506.0,506.0,506.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48051,Texas,Burleson,2019-07-11 04:45:00,4.0,2019-07-11 08:45:00,205.0,674.0,364.5625
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48053,Texas,Burnet,2019-07-11 03:15:00,4.75,2019-07-11 08:00:00,507.0,1953.0,843.3684210526316
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48061,Texas,Cameron,2019-07-09 21:00:00,1.25,2019-07-09 22:15:00,307.0,308.0,307.4
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48063,Texas,Camp,2019-07-11 00:45:00,5.75,2019-07-11 06:30:00,214.0,743.0,348.17391304347825
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48067,Texas,Cass,2019-07-11 00:00:00,12.5,2019-07-11 12:30:00,790.0,3145.0,2002.98
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48067,Texas,Cass,2019-07-11 12:45:00,9.5,2019-07-11 22:15:00,261.0,1314.0,689.1052631578947
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48071,Texas,Chambers,2019-07-09 05:30:00,1.0,2019-07-09 06:30:00,367.0,371.0,368.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48073,Texas,Cherokee,2019-07-11 02:45:00,6.5,2019-07-11 09:15:00,376.0,907.0,495.3076923076923
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48073,Texas,Cherokee,2019-07-11 09:45:00,1.0,2019-07-11 10:45:00,211.0,232.0,218.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48073,Texas,Cherokee,2019-07-11 12:15:00,4.75,2019-07-11 17:00:00,263.0,356.0,293.1578947368421
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48073,Texas,Cherokee,2019-07-11 21:00:00,1.25,2019-07-11 22:15:00,276.0,1457.0,987.4
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48077,Texas,Clay,2019-07-11 00:00:00,0.75,2019-07-11 00:45:00,549.0,550.0,549.3333333333334
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48077,Texas,Clay,2019-07-11 01:00:00,2.0,2019-07-11 03:00:00,241.0,395.0,375.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48085,Texas,Collin,2019-07-10 22:45:00,1.0,2019-07-10 23:45:00,209.0,1562.0,885.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48085,Texas,Collin,2019-07-11 00:00:00,1.5,2019-07-11 01:30:00,200.0,259.0,227.33333333333334
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48085,Texas,Collin,2019-07-11 20:45:00,2.5,2019-07-11 23:15:00,317.0,329.0,323.8
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48093,Texas,Comanche,2019-07-11 01:45:00,0.75,2019-07-11 02:30:00,280.0,305.0,293.3333333333333
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48095,Texas,Concho,2019-07-09 03:15:00,2.25,2019-07-09 05:30:00,590.0,945.0,742.7777777777778
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48097,Texas,Cooke,2019-07-10 22:00:00,8.25,2019-07-11 06:15:00,330.0,2048.0,1219.4545454545455
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48099,Texas,Coryell,2019-07-11 02:30:00,10.0,2019-07-11 12:30:00,367.0,1268.0,710.125
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48099,Texas,Coryell,2019-07-11 12:45:00,8.75,2019-07-11 21:30:00,243.0,407.0,306.8
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48099,Texas,Coryell,2019-07-12 00:30:00,1.0,2019-07-12 01:30:00,359.0,2110.0,1670.25
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48109,Texas,Culberson,2019-07-12 04:30:00,1.0,2019-07-12 05:30:00,205.0,212.0,206.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-09 02:00:00,0.75,2019-07-09 02:45:00,298.0,306.0,300.6666666666667
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-09 17:15:00,2.75,2019-07-09 20:00:00,202.0,3166.0,1280.3636363636363
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-09 20:15:00,0.25,2019-07-09 20:30:00,200.0,200.0,200.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-09 20:45:00,9.0,2019-07-10 05:45:00,215.0,556.0,402.6111111111111
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-10 06:30:00,0.25,2019-07-10 06:45:00,203.0,203.0,203.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-10 18:45:00,17.75,2019-07-11 12:30:00,416.0,9300.0,2372.5774647887324
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-11 12:45:00,6.75,2019-07-11 19:30:00,208.0,4491.0,849.7407407407408
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-11 20:00:00,0.5,2019-07-11 20:30:00,205.0,206.0,205.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-11 20:45:00,13.0,2019-07-12 09:45:00,210.0,747.0,362.3076923076923
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-12 10:45:00,0.25,2019-07-12 11:00:00,1104.0,1104.0,1104.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48113,Texas,Dallas,2019-07-12 14:00:00,0.75,2019-07-12 14:45:00,222.0,246.0,235.66666666666666
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48115,Texas,Dawson,2019-07-11 19:15:00,0.75,2019-07-11 20:00:00,1534.0,1534.0,1534.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48121,Texas,Denton,2019-07-10 22:30:00,12.75,2019-07-11 11:15:00,235.0,8385.0,2085.921568627451
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48121,Texas,Denton,2019-07-12 14:45:00,0.25,2019-07-12 15:00:00,213.0,213.0,213.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48127,Texas,Dimmit,2019-07-10 13:45:00,0.25,2019-07-10 14:00:00,609.0,609.0,609.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48133,Texas,Eastland,2019-07-10 19:45:00,2.0,2019-07-10 21:45:00,295.0,295.0,295.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48135,Texas,Ector,2019-07-09 20:45:00,2.0,2019-07-09 22:45:00,200.0,477.0,273.375
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48135,Texas,Ector,2019-07-09 23:30:00,1.25,2019-07-10 00:45:00,344.0,365.0,356.2
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48135,Texas,Ector,2019-07-10 04:45:00,0.75,2019-07-10 05:30:00,225.0,253.0,239.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48135,Texas,Ector,2019-07-10 12:45:00,1.75,2019-07-10 14:30:00,230.0,6366.0,1110.2857142857142
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48135,Texas,Ector,2019-07-10 23:45:00,1.0,2019-07-11 00:45:00,356.0,388.0,367.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48135,Texas,Ector,2019-07-12 05:00:00,2.25,2019-07-12 07:15:00,652.0,654.0,652.6666666666666
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48141,Texas,El Paso,2019-07-10 05:00:00,8.25,2019-07-10 13:15:00,865.0,1404.0,957.3939393939394
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48141,Texas,El Paso,2019-07-10 19:15:00,1.0,2019-07-10 20:15:00,209.0,210.0,209.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48141,Texas,El Paso,2019-07-11 02:15:00,2.25,2019-07-11 04:30:00,1195.0,1239.0,1222.3333333333333
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48141,Texas,El Paso,2019-07-11 22:00:00,5.25,2019-07-12 03:15:00,283.0,8255.0,1750.6190476190477
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48139,Texas,Ellis,2019-07-11 00:00:00,3.0,2019-07-11 03:00:00,213.0,1080.0,841.4166666666666
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48139,Texas,Ellis,2019-07-11 03:15:00,1.25,2019-07-11 04:30:00,211.0,212.0,211.6
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48143,Texas,Erath,2019-07-11 00:45:00,8.5,2019-07-11 09:15:00,259.0,2338.0,1054.264705882353
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48145,Texas,Falls,2019-07-12 05:15:00,0.25,2019-07-12 05:30:00,239.0,239.0,239.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48151,Texas,Fisher,2019-07-10 15:45:00,1.25,2019-07-10 17:00:00,482.0,482.0,482.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48157,Texas,Fort Bend,2019-07-11 10:30:00,0.75,2019-07-11 11:15:00,757.0,757.0,757.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48159,Texas,Franklin,2019-07-11 00:00:00,12.5,2019-07-11 12:30:00,473.0,2641.0,1255.4
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48159,Texas,Franklin,2019-07-11 12:45:00,5.75,2019-07-11 18:30:00,292.0,488.0,388.7391304347826
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48161,Texas,Freestone,2019-07-11 03:15:00,16.75,2019-07-11 20:00:00,1030.0,1896.0,1381.5373134328358
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48165,Texas,Gaines,2019-07-10 00:15:00,0.5,2019-07-10 00:45:00,1522.0,1522.0,1522.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48167,Texas,Galveston,2019-07-10 15:15:00,0.75,2019-07-10 16:00:00,201.0,203.0,202.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48169,Texas,Garza,2019-07-11 16:15:00,0.5,2019-07-11 16:45:00,215.0,449.0,332.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48183,Texas,Gregg,2019-07-09 22:30:00,2.0,2019-07-10 00:30:00,4699.0,4717.0,4711.375
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48183,Texas,Gregg,2019-07-11 01:15:00,11.25,2019-07-11 12:30:00,1099.0,8237.0,4330.422222222222
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48183,Texas,Gregg,2019-07-11 12:45:00,12.0,2019-07-12 00:45:00,203.0,1108.0,580.5416666666666
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48185,Texas,Grimes,2019-07-11 05:30:00,5.25,2019-07-11 10:45:00,650.0,1004.0,780.7142857142857
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48185,Texas,Grimes,2019-07-11 13:00:00,0.5,2019-07-11 13:30:00,789.0,789.0,789.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48193,Texas,Hamilton,2019-07-11 02:45:00,2.75,2019-07-11 05:30:00,205.0,249.0,229.72727272727272
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48199,Texas,Hardin,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,589.0,589.0,589.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48203,Texas,Harrison,2019-07-09 21:45:00,0.75,2019-07-09 22:30:00,860.0,861.0,860.6666666666666
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48203,Texas,Harrison,2019-07-11 01:00:00,11.5,2019-07-11 12:30:00,398.0,9794.0,6159.239130434783
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48203,Texas,Harrison,2019-07-11 12:45:00,8.25,2019-07-11 21:00:00,241.0,913.0,463.72727272727275
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48209,Texas,Hays,2019-07-10 03:15:00,0.25,2019-07-10 03:30:00,255.0,255.0,255.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48213,Texas,Henderson,2019-07-11 02:00:00,10.5,2019-07-11 12:30:00,1475.0,9912.0,4484.952380952381
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48213,Texas,Henderson,2019-07-11 12:45:00,16.25,2019-07-12 05:00:00,218.0,1857.0,910.2923076923076
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48215,Texas,Hidalgo,2019-07-09 21:15:00,5.0,2019-07-10 02:15:00,454.0,2118.0,1164.85
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48215,Texas,Hidalgo,2019-07-10 14:30:00,0.5,2019-07-10 15:00:00,380.0,2044.0,1212.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48215,Texas,Hidalgo,2019-07-10 18:30:00,0.5,2019-07-10 19:00:00,1029.0,1042.0,1035.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48215,Texas,Hidalgo,2019-07-11 22:45:00,0.25,2019-07-11 23:00:00,215.0,215.0,215.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48215,Texas,Hidalgo,2019-07-12 00:30:00,1.75,2019-07-12 02:15:00,1076.0,1098.0,1089.5714285714287
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48215,Texas,Hidalgo,2019-07-12 05:00:00,9.0,2019-07-12 14:00:00,204.0,1873.0,1155.638888888889
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48217,Texas,Hill,2019-07-11 01:30:00,2.0,2019-07-11 03:30:00,204.0,358.0,251.125
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48219,Texas,Hockley,2019-07-09 22:45:00,1.0,2019-07-09 23:45:00,205.0,313.0,285.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48221,Texas,Hood,2019-07-10 07:30:00,0.5,2019-07-10 08:00:00,1609.0,1609.0,1609.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48221,Texas,Hood,2019-07-11 00:15:00,11.0,2019-07-11 11:15:00,204.0,4773.0,1528.3636363636363
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48223,Texas,Hopkins,2019-07-11 00:15:00,4.25,2019-07-11 04:30:00,238.0,3837.0,857.3529411764706
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48223,Texas,Hopkins,2019-07-11 08:45:00,1.0,2019-07-11 09:45:00,205.0,206.0,205.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48225,Texas,Houston,2019-07-11 03:45:00,2.75,2019-07-11 06:30:00,512.0,1687.0,1351.2727272727273
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48231,Texas,Hunt,2019-07-10 10:15:00,0.75,2019-07-10 11:00:00,3048.0,3048.0,3048.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48235,Texas,Irion,2019-07-11 15:15:00,2.25,2019-07-11 17:30:00,485.0,606.0,576.2222222222222
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48237,Texas,Jack,2019-07-12 02:45:00,0.75,2019-07-12 03:30:00,559.0,559.0,559.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48239,Texas,Jackson,2019-07-10 20:00:00,1.25,2019-07-10 21:15:00,2939.0,4005.0,3364.6
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48239,Texas,Jackson,2019-07-10 21:30:00,3.0,2019-07-11 00:30:00,2444.0,2937.0,2830.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48245,Texas,Jefferson,2019-07-10 07:45:00,10.75,2019-07-10 18:30:00,368.0,1672.0,966.6511627906976
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48245,Texas,Jefferson,2019-07-11 21:45:00,2.5,2019-07-12 00:15:00,302.0,473.0,355.2
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48245,Texas,Jefferson,2019-07-12 14:45:00,0.5,2019-07-12 15:15:00,952.0,961.0,956.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48251,Texas,Johnson,2019-07-10 23:45:00,12.75,2019-07-11 12:30:00,1095.0,6865.0,3314.6666666666665
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48251,Texas,Johnson,2019-07-11 12:45:00,11.25,2019-07-12 00:00:00,200.0,861.0,436.5777777777778
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48255,Texas,Karnes,2019-07-09 18:00:00,2.5,2019-07-09 20:30:00,213.0,213.0,213.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48255,Texas,Karnes,2019-07-09 21:00:00,1.0,2019-07-09 22:00:00,213.0,213.0,213.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48257,Texas,Kaufman,2019-07-10 18:45:00,1.25,2019-07-10 20:00:00,748.0,754.0,749.6
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48257,Texas,Kaufman,2019-07-11 01:45:00,3.0,2019-07-11 04:45:00,228.0,499.0,338.0833333333333
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48259,Texas,Kendall,2019-07-11 04:45:00,7.75,2019-07-11 12:30:00,578.0,678.0,666.1290322580645
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48259,Texas,Kendall,2019-07-11 12:45:00,0.5,2019-07-11 13:15:00,578.0,580.0,579.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48273,Texas,Kleberg,2019-07-11 20:30:00,0.25,2019-07-11 20:45:00,200.0,200.0,200.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48275,Texas,Knox,2019-07-11 20:15:00,2.0,2019-07-11 22:15:00,452.0,452.0,452.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48277,Texas,Lamar,2019-07-10 23:45:00,3.0,2019-07-11 02:45:00,207.0,2718.0,1314.5833333333333
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48287,Texas,Lee,2019-07-11 06:15:00,1.5,2019-07-11 07:45:00,201.0,224.0,220.16666666666666
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48287,Texas,Lee,2019-07-11 13:45:00,0.5,2019-07-11 14:15:00,201.0,201.0,201.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48289,Texas,Leon,2019-07-11 03:45:00,8.75,2019-07-11 12:30:00,275.0,1268.0,866.8571428571429
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48289,Texas,Leon,2019-07-11 12:45:00,2.75,2019-07-11 15:30:00,201.0,384.0,290.27272727272725
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48289,Texas,Leon,2019-07-11 15:45:00,0.5,2019-07-11 16:15:00,201.0,203.0,202.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48291,Texas,Liberty,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,401.0,401.0,401.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48293,Texas,Limestone,2019-07-11 03:30:00,8.5,2019-07-11 12:00:00,329.0,1169.0,593.7058823529412
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48293,Texas,Limestone,2019-07-12 05:15:00,0.25,2019-07-12 05:30:00,472.0,472.0,472.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48303,Texas,Lubbock,2019-07-10 20:15:00,1.0,2019-07-10 21:15:00,345.0,351.0,347.25
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48313,Texas,Madison,2019-07-11 04:30:00,1.75,2019-07-11 06:15:00,247.0,578.0,490.42857142857144
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48315,Texas,Marion,2019-07-11 00:45:00,11.75,2019-07-11 12:30:00,313.0,1044.0,670.5957446808511
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48315,Texas,Marion,2019-07-11 12:45:00,1.5,2019-07-11 14:15:00,303.0,310.0,308.3333333333333
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48315,Texas,Marion,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,230.0,230.0,230.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48315,Texas,Marion,2019-07-11 20:00:00,1.0,2019-07-11 21:00:00,293.0,302.0,295.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48309,Texas,McLennan,2019-07-11 01:30:00,4.0,2019-07-11 05:30:00,276.0,2087.0,941.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48327,Texas,Menard,2019-07-10 23:00:00,0.5,2019-07-10 23:30:00,200.0,201.0,200.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48327,Texas,Menard,2019-07-11 02:45:00,2.0,2019-07-11 04:45:00,201.0,201.0,201.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48329,Texas,Midland,2019-07-09 23:00:00,2.25,2019-07-10 01:15:00,606.0,1183.0,739.8888888888889
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48329,Texas,Midland,2019-07-10 17:30:00,2.25,2019-07-10 19:45:00,212.0,225.0,219.77777777777777
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48335,Texas,Mitchell,2019-07-11 02:00:00,1.5,2019-07-11 03:30:00,653.0,667.0,662.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48335,Texas,Mitchell,2019-07-11 21:15:00,0.25,2019-07-11 21:30:00,643.0,643.0,643.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48339,Texas,Montgomery,2019-07-09 14:15:00,4.75,2019-07-09 19:00:00,210.0,375.0,287.4736842105263
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48339,Texas,Montgomery,2019-07-09 19:15:00,0.75,2019-07-09 20:00:00,213.0,217.0,215.66666666666666
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48339,Texas,Montgomery,2019-07-10 14:30:00,0.25,2019-07-10 14:45:00,224.0,224.0,224.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48339,Texas,Montgomery,2019-07-10 15:15:00,1.0,2019-07-10 16:15:00,200.0,204.0,203.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48339,Texas,Montgomery,2019-07-11 00:15:00,1.0,2019-07-11 01:15:00,200.0,233.0,211.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48339,Texas,Montgomery,2019-07-11 01:30:00,0.5,2019-07-11 02:00:00,206.0,219.0,212.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48339,Texas,Montgomery,2019-07-11 08:30:00,2.0,2019-07-11 10:30:00,852.0,3095.0,2159.625
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48339,Texas,Montgomery,2019-07-11 12:00:00,0.5,2019-07-11 12:30:00,301.0,309.0,305.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48339,Texas,Montgomery,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,354.0,354.0,354.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48343,Texas,Morris,2019-07-09 06:45:00,0.25,2019-07-09 07:00:00,818.0,818.0,818.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48343,Texas,Morris,2019-07-11 00:30:00,7.5,2019-07-11 08:00:00,216.0,779.0,483.6666666666667
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48343,Texas,Morris,2019-07-11 09:00:00,2.75,2019-07-11 11:45:00,209.0,214.0,209.45454545454547
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48345,Texas,Motley,2019-07-09 20:00:00,0.75,2019-07-09 20:45:00,216.0,216.0,216.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48347,Texas,Nacogdoches,2019-07-11 02:45:00,8.0,2019-07-11 10:45:00,492.0,729.0,601.875
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48349,Texas,Navarro,2019-07-09 08:45:00,2.75,2019-07-09 11:30:00,231.0,384.0,341.09090909090907
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48349,Texas,Navarro,2019-07-09 12:45:00,1.75,2019-07-09 14:30:00,339.0,340.0,339.14285714285717
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48355,Texas,Nueces,2019-07-10 03:30:00,1.25,2019-07-10 04:45:00,306.0,308.0,307.2
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48361,Texas,Orange,2019-07-11 22:30:00,1.0,2019-07-11 23:30:00,329.0,362.0,353.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48361,Texas,Orange,2019-07-11 23:45:00,1.25,2019-07-12 01:00:00,278.0,329.0,298.4
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48363,Texas,Palo Pinto,2019-07-11 00:15:00,5.25,2019-07-11 05:30:00,253.0,886.0,645.4761904761905
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48363,Texas,Palo Pinto,2019-07-11 07:00:00,0.5,2019-07-11 07:30:00,415.0,416.0,415.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48363,Texas,Palo Pinto,2019-07-11 08:45:00,0.25,2019-07-11 09:00:00,335.0,335.0,335.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48365,Texas,Panola,2019-07-11 01:45:00,9.75,2019-07-11 11:30:00,209.0,1968.0,800.6153846153846
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48365,Texas,Panola,2019-07-11 12:45:00,0.25,2019-07-11 13:00:00,203.0,203.0,203.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48367,Texas,Parker,2019-07-10 23:30:00,13.0,2019-07-11 12:30:00,200.0,2545.0,1079.9807692307693
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48367,Texas,Parker,2019-07-11 12:45:00,0.25,2019-07-11 13:00:00,235.0,235.0,235.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48367,Texas,Parker,2019-07-11 16:45:00,1.5,2019-07-11 18:15:00,290.0,410.0,312.1666666666667
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48367,Texas,Parker,2019-07-11 18:30:00,1.5,2019-07-11 20:00:00,412.0,963.0,688.8333333333334
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48373,Texas,Polk,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,365.0,365.0,365.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48387,Texas,Red River,2019-07-09 06:45:00,0.25,2019-07-09 07:00:00,318.0,318.0,318.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48387,Texas,Red River,2019-07-10 23:45:00,5.0,2019-07-11 04:45:00,313.0,1853.0,1051.75
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48389,Texas,Reeves,2019-07-12 04:30:00,1.0,2019-07-12 05:30:00,210.0,227.0,214.25
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48395,Texas,Robertson,2019-07-11 04:00:00,4.75,2019-07-11 08:45:00,215.0,1053.0,538.2105263157895
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48395,Texas,Robertson,2019-07-11 23:00:00,0.25,2019-07-11 23:15:00,226.0,226.0,226.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48395,Texas,Robertson,2019-07-12 05:15:00,0.25,2019-07-12 05:30:00,1766.0,1766.0,1766.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48397,Texas,Rockwall,2019-07-09 09:00:00,2.75,2019-07-09 11:45:00,480.0,480.0,480.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48401,Texas,Rusk,2019-07-09 15:30:00,0.5,2019-07-09 16:00:00,425.0,436.0,430.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48401,Texas,Rusk,2019-07-11 01:30:00,11.0,2019-07-11 12:30:00,320.0,2462.0,1129.4318181818182
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48401,Texas,Rusk,2019-07-11 12:45:00,6.5,2019-07-11 19:15:00,206.0,426.0,320.03846153846155
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48407,Texas,San Jacinto,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,366.0,366.0,366.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48423,Texas,Smith,2019-07-10 05:00:00,3.25,2019-07-10 08:15:00,206.0,259.0,230.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48423,Texas,Smith,2019-07-10 20:30:00,1.0,2019-07-10 21:30:00,522.0,523.0,522.25
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48423,Texas,Smith,2019-07-11 01:15:00,11.25,2019-07-11 12:30:00,278.0,11573.0,5694.888888888889
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48423,Texas,Smith,2019-07-11 12:45:00,13.0,2019-07-12 01:45:00,201.0,3258.0,1011.1923076923077
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48425,Texas,Somervell,2019-07-11 02:15:00,4.0,2019-07-11 06:15:00,211.0,867.0,454.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48425,Texas,Somervell,2019-07-11 06:30:00,0.5,2019-07-11 07:00:00,204.0,239.0,221.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48435,Texas,Sutton,2019-07-10 23:15:00,1.25,2019-07-11 00:30:00,905.0,907.0,905.8
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48439,Texas,Tarrant,2019-07-09 13:45:00,2.5,2019-07-09 16:15:00,212.0,313.0,234.1
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48439,Texas,Tarrant,2019-07-10 21:30:00,15.0,2019-07-11 12:30:00,371.0,36684.0,12830.783333333333
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48439,Texas,Tarrant,2019-07-11 12:45:00,18.25,2019-07-12 07:00:00,245.0,6578.0,2173.178082191781
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48439,Texas,Tarrant,2019-07-12 09:00:00,2.0,2019-07-12 11:00:00,344.0,4061.0,3126.375
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48441,Texas,Taylor,2019-07-10 20:15:00,3.5,2019-07-10 23:45:00,213.0,576.0,366.7857142857143
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48445,Texas,Terry,2019-07-10 00:00:00,0.25,2019-07-10 00:15:00,528.0,528.0,528.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48449,Texas,Titus,2019-07-11 00:15:00,12.25,2019-07-11 12:30:00,732.0,3253.0,1897.6122448979593
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48449,Texas,Titus,2019-07-11 12:45:00,8.0,2019-07-11 20:45:00,230.0,745.0,401.15625
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48451,Texas,Tom Green,2019-07-09 03:15:00,2.25,2019-07-09 05:30:00,264.0,276.0,274.3333333333333
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48451,Texas,Tom Green,2019-07-09 20:00:00,0.5,2019-07-09 20:30:00,799.0,799.0,799.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48451,Texas,Tom Green,2019-07-10 01:45:00,2.5,2019-07-10 04:15:00,831.0,864.0,838.1
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48453,Texas,Travis,2019-07-09 21:15:00,0.25,2019-07-09 21:30:00,209.0,209.0,209.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48453,Texas,Travis,2019-07-10 23:45:00,0.25,2019-07-11 00:00:00,397.0,397.0,397.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48453,Texas,Travis,2019-07-11 03:45:00,3.5,2019-07-11 07:15:00,353.0,1141.0,827.4285714285714
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48453,Texas,Travis,2019-07-11 09:15:00,0.5,2019-07-11 09:45:00,202.0,202.0,202.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48459,Texas,Upshur,2019-07-11 00:45:00,11.75,2019-07-11 12:30:00,423.0,2425.0,1336.1702127659576
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48459,Texas,Upshur,2019-07-11 12:45:00,4.25,2019-07-11 17:00:00,251.0,618.0,419.7647058823529
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48459,Texas,Upshur,2019-07-11 17:45:00,0.75,2019-07-11 18:30:00,250.0,250.0,250.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48459,Texas,Upshur,2019-07-11 19:45:00,1.25,2019-07-11 21:00:00,200.0,350.0,315.8
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48463,Texas,Uvalde,2019-07-11 05:45:00,0.25,2019-07-11 06:00:00,641.0,641.0,641.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48463,Texas,Uvalde,2019-07-11 15:00:00,1.5,2019-07-11 16:30:00,742.0,743.0,742.8333333333334
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48467,Texas,Van Zandt,2019-07-11 01:15:00,10.75,2019-07-11 12:00:00,204.0,3531.0,1180.860465116279
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48467,Texas,Van Zandt,2019-07-11 14:15:00,0.25,2019-07-11 14:30:00,291.0,291.0,291.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48467,Texas,Van Zandt,2019-07-11 14:45:00,1.25,2019-07-11 16:00:00,846.0,858.0,853.8
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48471,Texas,Walker,2019-07-10 03:30:00,2.0,2019-07-10 05:30:00,224.0,715.0,538.375
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48471,Texas,Walker,2019-07-10 12:45:00,0.25,2019-07-10 13:00:00,398.0,398.0,398.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48471,Texas,Walker,2019-07-10 14:45:00,1.5,2019-07-10 16:15:00,439.0,549.0,512.3333333333334
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48475,Texas,Ward,2019-07-09 18:30:00,0.25,2019-07-09 18:45:00,461.0,461.0,461.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48475,Texas,Ward,2019-07-09 21:30:00,1.75,2019-07-09 23:15:00,354.0,463.0,446.2857142857143
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48475,Texas,Ward,2019-07-12 01:15:00,2.5,2019-07-12 03:45:00,236.0,314.0,275.5
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48479,Texas,Webb,2019-07-09 15:15:00,1.5,2019-07-09 16:45:00,338.0,340.0,339.1666666666667
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48479,Texas,Webb,2019-07-10 19:00:00,2.25,2019-07-10 21:15:00,314.0,327.0,317.55555555555554
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48479,Texas,Webb,2019-07-10 23:00:00,1.25,2019-07-11 00:15:00,290.0,302.0,296.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48479,Texas,Webb,2019-07-11 20:30:00,1.75,2019-07-11 22:15:00,429.0,1476.0,1067.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48485,Texas,Wichita,2019-07-10 19:30:00,1.75,2019-07-10 21:15:00,271.0,391.0,353.7142857142857
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48491,Texas,Williamson,2019-07-11 03:15:00,3.0,2019-07-11 06:15:00,278.0,3350.0,1739.25
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48491,Texas,Williamson,2019-07-11 15:45:00,1.0,2019-07-11 16:45:00,2634.0,2812.0,2679.25
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48493,Texas,Wilson,2019-07-10 14:15:00,0.75,2019-07-10 15:00:00,671.0,1742.0,1035.3333333333333
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48497,Texas,Wise,2019-07-10 23:00:00,5.5,2019-07-11 04:30:00,202.0,1179.0,453.95454545454544
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48497,Texas,Wise,2019-07-12 02:45:00,0.75,2019-07-12 03:30:00,1453.0,1453.0,1453.0
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48499,Texas,Wood,2019-07-10 13:15:00,1.25,2019-07-10 14:30:00,267.0,300.0,273.6
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48499,Texas,Wood,2019-07-11 00:45:00,11.75,2019-07-11 12:30:00,964.0,5795.0,2475.9148936170213
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48499,Texas,Wood,2019-07-11 12:45:00,5.75,2019-07-11 18:30:00,208.0,680.0,322.82608695652175
Texas-7,Texas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,48499,Texas,Wood,2019-07-11 19:45:00,0.25,2019-07-11 20:00:00,219.0,219.0,219.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48003,Texas,Andrews,2019-08-15 20:45:00,0.75,2019-08-15 21:30:00,1003.0,1004.0,1003.3333333333334
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48003,Texas,Andrews,2019-08-16 03:30:00,1.75,2019-08-16 05:15:00,331.0,332.0,331.42857142857144
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48027,Texas,Bell,2019-08-17 02:30:00,2.5,2019-08-17 05:00:00,290.0,2342.0,1360.3
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48029,Texas,Bexar,2019-08-15 20:30:00,0.25,2019-08-15 20:45:00,412.0,412.0,412.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48029,Texas,Bexar,2019-08-15 22:00:00,5.25,2019-08-16 03:15:00,214.0,4422.0,2954.190476190476
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48029,Texas,Bexar,2019-08-16 03:45:00,1.5,2019-08-16 05:15:00,241.0,291.0,258.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48029,Texas,Bexar,2019-08-16 09:00:00,0.5,2019-08-16 09:30:00,1085.0,2331.0,1708.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48029,Texas,Bexar,2019-08-16 22:15:00,0.5,2019-08-16 22:45:00,453.0,465.0,459.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48039,Texas,Brazoria,2019-08-15 16:15:00,0.75,2019-08-15 17:00:00,201.0,229.0,217.66666666666666
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48039,Texas,Brazoria,2019-08-16 05:30:00,1.75,2019-08-16 07:15:00,458.0,473.0,462.85714285714283
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48045,Texas,Briscoe,2019-08-16 02:00:00,1.0,2019-08-16 03:00:00,397.0,397.0,397.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48071,Texas,Chambers,2019-08-18 17:15:00,0.25,2019-08-18 17:30:00,220.0,220.0,220.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48085,Texas,Collin,2019-08-16 05:15:00,0.25,2019-08-16 05:30:00,353.0,353.0,353.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48085,Texas,Collin,2019-08-17 03:45:00,0.5,2019-08-17 04:15:00,234.0,234.0,234.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48089,Texas,Colorado,2019-08-17 13:45:00,1.75,2019-08-17 15:30:00,204.0,204.0,204.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48097,Texas,Cooke,2019-08-16 14:30:00,3.0,2019-08-16 17:30:00,1513.0,1749.0,1726.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48113,Texas,Dallas,2019-08-15 16:15:00,3.0,2019-08-15 19:15:00,202.0,382.0,314.8333333333333
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48113,Texas,Dallas,2019-08-15 20:30:00,1.25,2019-08-15 21:45:00,670.0,771.0,702.2
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48113,Texas,Dallas,2019-08-16 17:45:00,0.75,2019-08-16 18:30:00,1046.0,1081.0,1058.3333333333333
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48113,Texas,Dallas,2019-08-16 20:15:00,0.75,2019-08-16 21:00:00,259.0,339.0,307.3333333333333
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48113,Texas,Dallas,2019-08-16 21:45:00,3.5,2019-08-17 01:15:00,297.0,602.0,416.2142857142857
