event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48113,Texas,Dallas,2019-08-17 05:30:00,1.0,2019-08-17 06:30:00,210.0,227.0,222.75
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48113,Texas,Dallas,2019-08-17 18:00:00,8.75,2019-08-18 02:45:00,211.0,574.0,311.8857142857143
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48113,Texas,Dallas,2019-08-18 14:30:00,1.75,2019-08-18 16:15:00,844.0,890.0,859.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48123,Texas,DeWitt,2019-08-15 16:30:00,0.25,2019-08-15 16:45:00,304.0,304.0,304.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48131,Texas,Duval,2019-08-17 14:45:00,3.5,2019-08-17 18:15:00,819.0,823.0,821.7857142857143
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48135,Texas,Ector,2019-08-16 19:15:00,1.0,2019-08-16 20:15:00,651.0,654.0,652.5
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48139,Texas,Ellis,2019-08-17 00:30:00,1.25,2019-08-17 01:45:00,549.0,1083.0,912.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48139,Texas,Ellis,2019-08-17 08:30:00,0.25,2019-08-17 08:45:00,1682.0,1682.0,1682.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48139,Texas,Ellis,2019-08-18 00:45:00,8.25,2019-08-18 09:00:00,230.0,622.0,293.6969696969697
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48147,Texas,Fannin,2019-08-16 05:15:00,0.25,2019-08-16 05:30:00,750.0,750.0,750.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48157,Texas,Fort Bend,2019-08-15 22:15:00,0.75,2019-08-15 23:00:00,275.0,277.0,276.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48157,Texas,Fort Bend,2019-08-18 16:15:00,1.25,2019-08-18 17:30:00,875.0,3113.0,2401.2
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48167,Texas,Galveston,2019-08-16 05:30:00,1.75,2019-08-16 07:15:00,458.0,458.0,458.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48167,Texas,Galveston,2019-08-16 21:15:00,2.25,2019-08-16 23:30:00,1621.0,1624.0,1622.5555555555557
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48177,Texas,Gonzales,2019-08-16 17:30:00,0.25,2019-08-16 17:45:00,231.0,231.0,231.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48179,Texas,Gray,2019-08-17 13:30:00,0.25,2019-08-17 13:45:00,212.0,212.0,212.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48183,Texas,Gregg,2019-08-17 18:30:00,4.0,2019-08-17 22:30:00,201.0,1432.0,803.5
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48183,Texas,Gregg,2019-08-18 06:15:00,2.75,2019-08-18 09:00:00,257.0,292.0,268.09090909090907
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48183,Texas,Gregg,2019-08-18 09:15:00,1.0,2019-08-18 10:15:00,259.0,259.0,259.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48187,Texas,Guadalupe,2019-08-16 05:45:00,3.0,2019-08-16 08:45:00,824.0,855.0,832.75
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48187,Texas,Guadalupe,2019-08-18 13:45:00,0.25,2019-08-18 14:00:00,499.0,499.0,499.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48189,Texas,Hale,2019-08-16 16:00:00,0.25,2019-08-16 16:15:00,825.0,825.0,825.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48191,Texas,Hall,2019-08-16 02:00:00,1.0,2019-08-16 03:00:00,344.0,344.0,344.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48199,Texas,Hardin,2019-08-15 17:15:00,0.25,2019-08-15 17:30:00,238.0,238.0,238.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48201,Texas,Harris,2019-08-16 07:45:00,0.25,2019-08-16 08:00:00,218.0,218.0,218.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48201,Texas,Harris,2019-08-16 08:45:00,15.5,2019-08-17 00:15:00,205.0,5474.0,731.983870967742
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48201,Texas,Harris,2019-08-17 01:45:00,1.5,2019-08-17 03:15:00,822.0,870.0,839.5
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48201,Texas,Harris,2019-08-17 04:30:00,0.5,2019-08-17 05:00:00,249.0,251.0,250.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48201,Texas,Harris,2019-08-17 05:45:00,0.25,2019-08-17 06:00:00,247.0,247.0,247.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48201,Texas,Harris,2019-08-17 06:30:00,22.25,2019-08-18 04:45:00,200.0,1005.0,422.53932584269666
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48201,Texas,Harris,2019-08-18 05:00:00,1.75,2019-08-18 06:45:00,205.0,343.0,238.14285714285714
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48201,Texas,Harris,2019-08-18 08:30:00,1.75,2019-08-18 10:15:00,1205.0,1250.0,1228.142857142857
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48201,Texas,Harris,2019-08-18 12:45:00,0.75,2019-08-18 13:30:00,274.0,2023.0,935.6666666666666
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48201,Texas,Harris,2019-08-18 16:00:00,1.5,2019-08-18 17:30:00,238.0,2467.0,638.8333333333334
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48209,Texas,Hays,2019-08-15 22:30:00,0.75,2019-08-15 23:15:00,269.0,270.0,269.6666666666667
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48213,Texas,Henderson,2019-08-17 05:45:00,7.0,2019-08-17 12:45:00,342.0,343.0,342.0357142857143
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-08-15 20:00:00,0.5,2019-08-15 20:30:00,201.0,203.0,202.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-08-16 00:00:00,2.0,2019-08-16 02:00:00,865.0,877.0,872.375
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-08-16 16:30:00,1.0,2019-08-16 17:30:00,209.0,215.0,212.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-08-16 20:30:00,0.5,2019-08-16 21:00:00,347.0,348.0,347.5
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-08-18 01:00:00,0.5,2019-08-18 01:30:00,257.0,257.0,257.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48221,Texas,Hood,2019-08-16 20:00:00,2.5,2019-08-16 22:30:00,482.0,483.0,482.3
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48227,Texas,Howard,2019-08-15 19:15:00,1.5,2019-08-15 20:45:00,506.0,507.0,506.1666666666667
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48231,Texas,Hunt,2019-08-16 05:15:00,0.25,2019-08-16 05:30:00,588.0,588.0,588.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48251,Texas,Johnson,2019-08-16 22:15:00,2.75,2019-08-17 01:00:00,336.0,722.0,503.72727272727275
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48251,Texas,Johnson,2019-08-17 01:45:00,0.25,2019-08-17 02:00:00,319.0,319.0,319.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48251,Texas,Johnson,2019-08-17 09:15:00,0.25,2019-08-17 09:30:00,320.0,320.0,320.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48251,Texas,Johnson,2019-08-17 14:30:00,2.25,2019-08-17 16:45:00,317.0,317.0,317.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48257,Texas,Kaufman,2019-08-18 11:15:00,0.25,2019-08-18 11:30:00,851.0,851.0,851.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48257,Texas,Kaufman,2019-08-18 12:30:00,0.25,2019-08-18 12:45:00,229.0,229.0,229.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48257,Texas,Kaufman,2019-08-18 13:00:00,1.25,2019-08-18 14:15:00,852.0,1000.0,940.4
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48291,Texas,Liberty,2019-08-15 17:15:00,0.25,2019-08-15 17:30:00,239.0,239.0,239.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48303,Texas,Lubbock,2019-08-16 12:45:00,0.75,2019-08-16 13:30:00,592.0,593.0,592.3333333333334
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48309,Texas,McLennan,2019-08-16 07:45:00,1.25,2019-08-16 09:00:00,202.0,520.0,454.6
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48329,Texas,Midland,2019-08-16 00:30:00,1.25,2019-08-16 01:45:00,205.0,215.0,210.6
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48329,Texas,Midland,2019-08-17 08:00:00,11.0,2019-08-17 19:00:00,232.0,1089.0,447.4318181818182
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48339,Texas,Montgomery,2019-08-16 06:15:00,4.0,2019-08-16 10:15:00,263.0,371.0,285.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48339,Texas,Montgomery,2019-08-17 18:45:00,3.0,2019-08-17 21:45:00,310.0,3209.0,1364.5833333333333
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48355,Texas,Nueces,2019-08-15 15:30:00,4.0,2019-08-15 19:30:00,778.0,847.0,802.5625
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48355,Texas,Nueces,2019-08-17 20:00:00,0.75,2019-08-17 20:45:00,791.0,795.0,793.6666666666666
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48361,Texas,Orange,2019-08-17 00:00:00,2.75,2019-08-17 02:45:00,1132.0,1146.0,1141.4545454545455
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48361,Texas,Orange,2019-08-18 09:45:00,0.5,2019-08-18 10:15:00,1133.0,1133.0,1133.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48373,Texas,Polk,2019-08-15 17:15:00,0.25,2019-08-15 17:30:00,242.0,242.0,242.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48407,Texas,San Jacinto,2019-08-15 17:15:00,0.25,2019-08-15 17:30:00,241.0,241.0,241.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48409,Texas,San Patricio,2019-08-17 04:30:00,0.25,2019-08-17 04:45:00,457.0,457.0,457.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48427,Texas,Starr,2019-08-15 16:45:00,1.0,2019-08-15 17:45:00,4737.0,7862.0,7076.25
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-08-15 15:30:00,1.75,2019-08-15 17:15:00,241.0,2003.0,766.1428571428571
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-08-15 23:30:00,2.25,2019-08-16 01:45:00,405.0,1213.0,831.5555555555555
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-08-16 22:15:00,0.25,2019-08-16 22:30:00,236.0,236.0,236.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-08-16 22:45:00,0.75,2019-08-16 23:30:00,208.0,300.0,269.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-08-18 01:15:00,0.75,2019-08-18 02:00:00,249.0,250.0,249.33333333333334
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-08-18 14:45:00,0.25,2019-08-18 15:00:00,203.0,203.0,203.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48453,Texas,Travis,2019-08-16 03:45:00,0.25,2019-08-16 04:00:00,364.0,364.0,364.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48453,Texas,Travis,2019-08-16 05:45:00,0.5,2019-08-16 06:15:00,3990.0,3997.0,3993.5
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48453,Texas,Travis,2019-08-16 11:15:00,1.0,2019-08-16 12:15:00,1072.0,1193.0,1158.5
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48453,Texas,Travis,2019-08-16 14:30:00,0.75,2019-08-16 15:15:00,421.0,424.0,422.3333333333333
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48453,Texas,Travis,2019-08-17 17:45:00,1.5,2019-08-17 19:15:00,218.0,219.0,218.16666666666666
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48453,Texas,Travis,2019-08-17 23:15:00,0.75,2019-08-18 00:00:00,212.0,224.0,220.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48455,Texas,Trinity,2019-08-15 17:15:00,0.25,2019-08-15 17:30:00,238.0,238.0,238.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48457,Texas,Tyler,2019-08-15 17:15:00,0.25,2019-08-15 17:30:00,238.0,238.0,238.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48461,Texas,Upton,2019-08-16 03:30:00,4.5,2019-08-16 08:00:00,206.0,206.0,206.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48479,Texas,Webb,2019-08-16 15:45:00,2.5,2019-08-16 18:15:00,302.0,304.0,302.9
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48481,Texas,Wharton,2019-08-15 20:30:00,1.25,2019-08-15 21:45:00,324.0,1647.0,1192.2
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48485,Texas,Wichita,2019-08-15 16:30:00,1.25,2019-08-15 17:45:00,359.0,1116.0,692.8
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48491,Texas,Williamson,2019-08-16 21:45:00,1.0,2019-08-16 22:45:00,306.0,345.0,332.0
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48491,Texas,Williamson,2019-08-16 23:30:00,2.0,2019-08-17 01:30:00,304.0,311.0,307.5
Texas-8,Texas,2019-08-15 15:11:00,2019-08-15 18:00:00,Severe Weather,48499,Texas,Wood,2019-08-17 01:15:00,1.75,2019-08-17 03:00:00,268.0,268.0,268.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48001,Texas,Anderson,2019-08-18 22:00:00,4.25,2019-08-19 02:15:00,627.0,2369.0,2163.0588235294117
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48005,Texas,Angelina,2019-08-21 10:15:00,1.5,2019-08-21 11:45:00,1187.0,1636.0,1467.8333333333333
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48029,Texas,Bexar,2019-08-20 15:45:00,1.75,2019-08-20 17:30:00,255.0,479.0,318.7142857142857
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48029,Texas,Bexar,2019-08-20 18:45:00,0.5,2019-08-20 19:15:00,201.0,204.0,202.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48029,Texas,Bexar,2019-08-21 14:45:00,0.25,2019-08-21 15:00:00,232.0,232.0,232.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48037,Texas,Bowie,2019-08-19 14:15:00,1.25,2019-08-19 15:30:00,239.0,247.0,240.6
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48037,Texas,Bowie,2019-08-20 06:00:00,0.25,2019-08-20 06:15:00,1382.0,1382.0,1382.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48037,Texas,Bowie,2019-08-21 17:45:00,0.25,2019-08-21 18:00:00,256.0,256.0,256.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48039,Texas,Brazoria,2019-08-20 09:00:00,0.25,2019-08-20 09:15:00,635.0,635.0,635.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48039,Texas,Brazoria,2019-08-20 15:45:00,0.25,2019-08-20 16:00:00,223.0,223.0,223.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48039,Texas,Brazoria,2019-08-20 17:15:00,0.25,2019-08-20 17:30:00,248.0,248.0,248.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48039,Texas,Brazoria,2019-08-21 15:15:00,0.5,2019-08-21 15:45:00,293.0,294.0,293.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48051,Texas,Burleson,2019-08-19 14:30:00,0.25,2019-08-19 14:45:00,293.0,293.0,293.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48055,Texas,Caldwell,2019-08-20 15:15:00,0.25,2019-08-20 15:30:00,411.0,411.0,411.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48057,Texas,Calhoun,2019-08-21 16:00:00,2.5,2019-08-21 18:30:00,228.0,252.0,234.4
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48061,Texas,Cameron,2019-08-18 21:15:00,3.0,2019-08-19 00:15:00,204.0,247.0,230.91666666666666
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48061,Texas,Cameron,2019-08-19 00:30:00,0.25,2019-08-19 00:45:00,239.0,239.0,239.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48061,Texas,Cameron,2019-08-20 16:00:00,0.5,2019-08-20 16:30:00,207.0,209.0,208.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48061,Texas,Cameron,2019-08-21 03:45:00,0.25,2019-08-21 04:00:00,2015.0,2015.0,2015.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48061,Texas,Cameron,2019-08-21 18:15:00,0.75,2019-08-21 19:00:00,406.0,408.0,407.3333333333333
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48071,Texas,Chambers,2019-08-18 17:15:00,0.25,2019-08-18 17:30:00,220.0,220.0,220.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48071,Texas,Chambers,2019-08-19 18:45:00,0.75,2019-08-19 19:30:00,356.0,1119.0,864.3333333333334
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48073,Texas,Cherokee,2019-08-18 22:30:00,2.25,2019-08-19 00:45:00,2658.0,5166.0,4467.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48073,Texas,Cherokee,2019-08-19 03:00:00,0.25,2019-08-19 03:15:00,311.0,311.0,311.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48073,Texas,Cherokee,2019-08-19 03:30:00,1.5,2019-08-19 05:00:00,1020.0,1027.0,1024.6666666666667
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48085,Texas,Collin,2019-08-19 01:30:00,0.75,2019-08-19 02:15:00,1274.0,1278.0,1276.6666666666667
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48085,Texas,Collin,2019-08-19 12:15:00,0.75,2019-08-19 13:00:00,312.0,312.0,312.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48085,Texas,Collin,2019-08-19 23:45:00,10.75,2019-08-20 10:30:00,694.0,4551.0,1439.2558139534883
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48085,Texas,Collin,2019-08-21 03:30:00,0.25,2019-08-21 03:45:00,274.0,274.0,274.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48085,Texas,Collin,2019-08-21 07:15:00,0.25,2019-08-21 07:30:00,690.0,690.0,690.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48095,Texas,Concho,2019-08-18 21:45:00,0.5,2019-08-18 22:15:00,736.0,736.0,736.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48109,Texas,Culberson,2019-08-19 22:00:00,1.0,2019-08-19 23:00:00,202.0,204.0,203.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-18 19:30:00,0.5,2019-08-18 20:00:00,1003.0,1033.0,1018.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-18 20:30:00,1.25,2019-08-18 21:45:00,217.0,286.0,231.8
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-18 22:45:00,10.0,2019-08-19 08:45:00,430.0,1180.0,681.6
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-19 12:45:00,0.75,2019-08-19 13:30:00,220.0,228.0,223.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-19 16:15:00,0.5,2019-08-19 16:45:00,253.0,253.0,253.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-19 22:15:00,0.25,2019-08-19 22:30:00,203.0,203.0,203.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-19 22:45:00,4.5,2019-08-20 03:15:00,204.0,6042.0,2074.222222222222
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-20 04:45:00,0.25,2019-08-20 05:00:00,280.0,280.0,280.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-20 05:15:00,0.5,2019-08-20 05:45:00,225.0,226.0,225.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-20 14:00:00,2.25,2019-08-20 16:15:00,206.0,2093.0,1327.888888888889
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-20 16:30:00,0.5,2019-08-20 17:00:00,207.0,275.0,241.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-20 22:30:00,1.25,2019-08-20 23:45:00,205.0,266.0,241.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-21 03:45:00,1.25,2019-08-21 05:00:00,292.0,353.0,329.4
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-21 16:15:00,0.5,2019-08-21 16:45:00,586.0,595.0,590.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-21 19:15:00,0.5,2019-08-21 19:45:00,209.0,212.0,210.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48113,Texas,Dallas,2019-08-21 20:00:00,1.25,2019-08-21 21:15:00,227.0,248.0,240.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48135,Texas,Ector,2019-08-18 21:15:00,1.5,2019-08-18 22:45:00,327.0,414.0,370.3333333333333
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48135,Texas,Ector,2019-08-20 22:30:00,1.5,2019-08-21 00:00:00,317.0,318.0,317.1666666666667
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48141,Texas,El Paso,2019-08-18 22:00:00,10.0,2019-08-19 08:00:00,407.0,3718.0,1079.025
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48141,Texas,El Paso,2019-08-19 23:45:00,3.0,2019-08-20 02:45:00,200.0,1642.0,1276.0833333333333
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48141,Texas,El Paso,2019-08-20 19:15:00,0.25,2019-08-20 19:30:00,1912.0,1912.0,1912.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48141,Texas,El Paso,2019-08-20 23:00:00,1.0,2019-08-21 00:00:00,1022.0,9244.0,7187.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48139,Texas,Ellis,2019-08-20 16:15:00,1.25,2019-08-20 17:30:00,348.0,361.0,358.4
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48157,Texas,Fort Bend,2019-08-18 16:15:00,1.25,2019-08-18 17:30:00,875.0,3113.0,2401.2
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48159,Texas,Franklin,2019-08-19 00:00:00,0.25,2019-08-19 00:15:00,523.0,523.0,523.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48167,Texas,Galveston,2019-08-20 09:00:00,0.25,2019-08-20 09:15:00,634.0,634.0,634.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48167,Texas,Galveston,2019-08-20 23:45:00,0.5,2019-08-21 00:15:00,286.0,336.0,311.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48181,Texas,Grayson,2019-08-20 06:15:00,1.25,2019-08-20 07:30:00,1788.0,1803.0,1794.4
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48181,Texas,Grayson,2019-08-20 08:15:00,0.25,2019-08-20 08:30:00,1639.0,1639.0,1639.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48183,Texas,Gregg,2019-08-18 19:45:00,13.5,2019-08-19 09:15:00,495.0,48369.0,19329.703703703704
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48183,Texas,Gregg,2019-08-19 12:30:00,1.0,2019-08-19 13:30:00,200.0,284.0,226.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48183,Texas,Gregg,2019-08-19 21:00:00,0.25,2019-08-19 21:15:00,403.0,403.0,403.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48185,Texas,Grimes,2019-08-20 03:30:00,0.75,2019-08-20 04:15:00,398.0,398.0,398.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48191,Texas,Hall,2019-08-19 06:00:00,1.0,2019-08-19 07:00:00,1465.0,1465.0,1465.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48199,Texas,Hardin,2019-08-20 14:30:00,2.25,2019-08-20 16:45:00,839.0,844.0,840.7777777777778
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48201,Texas,Harris,2019-08-18 16:00:00,1.5,2019-08-18 17:30:00,238.0,2467.0,638.8333333333334
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48201,Texas,Harris,2019-08-18 17:45:00,10.5,2019-08-19 04:15:00,260.0,1809.0,800.047619047619
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48201,Texas,Harris,2019-08-19 05:15:00,1.25,2019-08-19 06:30:00,349.0,411.0,373.8
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48201,Texas,Harris,2019-08-19 16:15:00,0.25,2019-08-19 16:30:00,2296.0,2296.0,2296.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48201,Texas,Harris,2019-08-19 17:00:00,3.0,2019-08-19 20:00:00,214.0,3117.0,719.1666666666666
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48201,Texas,Harris,2019-08-19 20:15:00,11.25,2019-08-20 07:30:00,210.0,3839.0,1103.5333333333333
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48201,Texas,Harris,2019-08-20 15:00:00,10.0,2019-08-21 01:00:00,269.0,5585.0,1204.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48201,Texas,Harris,2019-08-21 14:45:00,0.5,2019-08-21 15:15:00,202.0,211.0,206.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48201,Texas,Harris,2019-08-21 15:45:00,0.25,2019-08-21 16:00:00,394.0,394.0,394.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48201,Texas,Harris,2019-08-21 16:30:00,0.25,2019-08-21 16:45:00,11766.0,11766.0,11766.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48203,Texas,Harrison,2019-08-18 21:15:00,11.5,2019-08-19 08:45:00,381.0,8398.0,3991.3695652173915
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48203,Texas,Harrison,2019-08-19 21:00:00,0.25,2019-08-19 21:15:00,380.0,380.0,380.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48203,Texas,Harrison,2019-08-21 17:30:00,0.25,2019-08-21 17:45:00,657.0,657.0,657.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48209,Texas,Hays,2019-08-19 04:15:00,2.0,2019-08-19 06:15:00,265.0,1073.0,770.375
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48209,Texas,Hays,2019-08-21 15:30:00,0.5,2019-08-21 16:00:00,3221.0,3221.0,3221.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48213,Texas,Henderson,2019-08-18 22:00:00,6.5,2019-08-19 04:30:00,1605.0,14482.0,12277.884615384615
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48215,Texas,Hidalgo,2019-08-19 20:00:00,3.25,2019-08-19 23:15:00,210.0,1002.0,398.46153846153845
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48215,Texas,Hidalgo,2019-08-20 16:00:00,1.5,2019-08-20 17:30:00,983.0,2543.0,1790.1666666666667
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48215,Texas,Hidalgo,2019-08-21 09:00:00,2.5,2019-08-21 11:30:00,667.0,700.0,680.1
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48217,Texas,Hill,2019-08-19 19:30:00,0.25,2019-08-19 19:45:00,495.0,495.0,495.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48217,Texas,Hill,2019-08-20 15:30:00,8.5,2019-08-21 00:00:00,280.0,1022.0,777.2647058823529
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48219,Texas,Hockley,2019-08-19 01:30:00,0.75,2019-08-19 02:15:00,264.0,264.0,264.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48223,Texas,Hopkins,2019-08-18 23:00:00,2.5,2019-08-19 01:30:00,486.0,842.0,612.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48251,Texas,Johnson,2019-08-20 14:15:00,0.25,2019-08-20 14:30:00,667.0,667.0,667.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48251,Texas,Johnson,2019-08-21 15:00:00,0.75,2019-08-21 15:45:00,282.0,285.0,283.6666666666667
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48257,Texas,Kaufman,2019-08-18 22:00:00,6.0,2019-08-19 04:00:00,1176.0,1765.0,1526.7916666666667
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48273,Texas,Kleberg,2019-08-18 21:15:00,1.5,2019-08-18 22:45:00,218.0,218.0,218.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48287,Texas,Lee,2019-08-20 11:45:00,1.0,2019-08-20 12:45:00,255.0,255.0,255.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48301,Texas,Loving,2019-08-19 22:00:00,1.0,2019-08-19 23:00:00,202.0,204.0,203.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48303,Texas,Lubbock,2019-08-18 23:00:00,0.25,2019-08-18 23:15:00,464.0,464.0,464.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48339,Texas,Montgomery,2019-08-18 17:15:00,1.75,2019-08-18 19:00:00,991.0,1031.0,1017.7142857142857
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48339,Texas,Montgomery,2019-08-19 23:15:00,1.5,2019-08-20 00:45:00,355.0,707.0,591.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48339,Texas,Montgomery,2019-08-20 01:00:00,2.5,2019-08-20 03:30:00,288.0,597.0,414.1
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48339,Texas,Montgomery,2019-08-20 22:00:00,1.5,2019-08-20 23:30:00,1505.0,1517.0,1511.1666666666667
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48339,Texas,Montgomery,2019-08-21 16:30:00,0.25,2019-08-21 16:45:00,15677.0,15677.0,15677.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48343,Texas,Morris,2019-08-20 06:00:00,0.25,2019-08-20 06:15:00,827.0,827.0,827.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48345,Texas,Motley,2019-08-19 06:00:00,0.5,2019-08-19 06:30:00,308.0,514.0,411.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48347,Texas,Nacogdoches,2019-08-19 03:30:00,1.5,2019-08-19 05:00:00,746.0,1057.0,958.8333333333334
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48349,Texas,Navarro,2019-08-20 14:15:00,2.5,2019-08-20 16:45:00,263.0,331.0,304.1
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48355,Texas,Nueces,2019-08-20 08:30:00,0.5,2019-08-20 09:00:00,369.0,369.0,369.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48359,Texas,Oldham,2019-08-20 13:30:00,0.75,2019-08-20 14:15:00,225.0,225.0,225.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48361,Texas,Orange,2019-08-19 16:00:00,0.75,2019-08-19 16:45:00,333.0,343.0,338.6666666666667
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48363,Texas,Palo Pinto,2019-08-21 16:00:00,1.0,2019-08-21 17:00:00,232.0,826.0,677.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48365,Texas,Panola,2019-08-18 22:45:00,10.5,2019-08-19 09:15:00,301.0,8207.0,3282.8571428571427
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48371,Texas,Pecos,2019-08-19 22:00:00,1.0,2019-08-19 23:00:00,207.0,209.0,208.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48387,Texas,Red River,2019-08-20 06:00:00,0.25,2019-08-20 06:15:00,321.0,321.0,321.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48389,Texas,Reeves,2019-08-19 22:00:00,1.0,2019-08-19 23:00:00,203.0,205.0,204.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48395,Texas,Robertson,2019-08-21 12:15:00,2.0,2019-08-21 14:15:00,243.0,244.0,243.25
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48397,Texas,Rockwall,2019-08-21 16:45:00,0.75,2019-08-21 17:30:00,241.0,245.0,243.66666666666666
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48397,Texas,Rockwall,2019-08-21 19:45:00,0.5,2019-08-21 20:15:00,241.0,241.0,241.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48401,Texas,Rusk,2019-08-18 21:15:00,16.25,2019-08-19 13:30:00,369.0,13290.0,4007.3846153846152
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48401,Texas,Rusk,2019-08-19 21:00:00,0.25,2019-08-19 21:15:00,371.0,371.0,371.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48407,Texas,San Jacinto,2019-08-21 22:15:00,0.75,2019-08-21 23:00:00,518.0,519.0,518.6666666666666
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48417,Texas,Shackelford,2019-08-19 12:45:00,1.25,2019-08-19 14:00:00,227.0,227.0,227.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48419,Texas,Shelby,2019-08-19 01:15:00,8.0,2019-08-19 09:15:00,516.0,1160.0,628.34375
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48423,Texas,Smith,2019-08-18 22:00:00,9.5,2019-08-19 07:30:00,310.0,8389.0,3199.4473684210525
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-08-18 21:45:00,2.0,2019-08-18 23:45:00,368.0,855.0,674.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-08-19 02:00:00,3.25,2019-08-19 05:15:00,206.0,345.0,275.6923076923077
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-08-19 13:30:00,3.25,2019-08-19 16:45:00,208.0,1715.0,472.15384615384613
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-08-19 23:30:00,3.25,2019-08-20 02:45:00,210.0,2698.0,1530.3846153846155
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-08-20 10:30:00,2.0,2019-08-20 12:30:00,605.0,690.0,647.875
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-08-20 17:30:00,0.75,2019-08-20 18:15:00,342.0,388.0,357.6666666666667
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48453,Texas,Travis,2019-08-19 01:15:00,0.5,2019-08-19 01:45:00,243.0,254.0,248.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48453,Texas,Travis,2019-08-19 04:15:00,2.0,2019-08-19 06:15:00,290.0,2900.0,1920.75
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48453,Texas,Travis,2019-08-20 06:00:00,0.5,2019-08-20 06:30:00,200.0,200.0,200.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48459,Texas,Upshur,2019-08-18 19:45:00,1.75,2019-08-18 21:30:00,475.0,483.0,476.14285714285717
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48459,Texas,Upshur,2019-08-18 22:00:00,6.25,2019-08-19 04:15:00,389.0,9044.0,6203.28
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48467,Texas,Van Zandt,2019-08-18 22:00:00,10.25,2019-08-19 08:15:00,240.0,18449.0,8526.707317073171
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48467,Texas,Van Zandt,2019-08-19 16:15:00,1.0,2019-08-19 17:15:00,532.0,533.0,532.5
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48467,Texas,Van Zandt,2019-08-21 16:00:00,0.5,2019-08-21 16:30:00,729.0,729.0,729.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48471,Texas,Walker,2019-08-20 21:15:00,2.25,2019-08-20 23:30:00,412.0,429.0,421.44444444444446
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48471,Texas,Walker,2019-08-21 21:45:00,1.25,2019-08-21 23:00:00,625.0,1147.0,938.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48475,Texas,Ward,2019-08-19 22:00:00,1.0,2019-08-19 23:00:00,202.0,208.0,204.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48479,Texas,Webb,2019-08-18 19:15:00,2.25,2019-08-18 21:30:00,214.0,242.0,232.55555555555554
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48485,Texas,Wichita,2019-08-20 23:45:00,0.5,2019-08-21 00:15:00,234.0,234.0,234.0
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48497,Texas,Wise,2019-08-20 21:15:00,1.5,2019-08-20 22:45:00,235.0,236.0,235.66666666666666
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48499,Texas,Wood,2019-08-18 22:00:00,9.75,2019-08-19 07:45:00,330.0,23440.0,9915.97435897436
Texas-9,Texas,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,48499,Texas,Wood,2019-08-19 22:15:00,0.25,2019-08-19 22:30:00,383.0,383.0,383.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48001,Texas,Anderson,2019-08-18 22:00:00,4.25,2019-08-19 02:15:00,627.0,2369.0,2163.0588235294117
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48005,Texas,Angelina,2019-08-21 10:15:00,1.5,2019-08-21 11:45:00,1187.0,1636.0,1467.8333333333333
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48029,Texas,Bexar,2019-08-20 15:45:00,1.75,2019-08-20 17:30:00,255.0,479.0,318.7142857142857
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48029,Texas,Bexar,2019-08-20 18:45:00,0.5,2019-08-20 19:15:00,201.0,204.0,202.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48029,Texas,Bexar,2019-08-21 14:45:00,0.25,2019-08-21 15:00:00,232.0,232.0,232.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48037,Texas,Bowie,2019-08-19 14:15:00,1.25,2019-08-19 15:30:00,239.0,247.0,240.6
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48037,Texas,Bowie,2019-08-20 06:00:00,0.25,2019-08-20 06:15:00,1382.0,1382.0,1382.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48037,Texas,Bowie,2019-08-21 17:45:00,0.25,2019-08-21 18:00:00,256.0,256.0,256.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48039,Texas,Brazoria,2019-08-20 09:00:00,0.25,2019-08-20 09:15:00,635.0,635.0,635.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48039,Texas,Brazoria,2019-08-20 15:45:00,0.25,2019-08-20 16:00:00,223.0,223.0,223.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48039,Texas,Brazoria,2019-08-20 17:15:00,0.25,2019-08-20 17:30:00,248.0,248.0,248.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48039,Texas,Brazoria,2019-08-21 15:15:00,0.5,2019-08-21 15:45:00,293.0,294.0,293.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48051,Texas,Burleson,2019-08-19 14:30:00,0.25,2019-08-19 14:45:00,293.0,293.0,293.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48055,Texas,Caldwell,2019-08-20 15:15:00,0.25,2019-08-20 15:30:00,411.0,411.0,411.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48057,Texas,Calhoun,2019-08-21 16:00:00,2.5,2019-08-21 18:30:00,228.0,252.0,234.4
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48061,Texas,Cameron,2019-08-18 21:15:00,3.0,2019-08-19 00:15:00,204.0,247.0,230.91666666666666
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48061,Texas,Cameron,2019-08-19 00:30:00,0.25,2019-08-19 00:45:00,239.0,239.0,239.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48061,Texas,Cameron,2019-08-20 16:00:00,0.5,2019-08-20 16:30:00,207.0,209.0,208.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48061,Texas,Cameron,2019-08-21 03:45:00,0.25,2019-08-21 04:00:00,2015.0,2015.0,2015.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48061,Texas,Cameron,2019-08-21 18:15:00,0.75,2019-08-21 19:00:00,406.0,408.0,407.3333333333333
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48071,Texas,Chambers,2019-08-18 17:15:00,0.25,2019-08-18 17:30:00,220.0,220.0,220.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48071,Texas,Chambers,2019-08-19 18:45:00,0.75,2019-08-19 19:30:00,356.0,1119.0,864.3333333333334
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48073,Texas,Cherokee,2019-08-18 22:30:00,2.25,2019-08-19 00:45:00,2658.0,5166.0,4467.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48073,Texas,Cherokee,2019-08-19 03:00:00,0.25,2019-08-19 03:15:00,311.0,311.0,311.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48073,Texas,Cherokee,2019-08-19 03:30:00,1.5,2019-08-19 05:00:00,1020.0,1027.0,1024.6666666666667
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48085,Texas,Collin,2019-08-19 01:30:00,0.75,2019-08-19 02:15:00,1274.0,1278.0,1276.6666666666667
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48085,Texas,Collin,2019-08-19 12:15:00,0.75,2019-08-19 13:00:00,312.0,312.0,312.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48085,Texas,Collin,2019-08-19 23:45:00,10.75,2019-08-20 10:30:00,694.0,4551.0,1439.2558139534883
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48085,Texas,Collin,2019-08-21 03:30:00,0.25,2019-08-21 03:45:00,274.0,274.0,274.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48085,Texas,Collin,2019-08-21 07:15:00,0.25,2019-08-21 07:30:00,690.0,690.0,690.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48095,Texas,Concho,2019-08-18 21:45:00,0.5,2019-08-18 22:15:00,736.0,736.0,736.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48109,Texas,Culberson,2019-08-19 22:00:00,1.0,2019-08-19 23:00:00,202.0,204.0,203.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-18 19:30:00,0.5,2019-08-18 20:00:00,1003.0,1033.0,1018.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-18 20:30:00,1.25,2019-08-18 21:45:00,217.0,286.0,231.8
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-18 22:45:00,10.0,2019-08-19 08:45:00,430.0,1180.0,681.6
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-19 12:45:00,0.75,2019-08-19 13:30:00,220.0,228.0,223.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-19 16:15:00,0.5,2019-08-19 16:45:00,253.0,253.0,253.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-19 22:15:00,0.25,2019-08-19 22:30:00,203.0,203.0,203.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-19 22:45:00,4.5,2019-08-20 03:15:00,204.0,6042.0,2074.222222222222
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-20 04:45:00,0.25,2019-08-20 05:00:00,280.0,280.0,280.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-20 05:15:00,0.5,2019-08-20 05:45:00,225.0,226.0,225.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-20 14:00:00,2.25,2019-08-20 16:15:00,206.0,2093.0,1327.888888888889
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-20 16:30:00,0.5,2019-08-20 17:00:00,207.0,275.0,241.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-20 22:30:00,1.25,2019-08-20 23:45:00,205.0,266.0,241.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-21 03:45:00,1.25,2019-08-21 05:00:00,292.0,353.0,329.4
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-21 16:15:00,0.5,2019-08-21 16:45:00,586.0,595.0,590.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-21 19:15:00,0.5,2019-08-21 19:45:00,209.0,212.0,210.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48113,Texas,Dallas,2019-08-21 20:00:00,1.25,2019-08-21 21:15:00,227.0,248.0,240.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48135,Texas,Ector,2019-08-18 21:15:00,1.5,2019-08-18 22:45:00,327.0,414.0,370.3333333333333
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48135,Texas,Ector,2019-08-20 22:30:00,1.5,2019-08-21 00:00:00,317.0,318.0,317.1666666666667
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48141,Texas,El Paso,2019-08-18 22:00:00,10.0,2019-08-19 08:00:00,407.0,3718.0,1079.025
