event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48141,Texas,El Paso,2019-08-19 23:45:00,3.0,2019-08-20 02:45:00,200.0,1642.0,1276.0833333333333
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48141,Texas,El Paso,2019-08-20 19:15:00,0.25,2019-08-20 19:30:00,1912.0,1912.0,1912.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48141,Texas,El Paso,2019-08-20 23:00:00,1.0,2019-08-21 00:00:00,1022.0,9244.0,7187.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48139,Texas,Ellis,2019-08-20 16:15:00,1.25,2019-08-20 17:30:00,348.0,361.0,358.4
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48159,Texas,Franklin,2019-08-19 00:00:00,0.25,2019-08-19 00:15:00,523.0,523.0,523.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48167,Texas,Galveston,2019-08-20 09:00:00,0.25,2019-08-20 09:15:00,634.0,634.0,634.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48167,Texas,Galveston,2019-08-20 23:45:00,0.5,2019-08-21 00:15:00,286.0,336.0,311.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48181,Texas,Grayson,2019-08-20 06:15:00,1.25,2019-08-20 07:30:00,1788.0,1803.0,1794.4
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48181,Texas,Grayson,2019-08-20 08:15:00,0.25,2019-08-20 08:30:00,1639.0,1639.0,1639.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48183,Texas,Gregg,2019-08-18 19:45:00,13.5,2019-08-19 09:15:00,495.0,48369.0,19329.703703703704
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48183,Texas,Gregg,2019-08-19 12:30:00,1.0,2019-08-19 13:30:00,200.0,284.0,226.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48183,Texas,Gregg,2019-08-19 21:00:00,0.25,2019-08-19 21:15:00,403.0,403.0,403.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48185,Texas,Grimes,2019-08-20 03:30:00,0.75,2019-08-20 04:15:00,398.0,398.0,398.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48191,Texas,Hall,2019-08-19 06:00:00,1.0,2019-08-19 07:00:00,1465.0,1465.0,1465.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48199,Texas,Hardin,2019-08-20 14:30:00,2.25,2019-08-20 16:45:00,839.0,844.0,840.7777777777778
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48201,Texas,Harris,2019-08-18 17:45:00,10.5,2019-08-19 04:15:00,260.0,1809.0,800.047619047619
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48201,Texas,Harris,2019-08-19 05:15:00,1.25,2019-08-19 06:30:00,349.0,411.0,373.8
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48201,Texas,Harris,2019-08-19 16:15:00,0.25,2019-08-19 16:30:00,2296.0,2296.0,2296.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48201,Texas,Harris,2019-08-19 17:00:00,3.0,2019-08-19 20:00:00,214.0,3117.0,719.1666666666666
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48201,Texas,Harris,2019-08-19 20:15:00,11.25,2019-08-20 07:30:00,210.0,3839.0,1103.5333333333333
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48201,Texas,Harris,2019-08-20 15:00:00,10.0,2019-08-21 01:00:00,269.0,5585.0,1204.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48201,Texas,Harris,2019-08-21 14:45:00,0.5,2019-08-21 15:15:00,202.0,211.0,206.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48201,Texas,Harris,2019-08-21 15:45:00,0.25,2019-08-21 16:00:00,394.0,394.0,394.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48201,Texas,Harris,2019-08-21 16:30:00,0.25,2019-08-21 16:45:00,11766.0,11766.0,11766.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48203,Texas,Harrison,2019-08-18 21:15:00,11.5,2019-08-19 08:45:00,381.0,8398.0,3991.3695652173915
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48203,Texas,Harrison,2019-08-19 21:00:00,0.25,2019-08-19 21:15:00,380.0,380.0,380.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48203,Texas,Harrison,2019-08-21 17:30:00,0.25,2019-08-21 17:45:00,657.0,657.0,657.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48209,Texas,Hays,2019-08-19 04:15:00,2.0,2019-08-19 06:15:00,265.0,1073.0,770.375
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48209,Texas,Hays,2019-08-21 15:30:00,0.5,2019-08-21 16:00:00,3221.0,3221.0,3221.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48213,Texas,Henderson,2019-08-18 22:00:00,6.5,2019-08-19 04:30:00,1605.0,14482.0,12277.884615384615
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48215,Texas,Hidalgo,2019-08-19 20:00:00,3.25,2019-08-19 23:15:00,210.0,1002.0,398.46153846153845
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48215,Texas,Hidalgo,2019-08-20 16:00:00,1.5,2019-08-20 17:30:00,983.0,2543.0,1790.1666666666667
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48215,Texas,Hidalgo,2019-08-21 09:00:00,2.5,2019-08-21 11:30:00,667.0,700.0,680.1
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48217,Texas,Hill,2019-08-19 19:30:00,0.25,2019-08-19 19:45:00,495.0,495.0,495.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48217,Texas,Hill,2019-08-20 15:30:00,8.5,2019-08-21 00:00:00,280.0,1022.0,777.2647058823529
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48219,Texas,Hockley,2019-08-19 01:30:00,0.75,2019-08-19 02:15:00,264.0,264.0,264.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48223,Texas,Hopkins,2019-08-18 23:00:00,2.5,2019-08-19 01:30:00,486.0,842.0,612.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48251,Texas,Johnson,2019-08-20 14:15:00,0.25,2019-08-20 14:30:00,667.0,667.0,667.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48251,Texas,Johnson,2019-08-21 15:00:00,0.75,2019-08-21 15:45:00,282.0,285.0,283.6666666666667
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48257,Texas,Kaufman,2019-08-18 22:00:00,6.0,2019-08-19 04:00:00,1176.0,1765.0,1526.7916666666667
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48273,Texas,Kleberg,2019-08-18 21:15:00,1.5,2019-08-18 22:45:00,218.0,218.0,218.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48287,Texas,Lee,2019-08-20 11:45:00,1.0,2019-08-20 12:45:00,255.0,255.0,255.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48301,Texas,Loving,2019-08-19 22:00:00,1.0,2019-08-19 23:00:00,202.0,204.0,203.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48303,Texas,Lubbock,2019-08-18 23:00:00,0.25,2019-08-18 23:15:00,464.0,464.0,464.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48339,Texas,Montgomery,2019-08-18 17:15:00,1.75,2019-08-18 19:00:00,991.0,1031.0,1017.7142857142857
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48339,Texas,Montgomery,2019-08-19 23:15:00,1.5,2019-08-20 00:45:00,355.0,707.0,591.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48339,Texas,Montgomery,2019-08-20 01:00:00,2.5,2019-08-20 03:30:00,288.0,597.0,414.1
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48339,Texas,Montgomery,2019-08-20 22:00:00,1.5,2019-08-20 23:30:00,1505.0,1517.0,1511.1666666666667
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48339,Texas,Montgomery,2019-08-21 16:30:00,0.25,2019-08-21 16:45:00,15677.0,15677.0,15677.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48343,Texas,Morris,2019-08-20 06:00:00,0.25,2019-08-20 06:15:00,827.0,827.0,827.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48345,Texas,Motley,2019-08-19 06:00:00,0.5,2019-08-19 06:30:00,308.0,514.0,411.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48347,Texas,Nacogdoches,2019-08-19 03:30:00,1.5,2019-08-19 05:00:00,746.0,1057.0,958.8333333333334
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48349,Texas,Navarro,2019-08-20 14:15:00,2.5,2019-08-20 16:45:00,263.0,331.0,304.1
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48355,Texas,Nueces,2019-08-20 08:30:00,0.5,2019-08-20 09:00:00,369.0,369.0,369.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48359,Texas,Oldham,2019-08-20 13:30:00,0.75,2019-08-20 14:15:00,225.0,225.0,225.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48361,Texas,Orange,2019-08-19 16:00:00,0.75,2019-08-19 16:45:00,333.0,343.0,338.6666666666667
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48363,Texas,Palo Pinto,2019-08-21 16:00:00,1.0,2019-08-21 17:00:00,232.0,826.0,677.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48365,Texas,Panola,2019-08-18 22:45:00,10.5,2019-08-19 09:15:00,301.0,8207.0,3282.8571428571427
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48371,Texas,Pecos,2019-08-19 22:00:00,1.0,2019-08-19 23:00:00,207.0,209.0,208.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48387,Texas,Red River,2019-08-20 06:00:00,0.25,2019-08-20 06:15:00,321.0,321.0,321.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48389,Texas,Reeves,2019-08-19 22:00:00,1.0,2019-08-19 23:00:00,203.0,205.0,204.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48395,Texas,Robertson,2019-08-21 12:15:00,2.0,2019-08-21 14:15:00,243.0,244.0,243.25
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48397,Texas,Rockwall,2019-08-21 16:45:00,0.75,2019-08-21 17:30:00,241.0,245.0,243.66666666666666
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48397,Texas,Rockwall,2019-08-21 19:45:00,0.5,2019-08-21 20:15:00,241.0,241.0,241.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48401,Texas,Rusk,2019-08-18 21:15:00,16.25,2019-08-19 13:30:00,369.0,13290.0,4007.3846153846152
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48401,Texas,Rusk,2019-08-19 21:00:00,0.25,2019-08-19 21:15:00,371.0,371.0,371.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48417,Texas,Shackelford,2019-08-19 12:45:00,1.25,2019-08-19 14:00:00,227.0,227.0,227.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48419,Texas,Shelby,2019-08-19 01:15:00,8.0,2019-08-19 09:15:00,516.0,1160.0,628.34375
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48423,Texas,Smith,2019-08-18 22:00:00,9.5,2019-08-19 07:30:00,310.0,8389.0,3199.4473684210525
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48439,Texas,Tarrant,2019-08-18 21:45:00,2.0,2019-08-18 23:45:00,368.0,855.0,674.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48439,Texas,Tarrant,2019-08-19 02:00:00,3.25,2019-08-19 05:15:00,206.0,345.0,275.6923076923077
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48439,Texas,Tarrant,2019-08-19 13:30:00,3.25,2019-08-19 16:45:00,208.0,1715.0,472.15384615384613
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48439,Texas,Tarrant,2019-08-19 23:30:00,3.25,2019-08-20 02:45:00,210.0,2698.0,1530.3846153846155
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48439,Texas,Tarrant,2019-08-20 10:30:00,2.0,2019-08-20 12:30:00,605.0,690.0,647.875
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48439,Texas,Tarrant,2019-08-20 17:30:00,0.75,2019-08-20 18:15:00,342.0,388.0,357.6666666666667
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48453,Texas,Travis,2019-08-19 01:15:00,0.5,2019-08-19 01:45:00,243.0,254.0,248.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48453,Texas,Travis,2019-08-19 04:15:00,2.0,2019-08-19 06:15:00,290.0,2900.0,1920.75
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48453,Texas,Travis,2019-08-20 06:00:00,0.5,2019-08-20 06:30:00,200.0,200.0,200.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48459,Texas,Upshur,2019-08-18 19:45:00,1.75,2019-08-18 21:30:00,475.0,483.0,476.14285714285717
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48459,Texas,Upshur,2019-08-18 22:00:00,6.25,2019-08-19 04:15:00,389.0,9044.0,6203.28
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48467,Texas,Van Zandt,2019-08-18 22:00:00,10.25,2019-08-19 08:15:00,240.0,18449.0,8526.707317073171
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48467,Texas,Van Zandt,2019-08-19 16:15:00,1.0,2019-08-19 17:15:00,532.0,533.0,532.5
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48467,Texas,Van Zandt,2019-08-21 16:00:00,0.5,2019-08-21 16:30:00,729.0,729.0,729.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48471,Texas,Walker,2019-08-20 21:15:00,2.25,2019-08-20 23:30:00,412.0,429.0,421.44444444444446
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48475,Texas,Ward,2019-08-19 22:00:00,1.0,2019-08-19 23:00:00,202.0,208.0,204.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48479,Texas,Webb,2019-08-18 19:15:00,2.25,2019-08-18 21:30:00,214.0,242.0,232.55555555555554
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48485,Texas,Wichita,2019-08-20 23:45:00,0.5,2019-08-21 00:15:00,234.0,234.0,234.0
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48497,Texas,Wise,2019-08-20 21:15:00,1.5,2019-08-20 22:45:00,235.0,236.0,235.66666666666666
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48499,Texas,Wood,2019-08-18 22:00:00,9.75,2019-08-19 07:45:00,330.0,23440.0,9915.97435897436
Texas-10,Texas,2019-08-18 16:30:00,2019-08-18 22:00:00,Transmission Interruption/Distribution Interruption,48499,Texas,Wood,2019-08-19 22:15:00,0.25,2019-08-19 22:30:00,383.0,383.0,383.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48001,Texas,Anderson,2019-09-04 20:30:00,0.5,2019-09-04 21:00:00,854.0,912.0,883.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48005,Texas,Angelina,2019-09-05 19:00:00,0.25,2019-09-05 19:15:00,2077.0,2077.0,2077.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48005,Texas,Angelina,2019-09-07 00:15:00,6.0,2019-09-07 06:15:00,326.0,1543.0,532.6666666666666
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48007,Texas,Aransas,2019-09-05 10:30:00,1.75,2019-09-05 12:15:00,300.0,314.0,307.2857142857143
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48013,Texas,Atascosa,2019-09-09 00:30:00,0.5,2019-09-09 01:00:00,241.0,241.0,241.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48021,Texas,Bastrop,2019-09-05 17:15:00,0.75,2019-09-05 18:00:00,759.0,762.0,761.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48027,Texas,Bell,2019-09-05 22:00:00,0.25,2019-09-05 22:15:00,854.0,854.0,854.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48027,Texas,Bell,2019-09-06 13:30:00,3.25,2019-09-06 16:45:00,200.0,3396.0,804.6923076923077
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48029,Texas,Bexar,2019-09-04 16:45:00,1.25,2019-09-04 18:00:00,200.0,209.0,204.2
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48029,Texas,Bexar,2019-09-04 18:15:00,0.5,2019-09-04 18:45:00,218.0,233.0,225.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48029,Texas,Bexar,2019-09-06 07:15:00,1.25,2019-09-06 08:30:00,753.0,843.0,816.6
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48029,Texas,Bexar,2019-09-07 08:30:00,0.25,2019-09-07 08:45:00,424.0,424.0,424.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48029,Texas,Bexar,2019-09-07 09:00:00,0.25,2019-09-07 09:15:00,1349.0,1349.0,1349.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48037,Texas,Bowie,2019-09-08 13:15:00,1.0,2019-09-08 14:15:00,396.0,396.0,396.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48037,Texas,Bowie,2019-09-08 16:00:00,0.25,2019-09-08 16:15:00,1248.0,1248.0,1248.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48037,Texas,Bowie,2019-09-09 08:30:00,1.5,2019-09-09 10:00:00,388.0,388.0,388.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48039,Texas,Brazoria,2019-09-08 15:00:00,0.25,2019-09-08 15:15:00,414.0,414.0,414.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48047,Texas,Brooks,2019-09-08 22:30:00,0.25,2019-09-08 22:45:00,614.0,614.0,614.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48061,Texas,Cameron,2019-09-04 14:30:00,5.25,2019-09-04 19:45:00,289.0,3862.0,1116.7142857142858
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48061,Texas,Cameron,2019-09-04 21:15:00,0.75,2019-09-04 22:00:00,715.0,718.0,716.3333333333334
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48061,Texas,Cameron,2019-09-05 01:45:00,2.0,2019-09-05 03:45:00,710.0,719.0,713.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48061,Texas,Cameron,2019-09-05 18:15:00,1.0,2019-09-05 19:15:00,236.0,236.0,236.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48061,Texas,Cameron,2019-09-07 02:45:00,0.75,2019-09-07 03:30:00,4934.0,4945.0,4941.333333333333
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48067,Texas,Cass,2019-09-06 10:45:00,2.5,2019-09-06 13:15:00,527.0,645.0,597.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48071,Texas,Chambers,2019-09-05 20:00:00,0.5,2019-09-05 20:30:00,240.0,240.0,240.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48081,Texas,Coke,2019-09-09 15:45:00,2.25,2019-09-09 18:00:00,505.0,505.0,505.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48085,Texas,Collin,2019-09-05 20:00:00,1.0,2019-09-05 21:00:00,2624.0,2641.0,2628.75
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48085,Texas,Collin,2019-09-06 01:15:00,4.0,2019-09-06 05:15:00,379.0,404.0,392.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48085,Texas,Collin,2019-09-06 14:00:00,1.0,2019-09-06 15:00:00,252.0,257.0,254.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48085,Texas,Collin,2019-09-07 20:45:00,2.0,2019-09-07 22:45:00,482.0,626.0,607.625
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48109,Texas,Culberson,2019-09-05 22:30:00,0.25,2019-09-05 22:45:00,882.0,882.0,882.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48113,Texas,Dallas,2019-09-04 14:30:00,2.25,2019-09-04 16:45:00,719.0,1587.0,1014.1111111111111
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48113,Texas,Dallas,2019-09-05 13:15:00,1.25,2019-09-05 14:30:00,218.0,234.0,227.6
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48113,Texas,Dallas,2019-09-05 19:15:00,0.5,2019-09-05 19:45:00,208.0,214.0,211.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48113,Texas,Dallas,2019-09-06 01:30:00,1.75,2019-09-06 03:15:00,225.0,245.0,236.57142857142858
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48113,Texas,Dallas,2019-09-06 09:00:00,7.0,2019-09-06 16:00:00,223.0,1049.0,505.7857142857143
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48113,Texas,Dallas,2019-09-06 19:45:00,0.5,2019-09-06 20:15:00,336.0,338.0,337.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48113,Texas,Dallas,2019-09-06 21:00:00,1.25,2019-09-06 22:15:00,317.0,532.0,469.2
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48113,Texas,Dallas,2019-09-06 23:30:00,0.25,2019-09-06 23:45:00,1039.0,1039.0,1039.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48113,Texas,Dallas,2019-09-07 00:00:00,2.75,2019-09-07 02:45:00,286.0,2860.0,860.5454545454545
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48113,Texas,Dallas,2019-09-09 06:00:00,1.0,2019-09-09 07:00:00,259.0,581.0,420.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48121,Texas,Denton,2019-09-05 15:30:00,1.0,2019-09-05 16:30:00,266.0,433.0,378.75
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48121,Texas,Denton,2019-09-05 20:00:00,0.5,2019-09-05 20:30:00,526.0,526.0,526.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48131,Texas,Duval,2019-09-04 14:30:00,0.75,2019-09-04 15:15:00,276.0,278.0,277.3333333333333
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48131,Texas,Duval,2019-09-05 13:30:00,0.25,2019-09-05 13:45:00,317.0,317.0,317.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48135,Texas,Ector,2019-09-09 11:00:00,3.75,2019-09-09 14:45:00,305.0,4600.0,3377.4
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48141,Texas,El Paso,2019-09-09 04:15:00,0.75,2019-09-09 05:00:00,282.0,285.0,283.6666666666667
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48139,Texas,Ellis,2019-09-04 20:30:00,4.25,2019-09-05 00:45:00,304.0,306.0,304.5882352941176
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48139,Texas,Ellis,2019-09-07 06:00:00,2.0,2019-09-07 08:00:00,346.0,347.0,346.875
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48139,Texas,Ellis,2019-09-07 14:30:00,0.5,2019-09-07 15:00:00,516.0,521.0,518.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48157,Texas,Fort Bend,2019-09-04 17:00:00,0.25,2019-09-04 17:15:00,530.0,530.0,530.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48157,Texas,Fort Bend,2019-09-06 20:30:00,3.5,2019-09-07 00:00:00,759.0,3318.0,2875.3571428571427
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48157,Texas,Fort Bend,2019-09-09 11:30:00,0.25,2019-09-09 11:45:00,1582.0,1582.0,1582.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48167,Texas,Galveston,2019-09-05 03:15:00,0.25,2019-09-05 03:30:00,652.0,652.0,652.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48167,Texas,Galveston,2019-09-05 04:00:00,11.5,2019-09-05 15:30:00,626.0,643.0,633.9130434782609
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48167,Texas,Galveston,2019-09-09 09:45:00,1.5,2019-09-09 11:15:00,206.0,238.0,223.16666666666666
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48167,Texas,Galveston,2019-09-09 15:45:00,2.0,2019-09-09 17:45:00,358.0,413.0,372.625
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48181,Texas,Grayson,2019-09-07 01:45:00,1.5,2019-09-07 03:15:00,535.0,640.0,619.8333333333334
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48183,Texas,Gregg,2019-09-07 19:00:00,1.25,2019-09-07 20:15:00,212.0,213.0,212.8
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48183,Texas,Gregg,2019-09-08 00:45:00,1.0,2019-09-08 01:45:00,208.0,211.0,209.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48183,Texas,Gregg,2019-09-09 04:30:00,1.75,2019-09-09 06:15:00,361.0,361.0,361.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48199,Texas,Hardin,2019-09-04 15:15:00,0.5,2019-09-04 15:45:00,332.0,332.0,332.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48199,Texas,Hardin,2019-09-08 10:15:00,10.25,2019-09-08 20:30:00,220.0,224.0,221.609756097561
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48199,Texas,Hardin,2019-09-09 14:30:00,0.25,2019-09-09 14:45:00,317.0,317.0,317.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-04 19:30:00,1.0,2019-09-04 20:30:00,435.0,566.0,499.75
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-04 21:15:00,18.25,2019-09-05 15:30:00,212.0,15292.0,1005.972602739726
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-05 18:30:00,2.5,2019-09-05 21:00:00,282.0,16586.0,3416.7
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-05 21:45:00,1.0,2019-09-05 22:45:00,221.0,240.0,226.25
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-05 23:00:00,3.25,2019-09-06 02:15:00,361.0,994.0,563.0769230769231
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-06 10:00:00,1.5,2019-09-06 11:30:00,237.0,277.0,259.3333333333333
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-06 13:15:00,2.0,2019-09-06 15:15:00,206.0,1896.0,1171.25
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-06 17:00:00,0.25,2019-09-06 17:15:00,202.0,202.0,202.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-06 17:30:00,3.0,2019-09-06 20:30:00,210.0,315.0,267.75
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-06 22:45:00,1.5,2019-09-07 00:15:00,615.0,1864.0,1311.1666666666667
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-07 01:15:00,0.25,2019-09-07 01:30:00,200.0,200.0,200.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-07 02:45:00,0.25,2019-09-07 03:00:00,223.0,223.0,223.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-07 14:00:00,1.5,2019-09-07 15:30:00,245.0,266.0,257.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-07 17:30:00,3.0,2019-09-07 20:30:00,209.0,413.0,305.9166666666667
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-07 23:45:00,1.75,2019-09-08 01:30:00,220.0,859.0,553.7142857142857
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-08 17:15:00,4.0,2019-09-08 21:15:00,221.0,898.0,404.9375
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-08 22:15:00,6.5,2019-09-09 04:45:00,203.0,277.0,225.80769230769232
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48201,Texas,Harris,2019-09-09 05:15:00,4.0,2019-09-09 09:15:00,205.0,395.0,280.9375
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48203,Texas,Harrison,2019-09-05 19:30:00,0.75,2019-09-05 20:15:00,1848.0,1853.0,1849.6666666666667
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48203,Texas,Harrison,2019-09-09 04:30:00,1.75,2019-09-09 06:15:00,365.0,377.0,368.42857142857144
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48207,Texas,Haskell,2019-09-04 16:00:00,0.25,2019-09-04 16:15:00,216.0,216.0,216.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-09-04 14:45:00,0.5,2019-09-04 15:15:00,209.0,229.0,219.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-09-04 15:30:00,5.5,2019-09-04 21:00:00,409.0,5184.0,2199.181818181818
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-09-05 01:45:00,1.5,2019-09-05 03:15:00,1728.0,3081.0,2402.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-09-05 03:45:00,0.75,2019-09-05 04:30:00,1291.0,1292.0,1291.6666666666667
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-09-05 20:15:00,4.25,2019-09-06 00:30:00,227.0,2492.0,1237.5294117647059
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-09-06 14:00:00,1.25,2019-09-06 15:15:00,331.0,358.0,341.4
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48215,Texas,Hidalgo,2019-09-07 16:00:00,1.25,2019-09-07 17:15:00,221.0,222.0,221.4
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48249,Texas,Jim Wells,2019-09-05 09:30:00,4.0,2019-09-05 13:30:00,287.0,390.0,303.1875
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48257,Texas,Kaufman,2019-09-05 19:00:00,0.25,2019-09-05 19:15:00,202.0,202.0,202.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48257,Texas,Kaufman,2019-09-06 13:00:00,0.5,2019-09-06 13:30:00,1824.0,1824.0,1824.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48257,Texas,Kaufman,2019-09-06 17:00:00,0.25,2019-09-06 17:15:00,1013.0,1013.0,1013.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48285,Texas,Lavaca,2019-09-09 14:30:00,0.25,2019-09-09 14:45:00,771.0,771.0,771.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48289,Texas,Leon,2019-09-07 13:45:00,2.5,2019-09-07 16:15:00,544.0,544.0,544.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48291,Texas,Liberty,2019-09-04 15:15:00,0.5,2019-09-04 15:45:00,316.0,316.0,316.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48291,Texas,Liberty,2019-09-09 14:30:00,0.25,2019-09-09 14:45:00,318.0,318.0,318.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48293,Texas,Limestone,2019-09-08 01:45:00,0.25,2019-09-08 02:00:00,953.0,953.0,953.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48297,Texas,Live Oak,2019-09-05 11:00:00,6.25,2019-09-05 17:15:00,389.0,536.0,447.24
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48303,Texas,Lubbock,2019-09-04 16:00:00,0.25,2019-09-04 16:15:00,2316.0,2316.0,2316.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48303,Texas,Lubbock,2019-09-07 00:00:00,0.25,2019-09-07 00:15:00,267.0,267.0,267.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48313,Texas,Madison,2019-09-07 13:45:00,2.5,2019-09-07 16:15:00,960.0,960.0,960.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48323,Texas,Maverick,2019-09-06 07:45:00,2.5,2019-09-06 10:15:00,446.0,447.0,446.6
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48323,Texas,Maverick,2019-09-08 04:30:00,1.0,2019-09-08 05:30:00,200.0,200.0,200.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48309,Texas,McLennan,2019-09-06 14:15:00,3.0,2019-09-06 17:15:00,343.0,360.0,349.6666666666667
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48337,Texas,Montague,2019-09-06 21:15:00,0.25,2019-09-06 21:30:00,1576.0,1576.0,1576.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48339,Texas,Montgomery,2019-09-04 15:45:00,0.25,2019-09-04 16:00:00,1360.0,1360.0,1360.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48339,Texas,Montgomery,2019-09-04 23:15:00,0.5,2019-09-04 23:45:00,201.0,201.0,201.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48339,Texas,Montgomery,2019-09-05 00:00:00,1.75,2019-09-05 01:45:00,1166.0,1168.0,1166.5714285714287
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48339,Texas,Montgomery,2019-09-08 16:45:00,1.75,2019-09-08 18:30:00,212.0,344.0,314.2857142857143
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48339,Texas,Montgomery,2019-09-08 23:45:00,1.0,2019-09-09 00:45:00,241.0,465.0,353.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48339,Texas,Montgomery,2019-09-09 15:30:00,1.25,2019-09-09 16:45:00,332.0,334.0,332.6
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48341,Texas,Moore,2019-09-06 05:00:00,1.5,2019-09-06 06:30:00,400.0,412.0,404.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48341,Texas,Moore,2019-09-06 06:45:00,3.75,2019-09-06 10:30:00,412.0,412.0,412.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48355,Texas,Nueces,2019-09-04 15:15:00,0.25,2019-09-04 15:30:00,1434.0,1434.0,1434.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48355,Texas,Nueces,2019-09-04 18:15:00,3.5,2019-09-04 21:45:00,211.0,3573.0,1640.0714285714287
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48355,Texas,Nueces,2019-09-05 12:15:00,1.5,2019-09-05 13:45:00,201.0,777.0,488.6666666666667
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48355,Texas,Nueces,2019-09-06 15:15:00,6.25,2019-09-06 21:30:00,222.0,1867.0,514.12
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48355,Texas,Nueces,2019-09-08 13:30:00,1.75,2019-09-08 15:15:00,461.0,471.0,465.2857142857143
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-09-05 15:15:00,0.25,2019-09-05 15:30:00,280.0,280.0,280.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48365,Texas,Panola,2019-09-08 03:15:00,1.75,2019-09-08 05:00:00,352.0,352.0,352.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48373,Texas,Polk,2019-09-04 15:15:00,0.5,2019-09-04 15:45:00,317.0,318.0,317.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48373,Texas,Polk,2019-09-09 14:30:00,0.25,2019-09-09 14:45:00,323.0,323.0,323.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48375,Texas,Potter,2019-09-06 17:45:00,1.0,2019-09-06 18:45:00,1479.0,1504.0,1497.75
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48381,Texas,Randall,2019-09-06 17:45:00,1.0,2019-09-06 18:45:00,1269.0,1271.0,1270.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48395,Texas,Robertson,2019-09-06 02:30:00,0.5,2019-09-06 03:00:00,1126.0,1145.0,1135.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48395,Texas,Robertson,2019-09-06 05:00:00,11.75,2019-09-06 16:45:00,1125.0,1125.0,1125.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48395,Texas,Robertson,2019-09-06 17:00:00,5.5,2019-09-06 22:30:00,1125.0,1125.0,1125.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48397,Texas,Rockwall,2019-09-09 15:30:00,0.25,2019-09-09 15:45:00,2453.0,2453.0,2453.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48407,Texas,San Jacinto,2019-09-04 15:15:00,0.5,2019-09-04 15:45:00,316.0,316.0,316.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48407,Texas,San Jacinto,2019-09-09 14:30:00,0.25,2019-09-09 14:45:00,318.0,318.0,318.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48409,Texas,San Patricio,2019-09-04 18:15:00,1.0,2019-09-04 19:15:00,471.0,472.0,471.75
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48409,Texas,San Patricio,2019-09-05 05:30:00,2.75,2019-09-05 08:15:00,420.0,446.0,437.54545454545456
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48409,Texas,San Patricio,2019-09-05 12:15:00,0.75,2019-09-05 13:00:00,1501.0,1508.0,1505.6666666666667
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48409,Texas,San Patricio,2019-09-09 03:00:00,1.0,2019-09-09 04:00:00,420.0,420.0,420.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48409,Texas,San Patricio,2019-09-09 10:30:00,0.25,2019-09-09 10:45:00,426.0,426.0,426.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48415,Texas,Scurry,2019-09-08 01:15:00,2.75,2019-09-08 04:00:00,246.0,324.0,285.27272727272725
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48417,Texas,Shackelford,2019-09-09 13:15:00,2.0,2019-09-09 15:15:00,229.0,229.0,229.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48419,Texas,Shelby,2019-09-08 03:15:00,1.75,2019-09-08 05:00:00,260.0,260.0,260.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48423,Texas,Smith,2019-09-04 19:15:00,0.5,2019-09-04 19:45:00,282.0,294.0,288.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48423,Texas,Smith,2019-09-09 08:15:00,4.25,2019-09-09 12:30:00,318.0,689.0,427.11764705882354
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48427,Texas,Starr,2019-09-05 21:45:00,2.75,2019-09-06 00:30:00,242.0,286.0,265.09090909090907
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48427,Texas,Starr,2019-09-08 05:15:00,3.0,2019-09-08 08:15:00,340.0,342.0,341.25
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48429,Texas,Stephens,2019-09-05 15:30:00,0.25,2019-09-05 15:45:00,806.0,806.0,806.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48429,Texas,Stephens,2019-09-06 01:15:00,10.75,2019-09-06 12:00:00,259.0,344.0,278.83720930232556
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-04 18:45:00,3.5,2019-09-04 22:15:00,210.0,685.0,397.2857142857143
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-05 14:45:00,1.0,2019-09-05 15:45:00,200.0,339.0,268.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-05 16:00:00,0.25,2019-09-05 16:15:00,210.0,210.0,210.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-06 05:00:00,2.5,2019-09-06 07:30:00,226.0,280.0,259.2
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-06 08:30:00,4.0,2019-09-06 12:30:00,201.0,416.0,298.9375
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-06 14:15:00,1.0,2019-09-06 15:15:00,233.0,280.0,245.25
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-06 23:45:00,0.25,2019-09-07 00:00:00,1139.0,1139.0,1139.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-07 05:00:00,0.25,2019-09-07 05:15:00,200.0,200.0,200.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-07 08:15:00,2.75,2019-09-07 11:00:00,455.0,826.0,774.3636363636364
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-07 13:00:00,0.75,2019-09-07 13:45:00,203.0,1726.0,1021.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48439,Texas,Tarrant,2019-09-08 23:15:00,2.0,2019-09-09 01:15:00,603.0,1330.0,1009.75
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48441,Texas,Taylor,2019-09-04 20:30:00,0.25,2019-09-04 20:45:00,369.0,369.0,369.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48441,Texas,Taylor,2019-09-05 14:15:00,0.5,2019-09-05 14:45:00,711.0,749.0,730.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48451,Texas,Tom Green,2019-09-09 15:45:00,2.25,2019-09-09 18:00:00,500.0,1241.0,666.2222222222222
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48453,Texas,Travis,2019-09-04 20:30:00,2.5,2019-09-04 23:00:00,514.0,1234.0,1028.7
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48453,Texas,Travis,2019-09-05 04:15:00,1.5,2019-09-05 05:45:00,463.0,464.0,463.1666666666667
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48453,Texas,Travis,2019-09-05 12:45:00,0.75,2019-09-05 13:30:00,3282.0,3933.0,3526.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48453,Texas,Travis,2019-09-06 00:00:00,0.5,2019-09-06 00:30:00,202.0,206.0,204.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48453,Texas,Travis,2019-09-07 13:00:00,0.5,2019-09-07 13:30:00,3921.0,3922.0,3921.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48453,Texas,Travis,2019-09-08 07:00:00,1.0,2019-09-08 08:00:00,232.0,3259.0,1745.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48455,Texas,Trinity,2019-09-04 15:15:00,0.5,2019-09-04 15:45:00,320.0,320.0,320.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48455,Texas,Trinity,2019-09-09 14:30:00,0.25,2019-09-09 14:45:00,316.0,316.0,316.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48457,Texas,Tyler,2019-09-04 15:15:00,0.5,2019-09-04 15:45:00,317.0,318.0,317.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48457,Texas,Tyler,2019-09-09 14:30:00,0.25,2019-09-09 14:45:00,322.0,322.0,322.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48459,Texas,Upshur,2019-09-09 04:30:00,1.75,2019-09-09 06:15:00,360.0,360.0,360.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48465,Texas,Val Verde,2019-09-09 16:15:00,1.0,2019-09-09 17:15:00,245.0,245.0,245.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48475,Texas,Ward,2019-09-05 01:30:00,1.0,2019-09-05 02:30:00,483.0,616.0,582.75
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48479,Texas,Webb,2019-09-04 16:45:00,3.5,2019-09-04 20:15:00,444.0,1015.0,572.5714285714286
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48479,Texas,Webb,2019-09-09 15:45:00,0.5,2019-09-09 16:15:00,1420.0,1420.0,1420.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48491,Texas,Williamson,2019-09-08 07:00:00,1.0,2019-09-08 08:00:00,228.0,911.0,569.5
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48497,Texas,Wise,2019-09-07 04:00:00,1.5,2019-09-07 05:30:00,259.0,263.0,261.6666666666667
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48497,Texas,Wise,2019-09-08 10:15:00,3.5,2019-09-08 13:45:00,307.0,340.0,322.92857142857144
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48499,Texas,Wood,2019-09-05 08:30:00,3.75,2019-09-05 12:15:00,611.0,611.0,611.0
Texas-11,Texas,2019-09-04 14:30:00,2019-09-06 18:00:00,Severe Weather,48501,Texas,Yoakum,2019-09-09 00:30:00,3.0,2019-09-09 03:30:00,340.0,1363.0,617.1666666666666
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48029,Texas,Bexar,2019-09-25 16:00:00,0.5,2019-09-25 16:30:00,206.0,209.0,207.5
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48029,Texas,Bexar,2019-09-25 18:30:00,0.5,2019-09-25 19:00:00,744.0,748.0,746.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48029,Texas,Bexar,2019-09-26 01:45:00,3.75,2019-09-26 05:30:00,650.0,2223.0,1152.1333333333334
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48029,Texas,Bexar,2019-09-26 15:30:00,1.0,2019-09-26 16:30:00,203.0,1207.0,953.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48035,Texas,Bosque,2019-09-25 18:30:00,0.25,2019-09-25 18:45:00,300.0,300.0,300.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48035,Texas,Bosque,2019-09-27 14:00:00,0.75,2019-09-27 14:45:00,524.0,524.0,524.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48037,Texas,Bowie,2019-09-26 16:30:00,2.5,2019-09-26 19:00:00,672.0,1348.0,974.7
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48039,Texas,Brazoria,2019-09-27 22:00:00,0.25,2019-09-27 22:15:00,1400.0,1400.0,1400.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48061,Texas,Cameron,2019-09-25 10:15:00,2.0,2019-09-25 12:15:00,341.0,345.0,344.25
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48061,Texas,Cameron,2019-09-27 08:00:00,3.25,2019-09-27 11:15:00,423.0,425.0,424.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48067,Texas,Cass,2019-09-25 10:45:00,0.25,2019-09-25 11:00:00,1134.0,1134.0,1134.0
