event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48067,Texas,Cass,2019-09-25 18:30:00,0.25,2019-09-25 18:45:00,293.0,293.0,293.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48071,Texas,Chambers,2019-09-26 09:00:00,2.75,2019-09-26 11:45:00,263.0,263.0,263.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48081,Texas,Coke,2019-09-27 01:00:00,0.5,2019-09-27 01:30:00,588.0,1678.0,1133.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48085,Texas,Collin,2019-09-25 12:30:00,0.75,2019-09-25 13:15:00,1315.0,1335.0,1326.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48085,Texas,Collin,2019-09-25 15:30:00,0.25,2019-09-25 15:45:00,207.0,207.0,207.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48085,Texas,Collin,2019-09-27 18:45:00,5.0,2019-09-27 23:45:00,571.0,940.0,744.4
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48085,Texas,Collin,2019-09-28 05:30:00,0.5,2019-09-28 06:00:00,326.0,1086.0,706.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-25 14:15:00,6.75,2019-09-25 21:00:00,306.0,646.0,477.14814814814815
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-25 22:15:00,0.25,2019-09-25 22:30:00,206.0,206.0,206.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-25 22:45:00,2.5,2019-09-26 01:15:00,229.0,374.0,316.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-26 08:15:00,0.5,2019-09-26 08:45:00,1110.0,1111.0,1110.5
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-26 12:45:00,0.75,2019-09-26 13:30:00,232.0,280.0,248.66666666666666
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-26 14:15:00,2.0,2019-09-26 16:15:00,207.0,562.0,339.75
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-26 16:45:00,1.0,2019-09-26 17:45:00,441.0,457.0,447.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-26 21:30:00,0.75,2019-09-26 22:15:00,233.0,327.0,270.6666666666667
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-27 02:15:00,1.0,2019-09-27 03:15:00,535.0,627.0,582.25
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-27 21:15:00,1.0,2019-09-27 22:15:00,233.0,243.0,237.25
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48113,Texas,Dallas,2019-09-28 08:30:00,1.25,2019-09-28 09:45:00,521.0,525.0,523.6
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48121,Texas,Denton,2019-09-26 14:30:00,0.5,2019-09-26 15:00:00,1499.0,1499.0,1499.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48121,Texas,Denton,2019-09-26 15:15:00,0.25,2019-09-26 15:30:00,843.0,843.0,843.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48141,Texas,El Paso,2019-09-28 00:00:00,0.25,2019-09-28 00:15:00,3121.0,3121.0,3121.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48141,Texas,El Paso,2019-09-28 04:30:00,3.25,2019-09-28 07:45:00,208.0,3980.0,1419.4615384615386
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48143,Texas,Erath,2019-09-25 13:45:00,1.0,2019-09-25 14:45:00,666.0,666.0,666.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48147,Texas,Fannin,2019-09-28 05:30:00,0.5,2019-09-28 06:00:00,733.0,1650.0,1191.5
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48157,Texas,Fort Bend,2019-09-28 06:45:00,0.25,2019-09-28 07:00:00,3247.0,3247.0,3247.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48161,Texas,Freestone,2019-09-25 15:00:00,1.75,2019-09-25 16:45:00,392.0,397.0,394.57142857142856
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48165,Texas,Gaines,2019-09-26 20:30:00,0.25,2019-09-26 20:45:00,451.0,451.0,451.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48165,Texas,Gaines,2019-09-27 13:30:00,0.5,2019-09-27 14:00:00,1342.0,1343.0,1342.5
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48181,Texas,Grayson,2019-09-25 14:45:00,0.5,2019-09-25 15:15:00,1826.0,1828.0,1827.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48181,Texas,Grayson,2019-09-28 05:30:00,0.5,2019-09-28 06:00:00,1301.0,1711.0,1506.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48197,Texas,Hardeman,2019-09-25 23:30:00,0.25,2019-09-25 23:45:00,241.0,241.0,241.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48201,Texas,Harris,2019-09-25 10:45:00,2.5,2019-09-25 13:15:00,274.0,359.0,302.3
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48201,Texas,Harris,2019-09-25 14:30:00,6.0,2019-09-25 20:30:00,360.0,3609.0,1323.6666666666667
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48201,Texas,Harris,2019-09-25 21:00:00,0.25,2019-09-25 21:15:00,341.0,341.0,341.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48201,Texas,Harris,2019-09-26 02:15:00,0.25,2019-09-26 02:30:00,304.0,304.0,304.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48201,Texas,Harris,2019-09-26 02:45:00,34.25,2019-09-27 13:00:00,203.0,6954.0,1506.2189781021898
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48201,Texas,Harris,2019-09-27 13:30:00,9.25,2019-09-27 22:45:00,485.0,1456.0,728.3243243243244
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48201,Texas,Harris,2019-09-27 23:00:00,1.5,2019-09-28 00:30:00,206.0,231.0,219.33333333333334
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48201,Texas,Harris,2019-09-28 01:45:00,0.5,2019-09-28 02:15:00,364.0,365.0,364.5
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48201,Texas,Harris,2019-09-28 03:00:00,1.5,2019-09-28 04:30:00,254.0,299.0,277.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48201,Texas,Harris,2019-09-28 06:00:00,0.25,2019-09-28 06:15:00,268.0,268.0,268.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48215,Texas,Hidalgo,2019-09-25 15:15:00,0.25,2019-09-25 15:30:00,2037.0,2037.0,2037.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48221,Texas,Hood,2019-09-27 11:30:00,1.0,2019-09-27 12:30:00,359.0,360.0,359.75
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48223,Texas,Hopkins,2019-09-26 14:15:00,1.0,2019-09-26 15:15:00,896.0,896.0,896.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48231,Texas,Hunt,2019-09-25 18:15:00,3.0,2019-09-25 21:15:00,291.0,298.0,293.4166666666667
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48231,Texas,Hunt,2019-09-28 05:30:00,0.5,2019-09-28 06:00:00,261.0,769.0,515.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48245,Texas,Jefferson,2019-09-27 08:45:00,0.25,2019-09-27 09:00:00,352.0,352.0,352.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48245,Texas,Jefferson,2019-09-27 12:00:00,0.25,2019-09-27 12:15:00,352.0,352.0,352.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48251,Texas,Johnson,2019-09-25 13:45:00,1.0,2019-09-25 14:45:00,859.0,859.0,859.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48251,Texas,Johnson,2019-09-27 15:45:00,0.25,2019-09-27 16:00:00,1773.0,1773.0,1773.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48251,Texas,Johnson,2019-09-27 21:15:00,0.5,2019-09-27 21:45:00,640.0,640.0,640.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48257,Texas,Kaufman,2019-09-27 19:45:00,0.5,2019-09-27 20:15:00,734.0,734.0,734.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48265,Texas,Kerr,2019-09-25 17:15:00,0.75,2019-09-25 18:00:00,1867.0,1867.0,1867.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48265,Texas,Kerr,2019-09-27 16:45:00,0.25,2019-09-27 17:00:00,3846.0,3846.0,3846.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48303,Texas,Lubbock,2019-09-28 08:15:00,1.25,2019-09-28 09:30:00,441.0,510.0,468.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48317,Texas,Martin,2019-09-28 00:15:00,0.25,2019-09-28 00:30:00,201.0,201.0,201.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48309,Texas,McLennan,2019-09-26 16:00:00,0.75,2019-09-26 16:45:00,393.0,1369.0,718.3333333333334
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48329,Texas,Midland,2019-09-27 15:45:00,1.5,2019-09-27 17:15:00,1169.0,1177.0,1172.6666666666667
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48339,Texas,Montgomery,2019-09-25 19:15:00,0.75,2019-09-25 20:00:00,1913.0,8565.0,5259.666666666667
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48339,Texas,Montgomery,2019-09-25 20:30:00,0.5,2019-09-25 21:00:00,524.0,525.0,524.5
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48339,Texas,Montgomery,2019-09-26 00:00:00,0.75,2019-09-26 00:45:00,319.0,338.0,325.3333333333333
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48339,Texas,Montgomery,2019-09-26 14:30:00,5.75,2019-09-26 20:15:00,387.0,567.0,487.7391304347826
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48339,Texas,Montgomery,2019-09-26 23:45:00,1.5,2019-09-27 01:15:00,373.0,382.0,374.8333333333333
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48339,Texas,Montgomery,2019-09-27 21:30:00,1.75,2019-09-27 23:15:00,321.0,1142.0,466.2857142857143
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48339,Texas,Montgomery,2019-09-27 23:45:00,0.25,2019-09-28 00:00:00,1322.0,1322.0,1322.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48355,Texas,Nueces,2019-09-25 14:00:00,0.5,2019-09-25 14:30:00,203.0,218.0,210.5
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48355,Texas,Nueces,2019-09-25 16:45:00,0.75,2019-09-25 17:30:00,223.0,224.0,223.66666666666666
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48355,Texas,Nueces,2019-09-26 15:30:00,3.5,2019-09-26 19:00:00,732.0,2354.0,1438.4285714285713
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48369,Texas,Parmer,2019-09-27 22:15:00,1.0,2019-09-27 23:15:00,314.0,315.0,314.75
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48371,Texas,Pecos,2019-09-26 19:30:00,1.0,2019-09-26 20:30:00,790.0,987.0,894.25
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48381,Texas,Randall,2019-09-25 18:15:00,1.25,2019-09-25 19:30:00,208.0,268.0,255.8
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48409,Texas,San Patricio,2019-09-25 16:45:00,0.75,2019-09-25 17:30:00,454.0,462.0,459.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48409,Texas,San Patricio,2019-09-28 02:45:00,1.75,2019-09-28 04:30:00,446.0,454.0,452.2857142857143
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48409,Texas,San Patricio,2019-09-28 05:00:00,3.25,2019-09-28 08:15:00,210.0,451.0,387.3076923076923
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48419,Texas,Shelby,2019-09-25 18:30:00,1.0,2019-09-25 19:30:00,990.0,991.0,990.5
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48423,Texas,Smith,2019-09-25 19:45:00,1.0,2019-09-25 20:45:00,326.0,328.0,327.25
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48423,Texas,Smith,2019-09-27 05:45:00,11.0,2019-09-27 16:45:00,595.0,1297.0,628.6590909090909
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48423,Texas,Smith,2019-09-27 18:45:00,1.25,2019-09-27 20:00:00,634.0,635.0,634.6
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48439,Texas,Tarrant,2019-09-26 00:15:00,14.25,2019-09-26 14:30:00,633.0,3285.0,1584.7719298245613
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48439,Texas,Tarrant,2019-09-27 05:15:00,3.5,2019-09-27 08:45:00,230.0,441.0,302.7142857142857
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48453,Texas,Travis,2019-09-25 15:30:00,2.0,2019-09-25 17:30:00,4148.0,4158.0,4155.625
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48453,Texas,Travis,2019-09-26 17:15:00,0.25,2019-09-26 17:30:00,311.0,311.0,311.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48471,Texas,Walker,2019-09-25 18:15:00,0.5,2019-09-25 18:45:00,355.0,355.0,355.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48471,Texas,Walker,2019-09-25 19:30:00,0.25,2019-09-25 19:45:00,355.0,355.0,355.0
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48491,Texas,Williamson,2019-09-25 14:15:00,1.0,2019-09-25 15:15:00,785.0,789.0,786.5
Texas-12,Texas,2019-09-25 09:59:00,2019-09-25 10:00:00,Vandalism,48491,Texas,Williamson,2019-09-26 19:15:00,0.5,2019-09-26 19:45:00,207.0,4014.0,2110.5
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48005,Texas,Angelina,2019-10-12 16:45:00,1.0,2019-10-12 17:45:00,505.0,506.0,505.5
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48015,Texas,Austin,2019-10-13 06:00:00,2.5,2019-10-13 08:30:00,1499.0,1821.0,1600.4
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48015,Texas,Austin,2019-10-13 08:45:00,6.5,2019-10-13 15:15:00,1511.0,1821.0,1535.076923076923
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48015,Texas,Austin,2019-10-14 06:45:00,0.25,2019-10-14 07:00:00,1819.0,1819.0,1819.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48015,Texas,Austin,2019-10-14 07:30:00,0.75,2019-10-14 08:15:00,1500.0,1821.0,1607.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48025,Texas,Bee,2019-10-13 12:30:00,4.25,2019-10-13 16:45:00,421.0,1886.0,852.2352941176471
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48029,Texas,Bexar,2019-10-12 15:15:00,1.75,2019-10-12 17:00:00,261.0,272.0,267.14285714285717
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48029,Texas,Bexar,2019-10-13 09:15:00,0.25,2019-10-13 09:30:00,407.0,407.0,407.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48029,Texas,Bexar,2019-10-13 13:45:00,3.0,2019-10-13 16:45:00,226.0,758.0,515.75
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48029,Texas,Bexar,2019-10-14 16:15:00,0.75,2019-10-14 17:00:00,229.0,261.0,239.66666666666666
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48029,Texas,Bexar,2019-10-15 15:00:00,0.25,2019-10-15 15:15:00,291.0,291.0,291.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48039,Texas,Brazoria,2019-10-13 05:45:00,0.75,2019-10-13 06:30:00,864.0,1060.0,984.6666666666666
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48039,Texas,Brazoria,2019-10-13 07:45:00,18.0,2019-10-14 01:45:00,234.0,589.0,348.25
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48039,Texas,Brazoria,2019-10-14 05:15:00,0.25,2019-10-14 05:30:00,275.0,275.0,275.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48041,Texas,Brazos,2019-10-14 23:45:00,5.75,2019-10-15 05:30:00,202.0,206.0,202.17391304347825
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48061,Texas,Cameron,2019-10-12 15:30:00,0.25,2019-10-12 15:45:00,428.0,428.0,428.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48061,Texas,Cameron,2019-10-15 01:00:00,1.0,2019-10-15 02:00:00,331.0,332.0,331.5
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48063,Texas,Camp,2019-10-14 19:30:00,0.75,2019-10-14 20:15:00,280.0,280.0,280.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48063,Texas,Camp,2019-10-14 21:00:00,1.0,2019-10-14 22:00:00,280.0,280.0,280.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48085,Texas,Collin,2019-10-13 14:15:00,0.25,2019-10-13 14:30:00,214.0,214.0,214.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48085,Texas,Collin,2019-10-14 22:30:00,1.75,2019-10-15 00:15:00,278.0,297.0,286.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48085,Texas,Collin,2019-10-15 09:15:00,0.75,2019-10-15 10:00:00,253.0,253.0,253.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48091,Texas,Comal,2019-10-12 22:00:00,0.25,2019-10-12 22:15:00,1030.0,1030.0,1030.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48113,Texas,Dallas,2019-10-12 20:45:00,2.0,2019-10-12 22:45:00,705.0,1986.0,1403.75
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48113,Texas,Dallas,2019-10-13 10:15:00,1.75,2019-10-13 12:00:00,642.0,682.0,675.5714285714286
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48113,Texas,Dallas,2019-10-13 14:15:00,0.5,2019-10-13 14:45:00,214.0,228.0,221.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48113,Texas,Dallas,2019-10-13 15:45:00,0.5,2019-10-13 16:15:00,227.0,228.0,227.5
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48113,Texas,Dallas,2019-10-14 01:00:00,1.0,2019-10-14 02:00:00,219.0,297.0,254.75
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48113,Texas,Dallas,2019-10-14 15:15:00,0.25,2019-10-14 15:30:00,227.0,227.0,227.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48113,Texas,Dallas,2019-10-14 16:15:00,2.0,2019-10-14 18:15:00,225.0,305.0,281.75
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48113,Texas,Dallas,2019-10-14 20:15:00,2.75,2019-10-14 23:00:00,958.0,981.0,962.3636363636364
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48113,Texas,Dallas,2019-10-15 00:15:00,0.25,2019-10-15 00:30:00,501.0,501.0,501.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48121,Texas,Denton,2019-10-12 17:45:00,0.25,2019-10-12 18:00:00,1543.0,1543.0,1543.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48121,Texas,Denton,2019-10-14 20:15:00,2.75,2019-10-14 23:00:00,2134.0,2143.0,2138.4545454545455
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48141,Texas,El Paso,2019-10-13 06:45:00,0.75,2019-10-13 07:30:00,284.0,285.0,284.6666666666667
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48157,Texas,Fort Bend,2019-10-14 06:30:00,17.25,2019-10-14 23:45:00,227.0,4691.0,3304.4347826086955
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48157,Texas,Fort Bend,2019-10-15 05:15:00,0.75,2019-10-15 06:00:00,449.0,720.0,628.6666666666666
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48157,Texas,Fort Bend,2019-10-15 06:30:00,7.0,2019-10-15 13:30:00,750.0,4178.0,3183.535714285714
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48159,Texas,Franklin,2019-10-14 19:30:00,0.75,2019-10-14 20:15:00,280.0,280.0,280.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48159,Texas,Franklin,2019-10-14 21:00:00,1.0,2019-10-14 22:00:00,280.0,280.0,280.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48167,Texas,Galveston,2019-10-14 11:15:00,1.25,2019-10-14 12:30:00,211.0,212.0,211.6
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48183,Texas,Gregg,2019-10-13 04:45:00,5.75,2019-10-13 10:30:00,266.0,270.0,267.5652173913044
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48183,Texas,Gregg,2019-10-14 22:45:00,1.25,2019-10-15 00:00:00,705.0,1253.0,1139.4
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48183,Texas,Gregg,2019-10-15 02:15:00,8.25,2019-10-15 10:30:00,269.0,1639.0,370.54545454545456
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48187,Texas,Guadalupe,2019-10-14 14:30:00,0.75,2019-10-14 15:15:00,276.0,663.0,534.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48189,Texas,Hale,2019-10-14 04:45:00,6.0,2019-10-14 10:45:00,1132.0,2340.0,1786.7083333333333
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48209,Texas,Hays,2019-10-14 15:00:00,3.0,2019-10-14 18:00:00,280.0,283.0,281.4166666666667
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48213,Texas,Henderson,2019-10-14 17:30:00,7.25,2019-10-15 00:45:00,279.0,692.0,366.9655172413793
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48215,Texas,Hidalgo,2019-10-12 23:45:00,0.5,2019-10-13 00:15:00,206.0,207.0,206.5
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48215,Texas,Hidalgo,2019-10-13 12:45:00,1.75,2019-10-13 14:30:00,448.0,450.0,449.14285714285717
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48215,Texas,Hidalgo,2019-10-15 13:00:00,1.25,2019-10-15 14:15:00,916.0,922.0,919.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48231,Texas,Hunt,2019-10-14 22:30:00,1.75,2019-10-15 00:15:00,267.0,267.0,267.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48245,Texas,Jefferson,2019-10-14 22:00:00,0.75,2019-10-14 22:45:00,718.0,745.0,731.6666666666666
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48257,Texas,Kaufman,2019-10-12 19:00:00,2.75,2019-10-12 21:45:00,330.0,465.0,408.72727272727275
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48265,Texas,Kerr,2019-10-14 00:15:00,1.25,2019-10-14 01:30:00,3722.0,3722.0,3722.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48291,Texas,Liberty,2019-10-15 15:15:00,0.5,2019-10-15 15:45:00,559.0,560.0,559.5
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48303,Texas,Lubbock,2019-10-14 04:45:00,4.0,2019-10-14 08:45:00,456.0,781.0,702.1875
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48303,Texas,Lubbock,2019-10-14 13:30:00,0.25,2019-10-14 13:45:00,871.0,871.0,871.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48303,Texas,Lubbock,2019-10-14 16:15:00,0.25,2019-10-14 16:30:00,6831.0,6831.0,6831.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48323,Texas,Maverick,2019-10-15 00:30:00,4.5,2019-10-15 05:00:00,525.0,765.0,578.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48307,Texas,McCulloch,2019-10-12 17:45:00,3.0,2019-10-12 20:45:00,781.0,782.0,781.75
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48309,Texas,McLennan,2019-10-14 14:30:00,1.5,2019-10-14 16:00:00,252.0,253.0,252.16666666666666
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-12 16:00:00,2.75,2019-10-12 18:45:00,202.0,273.0,224.54545454545453
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-13 07:30:00,18.25,2019-10-14 01:45:00,342.0,2365.0,684.2465753424658
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-14 05:30:00,0.25,2019-10-14 05:45:00,2061.0,2061.0,2061.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-14 06:15:00,1.75,2019-10-14 08:00:00,2061.0,2126.0,2089.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-14 14:30:00,1.0,2019-10-14 15:30:00,221.0,221.0,221.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-14 16:15:00,4.0,2019-10-14 20:15:00,940.0,3359.0,1569.5625
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-15 05:15:00,0.25,2019-10-15 05:30:00,2315.0,2315.0,2315.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-15 05:45:00,7.75,2019-10-15 13:30:00,789.0,3278.0,2671.8387096774195
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48343,Texas,Morris,2019-10-14 19:30:00,0.75,2019-10-14 20:15:00,263.0,263.0,263.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48343,Texas,Morris,2019-10-14 21:00:00,1.0,2019-10-14 22:00:00,263.0,263.0,263.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48355,Texas,Nueces,2019-10-12 21:15:00,2.75,2019-10-13 00:00:00,629.0,1934.0,1054.909090909091
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48361,Texas,Orange,2019-10-14 23:45:00,2.75,2019-10-15 02:30:00,209.0,272.0,237.8181818181818
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48365,Texas,Panola,2019-10-13 04:45:00,5.75,2019-10-13 10:30:00,262.0,262.0,262.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48397,Texas,Rockwall,2019-10-15 11:45:00,1.25,2019-10-15 13:00:00,928.0,2338.0,1765.8
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48401,Texas,Rusk,2019-10-13 04:45:00,5.75,2019-10-13 10:30:00,466.0,468.0,466.4347826086956
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48401,Texas,Rusk,2019-10-13 12:45:00,0.25,2019-10-13 13:00:00,394.0,394.0,394.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48401,Texas,Rusk,2019-10-13 14:45:00,0.25,2019-10-13 15:00:00,976.0,976.0,976.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48423,Texas,Smith,2019-10-12 22:45:00,1.0,2019-10-12 23:45:00,1285.0,1288.0,1286.5
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48423,Texas,Smith,2019-10-13 04:00:00,6.5,2019-10-13 10:30:00,208.0,1487.0,503.2307692307692
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48427,Texas,Starr,2019-10-15 05:45:00,8.0,2019-10-15 13:45:00,263.0,269.0,267.5
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-12 15:15:00,5.0,2019-10-12 20:15:00,210.0,583.0,380.2
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-13 00:00:00,1.5,2019-10-13 01:30:00,971.0,1624.0,1186.1666666666667
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-13 09:15:00,0.25,2019-10-13 09:30:00,219.0,219.0,219.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-14 00:30:00,1.25,2019-10-14 01:45:00,247.0,829.0,384.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-15 06:00:00,2.75,2019-10-15 08:45:00,250.0,434.0,331.45454545454544
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-15 14:15:00,1.25,2019-10-15 15:30:00,222.0,317.0,291.4
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-15 15:45:00,0.25,2019-10-15 16:00:00,200.0,200.0,200.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48441,Texas,Taylor,2019-10-14 17:15:00,0.5,2019-10-14 17:45:00,287.0,287.0,287.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48449,Texas,Titus,2019-10-14 19:30:00,0.75,2019-10-14 20:15:00,280.0,280.0,280.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48449,Texas,Titus,2019-10-14 21:00:00,1.0,2019-10-14 22:00:00,280.0,280.0,280.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48451,Texas,Tom Green,2019-10-13 02:45:00,2.75,2019-10-13 05:30:00,403.0,415.0,410.3636363636364
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48451,Texas,Tom Green,2019-10-14 23:30:00,2.0,2019-10-15 01:30:00,265.0,413.0,352.5
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48451,Texas,Tom Green,2019-10-15 02:00:00,0.75,2019-10-15 02:45:00,269.0,332.0,311.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48453,Texas,Travis,2019-10-12 18:45:00,0.75,2019-10-12 19:30:00,224.0,225.0,224.66666666666666
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48453,Texas,Travis,2019-10-13 17:15:00,0.75,2019-10-13 18:00:00,367.0,1557.0,1160.3333333333333
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48453,Texas,Travis,2019-10-14 14:45:00,0.5,2019-10-14 15:15:00,2792.0,2792.0,2792.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48459,Texas,Upshur,2019-10-14 19:30:00,0.75,2019-10-14 20:15:00,323.0,327.0,324.3333333333333
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48459,Texas,Upshur,2019-10-14 21:00:00,1.0,2019-10-14 22:00:00,323.0,327.0,326.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48469,Texas,Victoria,2019-10-15 04:45:00,2.0,2019-10-15 06:45:00,1427.0,1428.0,1427.25
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48471,Texas,Walker,2019-10-14 15:45:00,0.75,2019-10-14 16:30:00,215.0,223.0,220.33333333333334
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48479,Texas,Webb,2019-10-13 11:15:00,11.0,2019-10-13 22:15:00,223.0,453.0,278.0681818181818
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48479,Texas,Webb,2019-10-14 19:45:00,0.5,2019-10-14 20:15:00,219.0,270.0,244.5
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48491,Texas,Williamson,2019-10-13 14:30:00,1.25,2019-10-13 15:45:00,203.0,213.0,207.4
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48493,Texas,Wilson,2019-10-13 15:00:00,0.25,2019-10-13 15:15:00,761.0,761.0,761.0
Texas-13,Texas,2019-10-12 15:00:00,2019-10-12 16:21:00,Transmission Interruption,48499,Texas,Wood,2019-10-14 22:15:00,1.5,2019-10-14 23:45:00,279.0,280.0,279.1666666666667
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48003,Texas,Andrews,2019-10-19 01:45:00,0.5,2019-10-19 02:15:00,200.0,200.0,200.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48013,Texas,Atascosa,2019-10-16 09:30:00,0.25,2019-10-16 09:45:00,1122.0,1122.0,1122.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48013,Texas,Atascosa,2019-10-16 10:00:00,0.5,2019-10-16 10:30:00,247.0,247.0,247.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48015,Texas,Austin,2019-10-18 15:45:00,0.25,2019-10-18 16:00:00,413.0,413.0,413.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48027,Texas,Bell,2019-10-16 19:15:00,0.25,2019-10-16 19:30:00,211.0,211.0,211.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48029,Texas,Bexar,2019-10-16 15:15:00,1.25,2019-10-16 16:30:00,304.0,320.0,310.6
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48029,Texas,Bexar,2019-10-16 17:30:00,0.75,2019-10-16 18:15:00,200.0,835.0,577.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48029,Texas,Bexar,2019-10-18 13:30:00,0.25,2019-10-18 13:45:00,215.0,215.0,215.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48029,Texas,Bexar,2019-10-18 15:00:00,1.5,2019-10-18 16:30:00,202.0,367.0,289.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48039,Texas,Brazoria,2019-10-16 16:00:00,1.25,2019-10-16 17:15:00,215.0,822.0,430.2
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48039,Texas,Brazoria,2019-10-18 20:15:00,0.25,2019-10-18 20:30:00,239.0,239.0,239.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48041,Texas,Brazos,2019-10-16 21:15:00,0.25,2019-10-16 21:30:00,1841.0,1841.0,1841.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48041,Texas,Brazos,2019-10-17 13:45:00,1.5,2019-10-17 15:15:00,1010.0,1568.0,1196.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48061,Texas,Cameron,2019-10-17 16:15:00,0.5,2019-10-17 16:45:00,533.0,540.0,536.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48077,Texas,Clay,2019-10-18 18:15:00,0.75,2019-10-18 19:00:00,994.0,996.0,995.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48081,Texas,Coke,2019-10-16 17:45:00,1.5,2019-10-16 19:15:00,511.0,514.0,511.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48081,Texas,Coke,2019-10-18 00:45:00,0.5,2019-10-18 01:15:00,1399.0,1542.0,1470.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48085,Texas,Collin,2019-10-17 17:45:00,1.75,2019-10-17 19:30:00,440.0,2604.0,1446.2857142857142
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48085,Texas,Collin,2019-10-17 19:45:00,0.25,2019-10-17 20:00:00,339.0,339.0,339.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48085,Texas,Collin,2019-10-18 07:45:00,3.0,2019-10-18 10:45:00,437.0,4634.0,1803.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48091,Texas,Comal,2019-10-17 14:15:00,0.5,2019-10-17 14:45:00,2209.0,2209.0,2209.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48091,Texas,Comal,2019-10-17 15:00:00,0.25,2019-10-17 15:15:00,1551.0,1551.0,1551.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-16 13:45:00,0.25,2019-10-16 14:00:00,214.0,214.0,214.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-16 14:15:00,0.75,2019-10-16 15:00:00,251.0,255.0,253.33333333333334
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-16 15:15:00,0.5,2019-10-16 15:45:00,204.0,207.0,205.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-16 16:30:00,1.25,2019-10-16 17:45:00,239.0,273.0,251.8
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-16 18:15:00,0.25,2019-10-16 18:30:00,206.0,206.0,206.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-16 20:45:00,1.0,2019-10-16 21:45:00,215.0,283.0,235.25
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-16 23:15:00,2.0,2019-10-17 01:15:00,290.0,344.0,323.875
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-17 18:15:00,1.25,2019-10-17 19:30:00,279.0,1113.0,647.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-17 22:30:00,0.25,2019-10-17 22:45:00,200.0,200.0,200.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-17 23:00:00,0.5,2019-10-17 23:30:00,200.0,200.0,200.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-18 11:30:00,1.0,2019-10-18 12:30:00,875.0,888.0,879.75
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-18 14:15:00,0.5,2019-10-18 14:45:00,3795.0,3818.0,3806.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-18 16:00:00,0.25,2019-10-18 16:15:00,214.0,214.0,214.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-18 16:30:00,0.25,2019-10-18 16:45:00,200.0,200.0,200.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48113,Texas,Dallas,2019-10-18 18:15:00,0.5,2019-10-18 18:45:00,235.0,236.0,235.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48121,Texas,Denton,2019-10-16 14:45:00,0.5,2019-10-16 15:15:00,324.0,326.0,325.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48135,Texas,Ector,2019-10-16 15:15:00,1.5,2019-10-16 16:45:00,234.0,236.0,235.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48139,Texas,Ellis,2019-10-16 15:15:00,0.25,2019-10-16 15:30:00,333.0,333.0,333.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48157,Texas,Fort Bend,2019-10-18 20:00:00,0.25,2019-10-18 20:15:00,210.0,210.0,210.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48167,Texas,Galveston,2019-10-18 06:15:00,2.0,2019-10-18 08:15:00,2339.0,2397.0,2353.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48181,Texas,Grayson,2019-10-16 20:45:00,1.25,2019-10-16 22:00:00,608.0,703.0,646.2
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48183,Texas,Gregg,2019-10-16 12:45:00,0.25,2019-10-16 13:00:00,271.0,271.0,271.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48201,Texas,Harris,2019-10-16 19:45:00,2.75,2019-10-16 22:30:00,208.0,906.0,763.6363636363636
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48201,Texas,Harris,2019-10-16 22:45:00,10.0,2019-10-17 08:45:00,828.0,3905.0,1453.725
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48201,Texas,Harris,2019-10-17 09:15:00,18.0,2019-10-18 03:15:00,599.0,3714.0,1438.375
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48201,Texas,Harris,2019-10-18 06:15:00,1.25,2019-10-18 07:30:00,226.0,228.0,227.2
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48201,Texas,Harris,2019-10-18 13:15:00,8.5,2019-10-18 21:45:00,425.0,3640.0,1129.2941176470588
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48201,Texas,Harris,2019-10-18 23:30:00,0.25,2019-10-18 23:45:00,206.0,206.0,206.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48201,Texas,Harris,2019-10-19 01:15:00,2.25,2019-10-19 03:30:00,472.0,538.0,492.8888888888889
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48201,Texas,Harris,2019-10-19 05:15:00,0.75,2019-10-19 06:00:00,240.0,278.0,264.3333333333333
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48207,Texas,Haskell,2019-10-17 12:15:00,0.25,2019-10-17 12:30:00,522.0,522.0,522.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48207,Texas,Haskell,2019-10-18 12:30:00,0.25,2019-10-18 12:45:00,521.0,521.0,521.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48209,Texas,Hays,2019-10-18 14:30:00,1.5,2019-10-18 16:00:00,801.0,802.0,801.3333333333334
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48209,Texas,Hays,2019-10-19 03:00:00,3.0,2019-10-19 06:00:00,1008.0,1013.0,1009.4166666666666
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48213,Texas,Henderson,2019-10-16 08:15:00,3.75,2019-10-16 12:00:00,221.0,457.0,365.26666666666665
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48215,Texas,Hidalgo,2019-10-16 15:30:00,1.5,2019-10-16 17:00:00,206.0,235.0,219.66666666666666
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48215,Texas,Hidalgo,2019-10-16 20:00:00,1.0,2019-10-16 21:00:00,239.0,241.0,240.25
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48245,Texas,Jefferson,2019-10-16 12:30:00,1.25,2019-10-16 13:45:00,249.0,250.0,249.6
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48245,Texas,Jefferson,2019-10-16 22:15:00,1.0,2019-10-16 23:15:00,328.0,328.0,328.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48245,Texas,Jefferson,2019-10-17 14:15:00,0.25,2019-10-17 14:30:00,238.0,238.0,238.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48291,Texas,Liberty,2019-10-16 09:45:00,0.75,2019-10-16 10:30:00,207.0,212.0,210.33333333333334
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48291,Texas,Liberty,2019-10-16 16:15:00,2.0,2019-10-16 18:15:00,234.0,250.0,242.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48291,Texas,Liberty,2019-10-17 14:30:00,0.75,2019-10-17 15:15:00,206.0,284.0,255.66666666666666
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48297,Texas,Live Oak,2019-10-16 11:30:00,1.25,2019-10-16 12:45:00,271.0,272.0,271.8
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48309,Texas,McLennan,2019-10-16 07:45:00,1.0,2019-10-16 08:45:00,201.0,215.0,211.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48309,Texas,McLennan,2019-10-16 10:00:00,0.25,2019-10-16 10:15:00,219.0,219.0,219.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48325,Texas,Medina,2019-10-18 20:15:00,1.5,2019-10-18 21:45:00,203.0,203.0,203.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48339,Texas,Montgomery,2019-10-16 09:15:00,2.25,2019-10-16 11:30:00,237.0,2514.0,2165.4444444444443
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48339,Texas,Montgomery,2019-10-16 12:15:00,0.5,2019-10-16 12:45:00,355.0,472.0,413.5
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48339,Texas,Montgomery,2019-10-17 19:00:00,0.25,2019-10-17 19:15:00,203.0,203.0,203.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48339,Texas,Montgomery,2019-10-17 23:00:00,0.25,2019-10-17 23:15:00,206.0,206.0,206.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48339,Texas,Montgomery,2019-10-18 00:30:00,2.5,2019-10-18 03:00:00,228.0,230.0,229.6
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48339,Texas,Montgomery,2019-10-18 06:15:00,1.25,2019-10-18 07:30:00,673.0,703.0,694.6
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48347,Texas,Nacogdoches,2019-10-17 06:00:00,2.25,2019-10-17 08:15:00,233.0,234.0,233.11111111111111
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48355,Texas,Nueces,2019-10-16 12:30:00,3.0,2019-10-16 15:30:00,363.0,1119.0,847.5833333333334
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48355,Texas,Nueces,2019-10-17 20:00:00,0.25,2019-10-17 20:15:00,203.0,203.0,203.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48355,Texas,Nueces,2019-10-17 21:15:00,1.25,2019-10-17 22:30:00,276.0,297.0,282.8
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48355,Texas,Nueces,2019-10-18 03:45:00,1.0,2019-10-18 04:45:00,212.0,2288.0,1769.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48361,Texas,Orange,2019-10-16 12:15:00,0.5,2019-10-16 12:45:00,560.0,560.0,560.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48385,Texas,Real,2019-10-16 07:15:00,0.75,2019-10-16 08:00:00,374.0,583.0,473.3333333333333
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48407,Texas,San Jacinto,2019-10-16 09:00:00,0.25,2019-10-16 09:15:00,257.0,257.0,257.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48407,Texas,San Jacinto,2019-10-16 09:45:00,0.75,2019-10-16 10:30:00,210.0,211.0,210.33333333333334
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48407,Texas,San Jacinto,2019-10-18 09:00:00,1.0,2019-10-18 10:00:00,655.0,1279.0,1123.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48407,Texas,San Jacinto,2019-10-18 10:15:00,1.0,2019-10-18 11:15:00,1279.0,1279.0,1279.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48419,Texas,Shelby,2019-10-17 17:00:00,0.25,2019-10-17 17:15:00,523.0,523.0,523.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48423,Texas,Smith,2019-10-16 13:30:00,0.25,2019-10-16 13:45:00,230.0,230.0,230.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48439,Texas,Tarrant,2019-10-17 04:30:00,0.75,2019-10-17 05:15:00,770.0,778.0,772.6666666666666
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48439,Texas,Tarrant,2019-10-18 04:30:00,6.25,2019-10-18 10:45:00,310.0,451.0,410.92
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48439,Texas,Tarrant,2019-10-18 12:15:00,0.25,2019-10-18 12:30:00,213.0,213.0,213.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48439,Texas,Tarrant,2019-10-18 13:15:00,0.5,2019-10-18 13:45:00,232.0,236.0,234.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48439,Texas,Tarrant,2019-10-18 14:30:00,6.25,2019-10-18 20:45:00,281.0,640.0,404.28
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48439,Texas,Tarrant,2019-10-19 00:15:00,6.25,2019-10-19 06:30:00,304.0,5179.0,885.36
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48453,Texas,Travis,2019-10-16 15:00:00,1.0,2019-10-16 16:00:00,222.0,234.0,227.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48453,Texas,Travis,2019-10-17 13:15:00,0.5,2019-10-17 13:45:00,236.0,236.0,236.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48453,Texas,Travis,2019-10-17 19:00:00,0.25,2019-10-17 19:15:00,390.0,390.0,390.0
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48453,Texas,Travis,2019-10-18 03:15:00,2.25,2019-10-18 05:30:00,252.0,447.0,416.3333333333333
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48455,Texas,Trinity,2019-10-16 19:30:00,1.75,2019-10-16 21:15:00,365.0,369.0,367.42857142857144
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48465,Texas,Val Verde,2019-10-16 07:45:00,2.75,2019-10-16 10:30:00,308.0,1016.0,872.1818181818181
Texas-14,Texas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,48497,Texas,Wise,2019-10-16 21:15:00,0.75,2019-10-16 22:00:00,237.0,237.0,237.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48001,Texas,Anderson,2019-12-18 08:30:00,6.75,2019-12-18 15:15:00,206.0,1243.0,688.3333333333334
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48005,Texas,Angelina,2019-12-18 13:30:00,1.25,2019-12-18 14:45:00,766.0,772.0,769.8
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48005,Texas,Angelina,2019-12-19 13:00:00,1.0,2019-12-19 14:00:00,766.0,767.0,766.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48007,Texas,Aransas,2019-12-17 02:45:00,0.25,2019-12-17 03:00:00,208.0,208.0,208.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48007,Texas,Aransas,2019-12-17 05:00:00,3.0,2019-12-17 08:00:00,208.0,208.0,208.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48013,Texas,Atascosa,2019-12-18 10:15:00,0.75,2019-12-18 11:00:00,371.0,372.0,371.6666666666667
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48021,Texas,Bastrop,2019-12-18 17:45:00,0.25,2019-12-18 18:00:00,686.0,686.0,686.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48027,Texas,Bell,2019-12-18 17:15:00,0.25,2019-12-18 17:30:00,214.0,214.0,214.0
