event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48029,Texas,Bexar,2019-12-18 06:15:00,1.25,2019-12-18 07:30:00,4084.0,4103.0,4099.2
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48029,Texas,Bexar,2019-12-18 10:15:00,0.75,2019-12-18 11:00:00,371.0,372.0,371.6666666666667
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48029,Texas,Bexar,2019-12-19 16:15:00,1.75,2019-12-19 18:00:00,253.0,282.0,262.85714285714283
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48029,Texas,Bexar,2019-12-19 18:45:00,0.25,2019-12-19 19:00:00,255.0,255.0,255.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48037,Texas,Bowie,2019-12-18 22:00:00,1.0,2019-12-18 23:00:00,317.0,318.0,317.25
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48053,Texas,Burnet,2019-12-17 21:30:00,0.75,2019-12-17 22:15:00,253.0,309.0,271.6666666666667
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48061,Texas,Cameron,2019-12-19 06:00:00,6.75,2019-12-19 12:45:00,237.0,259.0,256.48148148148147
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48073,Texas,Cherokee,2019-12-17 15:30:00,0.25,2019-12-17 15:45:00,765.0,765.0,765.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48073,Texas,Cherokee,2019-12-17 16:15:00,0.5,2019-12-17 16:45:00,268.0,1537.0,902.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48073,Texas,Cherokee,2019-12-17 17:00:00,0.25,2019-12-17 17:15:00,801.0,801.0,801.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48073,Texas,Cherokee,2019-12-17 20:30:00,0.25,2019-12-17 20:45:00,767.0,767.0,767.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48085,Texas,Collin,2019-12-17 16:30:00,2.5,2019-12-17 19:00:00,202.0,563.0,409.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48085,Texas,Collin,2019-12-17 19:15:00,0.25,2019-12-17 19:30:00,282.0,282.0,282.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48085,Texas,Collin,2019-12-18 15:30:00,1.5,2019-12-18 17:00:00,202.0,325.0,264.3333333333333
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48085,Texas,Collin,2019-12-19 00:00:00,10.25,2019-12-19 10:15:00,420.0,1444.0,555.1951219512196
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48091,Texas,Comal,2019-12-19 09:30:00,5.25,2019-12-19 14:45:00,270.0,1077.0,669.8095238095239
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48097,Texas,Cooke,2019-12-19 22:15:00,0.25,2019-12-19 22:30:00,516.0,516.0,516.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48097,Texas,Cooke,2019-12-19 22:45:00,1.75,2019-12-20 00:30:00,518.0,518.0,518.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48113,Texas,Dallas,2019-12-17 01:00:00,7.0,2019-12-17 08:00:00,289.0,477.0,372.92857142857144
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48113,Texas,Dallas,2019-12-17 08:15:00,0.5,2019-12-17 08:45:00,217.0,217.0,217.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48113,Texas,Dallas,2019-12-17 12:00:00,1.5,2019-12-17 13:30:00,1338.0,1958.0,1733.1666666666667
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48113,Texas,Dallas,2019-12-17 16:30:00,1.0,2019-12-17 17:30:00,233.0,284.0,262.25
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48113,Texas,Dallas,2019-12-18 00:30:00,2.25,2019-12-18 02:45:00,1258.0,2913.0,1821.6666666666667
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48113,Texas,Dallas,2019-12-18 14:30:00,1.25,2019-12-18 15:45:00,207.0,307.0,259.6
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48113,Texas,Dallas,2019-12-18 16:00:00,3.25,2019-12-18 19:15:00,203.0,348.0,272.3076923076923
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48113,Texas,Dallas,2019-12-19 00:00:00,3.75,2019-12-19 03:45:00,209.0,271.0,236.46666666666667
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48113,Texas,Dallas,2019-12-19 16:00:00,1.75,2019-12-19 17:45:00,312.0,349.0,327.42857142857144
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48113,Texas,Dallas,2019-12-19 18:15:00,0.25,2019-12-19 18:30:00,208.0,208.0,208.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48121,Texas,Denton,2019-12-17 17:00:00,0.5,2019-12-17 17:30:00,260.0,263.0,261.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48121,Texas,Denton,2019-12-18 00:30:00,1.0,2019-12-18 01:30:00,1364.0,1411.0,1396.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48121,Texas,Denton,2019-12-18 11:15:00,1.5,2019-12-18 12:45:00,421.0,913.0,831.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48121,Texas,Denton,2019-12-18 17:45:00,1.75,2019-12-18 19:30:00,223.0,1261.0,1109.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48135,Texas,Ector,2019-12-19 07:30:00,2.0,2019-12-19 09:30:00,454.0,486.0,474.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48141,Texas,El Paso,2019-12-19 02:30:00,3.0,2019-12-19 05:30:00,435.0,1816.0,1253.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48187,Texas,Guadalupe,2019-12-17 15:00:00,0.25,2019-12-17 15:15:00,513.0,513.0,513.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48187,Texas,Guadalupe,2019-12-18 03:45:00,2.0,2019-12-18 05:45:00,4614.0,4635.0,4621.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48199,Texas,Hardin,2019-12-17 02:15:00,0.75,2019-12-17 03:00:00,956.0,971.0,961.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-17 07:30:00,2.25,2019-12-17 09:45:00,217.0,524.0,326.22222222222223
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-17 11:30:00,0.25,2019-12-17 11:45:00,288.0,288.0,288.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-17 14:45:00,0.25,2019-12-17 15:00:00,528.0,528.0,528.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-17 15:15:00,6.75,2019-12-17 22:00:00,209.0,812.0,423.6666666666667
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-18 00:30:00,3.75,2019-12-18 04:15:00,204.0,763.0,416.73333333333335
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-18 07:15:00,0.25,2019-12-18 07:30:00,224.0,224.0,224.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-18 08:00:00,4.25,2019-12-18 12:15:00,230.0,336.0,282.5882352941176
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-18 13:15:00,0.5,2019-12-18 13:45:00,203.0,209.0,206.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-18 14:00:00,10.0,2019-12-19 00:00:00,218.0,769.0,497.875
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-19 10:15:00,1.25,2019-12-19 11:30:00,971.0,986.0,980.4
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-19 12:30:00,4.25,2019-12-19 16:45:00,204.0,3165.0,1001.8235294117648
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-19 18:15:00,3.75,2019-12-19 22:00:00,230.0,623.0,375.4
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48201,Texas,Harris,2019-12-19 22:45:00,0.25,2019-12-19 23:00:00,262.0,262.0,262.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48213,Texas,Henderson,2019-12-18 13:45:00,0.5,2019-12-18 14:15:00,860.0,860.0,860.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48213,Texas,Henderson,2019-12-18 15:00:00,0.75,2019-12-18 15:45:00,351.0,351.0,351.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48215,Texas,Hidalgo,2019-12-18 16:30:00,0.75,2019-12-18 17:15:00,896.0,5707.0,2500.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48215,Texas,Hidalgo,2019-12-18 18:15:00,0.75,2019-12-18 19:00:00,309.0,1036.0,555.3333333333334
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48215,Texas,Hidalgo,2019-12-19 11:30:00,0.5,2019-12-19 12:00:00,1675.0,1675.0,1675.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48215,Texas,Hidalgo,2019-12-19 12:15:00,1.25,2019-12-19 13:30:00,1675.0,1675.0,1675.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48215,Texas,Hidalgo,2019-12-19 13:45:00,3.25,2019-12-19 17:00:00,200.0,228.0,211.07692307692307
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48227,Texas,Howard,2019-12-19 14:30:00,1.5,2019-12-19 16:00:00,303.0,306.0,305.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48265,Texas,Kerr,2019-12-18 02:00:00,2.5,2019-12-18 04:30:00,615.0,848.0,684.8
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48289,Texas,Leon,2019-12-18 06:15:00,1.0,2019-12-18 07:15:00,1593.0,2788.0,2489.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48291,Texas,Liberty,2019-12-18 02:15:00,3.25,2019-12-18 05:30:00,221.0,267.0,256.0769230769231
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48297,Texas,Live Oak,2019-12-18 12:45:00,1.0,2019-12-18 13:45:00,421.0,455.0,446.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48299,Texas,Llano,2019-12-17 21:30:00,0.75,2019-12-17 22:15:00,366.0,409.0,380.3333333333333
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48313,Texas,Madison,2019-12-18 06:30:00,0.75,2019-12-18 07:15:00,363.0,363.0,363.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48321,Texas,Matagorda,2019-12-19 08:15:00,1.75,2019-12-19 10:00:00,230.0,230.0,230.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48323,Texas,Maverick,2019-12-17 06:00:00,7.5,2019-12-17 13:30:00,363.0,424.0,403.3666666666667
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48323,Texas,Maverick,2019-12-19 15:15:00,2.0,2019-12-19 17:15:00,353.0,391.0,360.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48325,Texas,Medina,2019-12-18 10:15:00,0.75,2019-12-18 11:00:00,203.0,203.0,203.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48329,Texas,Midland,2019-12-19 01:45:00,0.75,2019-12-19 02:30:00,234.0,235.0,234.66666666666666
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48329,Texas,Midland,2019-12-19 15:30:00,3.25,2019-12-19 18:45:00,314.0,344.0,340.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48339,Texas,Montgomery,2019-12-17 02:15:00,0.25,2019-12-17 02:30:00,200.0,200.0,200.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48339,Texas,Montgomery,2019-12-18 12:30:00,6.75,2019-12-18 19:15:00,284.0,1875.0,987.6296296296297
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48339,Texas,Montgomery,2019-12-19 15:15:00,4.75,2019-12-19 20:00:00,205.0,361.0,285.7368421052632
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48347,Texas,Nacogdoches,2019-12-18 21:15:00,0.25,2019-12-18 21:30:00,324.0,324.0,324.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48355,Texas,Nueces,2019-12-17 02:00:00,2.5,2019-12-17 04:30:00,403.0,420.0,411.8
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48355,Texas,Nueces,2019-12-17 17:00:00,0.25,2019-12-17 17:15:00,913.0,913.0,913.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48355,Texas,Nueces,2019-12-18 13:30:00,1.5,2019-12-18 15:00:00,2480.0,3663.0,3457.6666666666665
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48355,Texas,Nueces,2019-12-18 17:45:00,0.25,2019-12-18 18:00:00,1307.0,1307.0,1307.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48355,Texas,Nueces,2019-12-19 17:00:00,6.5,2019-12-19 23:30:00,254.0,1167.0,446.3076923076923
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48361,Texas,Orange,2019-12-17 00:30:00,0.75,2019-12-17 01:15:00,613.0,616.0,615.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48361,Texas,Orange,2019-12-19 16:00:00,5.0,2019-12-19 21:00:00,208.0,215.0,211.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48363,Texas,Palo Pinto,2019-12-18 18:00:00,3.0,2019-12-18 21:00:00,315.0,423.0,412.0833333333333
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48381,Texas,Randall,2019-12-19 21:30:00,0.5,2019-12-19 22:00:00,293.0,295.0,294.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48385,Texas,Real,2019-12-19 19:45:00,0.5,2019-12-19 20:15:00,288.0,288.0,288.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48397,Texas,Rockwall,2019-12-18 19:30:00,0.5,2019-12-18 20:00:00,351.0,351.0,351.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48397,Texas,Rockwall,2019-12-19 06:30:00,2.25,2019-12-19 08:45:00,268.0,303.0,275.77777777777777
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48397,Texas,Rockwall,2019-12-19 16:45:00,0.25,2019-12-19 17:00:00,2466.0,2466.0,2466.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48401,Texas,Rusk,2019-12-18 21:15:00,0.25,2019-12-18 21:30:00,332.0,332.0,332.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48423,Texas,Smith,2019-12-17 20:30:00,0.25,2019-12-17 20:45:00,221.0,221.0,221.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48423,Texas,Smith,2019-12-18 15:45:00,1.75,2019-12-18 17:30:00,220.0,224.0,221.57142857142858
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48439,Texas,Tarrant,2019-12-18 17:30:00,2.5,2019-12-18 20:00:00,213.0,3772.0,1647.4
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48439,Texas,Tarrant,2019-12-18 22:00:00,2.75,2019-12-19 00:45:00,298.0,1847.0,1021.8181818181819
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48439,Texas,Tarrant,2019-12-19 03:15:00,0.25,2019-12-19 03:30:00,699.0,699.0,699.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48439,Texas,Tarrant,2019-12-19 08:00:00,0.25,2019-12-19 08:15:00,2368.0,2368.0,2368.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48439,Texas,Tarrant,2019-12-19 15:30:00,1.25,2019-12-19 16:45:00,231.0,404.0,352.2
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48453,Texas,Travis,2019-12-17 15:45:00,2.0,2019-12-17 17:45:00,200.0,264.0,232.875
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48453,Texas,Travis,2019-12-19 13:15:00,0.25,2019-12-19 13:30:00,345.0,345.0,345.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48453,Texas,Travis,2019-12-19 13:45:00,2.0,2019-12-19 15:45:00,384.0,3481.0,1481.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48453,Texas,Travis,2019-12-19 18:45:00,1.0,2019-12-19 19:45:00,219.0,230.0,224.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48471,Texas,Walker,2019-12-18 17:30:00,1.5,2019-12-18 19:00:00,4454.0,4612.0,4533.333333333333
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48479,Texas,Webb,2019-12-18 11:15:00,0.25,2019-12-18 11:30:00,2271.0,2271.0,2271.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48485,Texas,Wichita,2019-12-18 21:15:00,0.5,2019-12-18 21:45:00,232.0,233.0,232.5
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48491,Texas,Williamson,2019-12-18 19:30:00,0.5,2019-12-18 20:00:00,202.0,206.0,204.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48491,Texas,Williamson,2019-12-19 13:45:00,0.25,2019-12-19 14:00:00,12420.0,12420.0,12420.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48491,Texas,Williamson,2019-12-19 14:15:00,0.75,2019-12-19 15:00:00,343.0,1400.0,706.6666666666666
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48491,Texas,Williamson,2019-12-19 17:45:00,0.25,2019-12-19 18:00:00,238.0,238.0,238.0
Texas-15,Texas,2019-12-16 23:55:00,2019-12-17 01:47:00,Transmission Interruption,48493,Texas,Wilson,2019-12-19 15:45:00,0.5,2019-12-19 16:15:00,671.0,671.0,671.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48001,Texas,Anderson,2019-05-18 22:15:00,30.25,2019-05-20 04:30:00,229.0,5924.0,1812.7355371900826
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48001,Texas,Anderson,2019-05-20 22:30:00,0.5,2019-05-20 23:00:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48005,Texas,Angelina,2019-05-19 07:45:00,0.25,2019-05-19 08:00:00,417.0,417.0,417.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48005,Texas,Angelina,2019-05-19 09:45:00,0.25,2019-05-19 10:00:00,229.0,229.0,229.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48007,Texas,Aransas,2019-05-20 17:30:00,0.75,2019-05-20 18:15:00,2856.0,2868.0,2864.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48021,Texas,Bastrop,2019-05-21 10:00:00,2.75,2019-05-21 12:45:00,860.0,1322.0,1235.090909090909
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48025,Texas,Bee,2019-05-22 04:00:00,3.5,2019-05-22 07:30:00,418.0,758.0,733.2857142857143
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-18 19:00:00,6.75,2019-05-19 01:45:00,205.0,3066.0,1493.037037037037
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-19 18:30:00,0.5,2019-05-19 19:00:00,291.0,293.0,292.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-20 21:30:00,0.25,2019-05-20 21:45:00,222.0,222.0,222.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-20 22:00:00,6.75,2019-05-21 04:45:00,201.0,459.0,315.85185185185185
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 05:45:00,2.5,2019-05-21 08:15:00,340.0,485.0,400.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 09:15:00,0.25,2019-05-21 09:30:00,217.0,217.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 10:30:00,0.5,2019-05-21 11:00:00,212.0,222.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 13:45:00,0.75,2019-05-21 14:30:00,2546.0,2590.0,2574.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 16:15:00,1.25,2019-05-21 17:30:00,220.0,230.0,223.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-18 19:00:00,0.25,2019-05-18 19:15:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-19 13:15:00,0.5,2019-05-19 13:45:00,799.0,813.0,806.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-20 07:15:00,0.25,2019-05-20 07:30:00,645.0,645.0,645.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-20 22:00:00,2.5,2019-05-21 00:30:00,297.0,2871.0,1055.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-21 07:00:00,4.5,2019-05-21 11:30:00,248.0,1439.0,458.22222222222223
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-21 22:15:00,4.25,2019-05-22 02:30:00,228.0,329.0,286.2352941176471
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-22 15:00:00,0.75,2019-05-22 15:45:00,1776.0,1779.0,1777.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-18 21:00:00,0.75,2019-05-18 21:45:00,217.0,217.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-21 02:00:00,0.25,2019-05-21 02:15:00,505.0,505.0,505.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-21 17:00:00,4.25,2019-05-21 21:15:00,276.0,1649.0,862.8823529411765
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48039,Texas,Brazoria,2019-05-22 11:30:00,3.75,2019-05-22 15:15:00,378.0,464.0,385.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48041,Texas,Brazos,2019-05-20 20:15:00,1.5,2019-05-20 21:45:00,365.0,374.0,371.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-20 19:30:00,0.25,2019-05-20 19:45:00,701.0,701.0,701.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-20 20:00:00,0.25,2019-05-20 20:15:00,701.0,701.0,701.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-21 17:00:00,0.5,2019-05-21 17:30:00,1607.0,1607.0,1607.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48059,Texas,Callahan,2019-05-21 18:30:00,0.5,2019-05-21 19:00:00,413.0,414.0,413.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48059,Texas,Callahan,2019-05-21 19:30:00,0.5,2019-05-21 20:00:00,415.0,415.0,415.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48061,Texas,Cameron,2019-05-21 15:00:00,0.5,2019-05-21 15:30:00,208.0,208.0,208.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48063,Texas,Camp,2019-05-18 23:45:00,0.5,2019-05-19 00:15:00,244.0,248.0,246.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48063,Texas,Camp,2019-05-19 00:30:00,1.25,2019-05-19 01:45:00,254.0,422.0,297.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48067,Texas,Cass,2019-05-19 00:30:00,1.5,2019-05-19 02:00:00,203.0,1570.0,834.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48067,Texas,Cass,2019-05-21 17:00:00,0.75,2019-05-21 17:45:00,359.0,604.0,520.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 02:00:00,4.5,2019-05-19 06:30:00,212.0,327.0,251.88888888888889
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 07:00:00,0.5,2019-05-19 07:30:00,202.0,205.0,203.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 08:15:00,3.25,2019-05-19 11:30:00,220.0,398.0,326.6923076923077
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 12:45:00,0.75,2019-05-19 13:30:00,205.0,209.0,206.66666666666666
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 14:45:00,0.25,2019-05-19 15:00:00,200.0,200.0,200.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 15:15:00,0.25,2019-05-19 15:30:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-21 00:00:00,4.75,2019-05-21 04:45:00,1022.0,1031.0,1028.5263157894738
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,671.0,671.0,671.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-18 18:00:00,26.25,2019-05-19 20:15:00,208.0,11918.0,2200.5142857142855
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-20 20:30:00,5.0,2019-05-21 01:30:00,304.0,3219.0,1498.3
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-21 12:15:00,7.5,2019-05-21 19:45:00,329.0,703.0,587.5666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-22 05:15:00,0.25,2019-05-22 05:30:00,2108.0,2108.0,2108.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48093,Texas,Comanche,2019-05-18 22:15:00,0.5,2019-05-18 22:45:00,762.0,762.0,762.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48097,Texas,Cooke,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,807.0,807.0,807.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-18 18:15:00,35.75,2019-05-20 06:00:00,393.0,33147.0,7098.307692307692
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 14:45:00,0.25,2019-05-20 15:00:00,205.0,205.0,205.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 15:15:00,1.75,2019-05-20 17:00:00,200.0,567.0,420.57142857142856
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 19:00:00,23.75,2019-05-21 18:45:00,201.0,1614.0,889.3894736842105
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-22 01:00:00,0.25,2019-05-22 01:15:00,228.0,228.0,228.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48119,Texas,Delta,2019-05-20 19:30:00,0.5,2019-05-20 20:00:00,507.0,507.0,507.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,1328.0,1328.0,1328.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-18 17:45:00,8.0,2019-05-19 01:45:00,407.0,8572.0,3072.53125
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-21 11:30:00,0.25,2019-05-21 11:45:00,299.0,299.0,299.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-21 20:30:00,0.5,2019-05-21 21:00:00,210.0,211.0,210.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48125,Texas,Dickens,2019-05-20 23:45:00,1.25,2019-05-21 01:00:00,392.0,392.0,392.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48129,Texas,Donley,2019-05-20 21:45:00,1.5,2019-05-20 23:15:00,1472.0,1472.0,1472.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-19 15:30:00,0.25,2019-05-19 15:45:00,2623.0,2623.0,2623.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-20 22:00:00,18.25,2019-05-21 16:15:00,253.0,5554.0,1360.3835616438357
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-21 16:45:00,2.5,2019-05-21 19:15:00,251.0,336.0,277.9
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-21 20:30:00,1.0,2019-05-21 21:30:00,218.0,1050.0,610.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48137,Texas,Edwards,2019-05-21 09:00:00,0.25,2019-05-21 09:15:00,214.0,214.0,214.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-19 00:15:00,1.5,2019-05-19 01:45:00,2126.0,2726.0,2595.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-19 14:45:00,0.75,2019-05-19 15:30:00,311.0,313.0,311.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-21 00:15:00,2.5,2019-05-21 02:45:00,254.0,317.0,271.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-22 13:00:00,0.25,2019-05-22 13:15:00,1885.0,1885.0,1885.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-22 14:00:00,0.5,2019-05-22 14:30:00,581.0,1129.0,855.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-18 20:15:00,18.25,2019-05-19 14:30:00,347.0,4715.0,734.5616438356165
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-20 22:15:00,15.5,2019-05-21 13:45:00,200.0,3836.0,442.4193548387097
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-21 17:00:00,2.25,2019-05-21 19:15:00,209.0,290.0,223.88888888888889
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48145,Texas,Falls,2019-05-18 20:45:00,5.0,2019-05-19 01:45:00,241.0,388.0,339.3
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48147,Texas,Fannin,2019-05-18 18:00:00,0.25,2019-05-18 18:15:00,1178.0,1178.0,1178.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48153,Texas,Floyd,2019-05-21 18:00:00,0.5,2019-05-21 18:30:00,595.0,596.0,595.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48157,Texas,Fort Bend,2019-05-19 19:45:00,0.25,2019-05-19 20:00:00,963.0,963.0,963.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48157,Texas,Fort Bend,2019-05-21 14:15:00,0.25,2019-05-21 14:30:00,621.0,621.0,621.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48159,Texas,Franklin,2019-05-18 22:45:00,4.75,2019-05-19 03:30:00,251.0,719.0,377.94736842105266
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48161,Texas,Freestone,2019-05-18 22:15:00,3.0,2019-05-19 01:15:00,284.0,397.0,351.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48161,Texas,Freestone,2019-05-19 01:45:00,0.5,2019-05-19 02:15:00,209.0,209.0,209.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-18 19:30:00,3.0,2019-05-18 22:30:00,633.0,1726.0,1239.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-20 07:00:00,3.0,2019-05-20 10:00:00,1613.0,1614.0,1613.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-21 04:45:00,7.0,2019-05-21 11:45:00,1500.0,1628.0,1543.357142857143
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-23 02:15:00,0.75,2019-05-23 03:00:00,484.0,1485.0,842.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-23 03:30:00,0.5,2019-05-23 04:00:00,472.0,472.0,472.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48171,Texas,Gillespie,2019-05-21 09:00:00,0.5,2019-05-21 09:30:00,303.0,304.0,303.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48173,Texas,Glasscock,2019-05-20 23:30:00,2.0,2019-05-21 01:30:00,504.0,600.0,587.625
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48181,Texas,Grayson,2019-05-18 17:00:00,7.25,2019-05-19 00:15:00,263.0,2071.0,557.6896551724138
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48181,Texas,Grayson,2019-05-21 12:00:00,1.0,2019-05-21 13:00:00,369.0,371.0,370.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48181,Texas,Grayson,2019-05-22 16:30:00,0.25,2019-05-22 16:45:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48181,Texas,Grayson,2019-05-22 17:15:00,2.75,2019-05-22 20:00:00,283.0,331.0,306.6363636363636
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48183,Texas,Gregg,2019-05-18 23:15:00,3.75,2019-05-19 03:00:00,279.0,1484.0,536.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48183,Texas,Gregg,2019-05-19 03:30:00,0.5,2019-05-19 04:00:00,200.0,206.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48183,Texas,Gregg,2019-05-19 22:30:00,0.25,2019-05-19 22:45:00,296.0,296.0,296.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48183,Texas,Gregg,2019-05-19 23:00:00,0.75,2019-05-19 23:45:00,295.0,300.0,298.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48183,Texas,Gregg,2019-05-21 17:00:00,6.5,2019-05-21 23:30:00,219.0,734.0,372.7307692307692
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48189,Texas,Hale,2019-05-21 19:15:00,0.5,2019-05-21 19:45:00,1515.0,1521.0,1518.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-19 02:45:00,6.0,2019-05-19 08:45:00,241.0,525.0,425.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-19 13:15:00,2.5,2019-05-19 15:45:00,231.0,1080.0,364.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-19 19:15:00,1.25,2019-05-19 20:30:00,222.0,1873.0,1072.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-19 22:45:00,2.5,2019-05-20 01:15:00,786.0,997.0,932.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-20 01:30:00,7.25,2019-05-20 08:45:00,226.0,988.0,464.2758620689655
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-20 14:45:00,3.75,2019-05-20 18:30:00,212.0,1697.0,942.9333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-20 18:45:00,20.5,2019-05-21 15:15:00,526.0,7551.0,1196.2560975609756
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-21 18:00:00,7.5,2019-05-22 01:30:00,204.0,569.0,294.7
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-22 01:45:00,0.75,2019-05-22 02:30:00,213.0,229.0,221.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-22 14:30:00,1.0,2019-05-22 15:30:00,224.0,301.0,249.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-22 16:45:00,1.5,2019-05-22 18:15:00,240.0,699.0,341.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-22 18:30:00,2.25,2019-05-22 20:45:00,263.0,1224.0,494.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48203,Texas,Harrison,2019-05-19 01:00:00,9.75,2019-05-19 10:45:00,255.0,3842.0,796.4615384615385
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48203,Texas,Harrison,2019-05-20 02:15:00,0.25,2019-05-20 02:30:00,3024.0,3024.0,3024.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48203,Texas,Harrison,2019-05-21 19:15:00,0.75,2019-05-21 20:00:00,300.0,304.0,301.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48203,Texas,Harrison,2019-05-22 01:30:00,1.25,2019-05-22 02:45:00,224.0,224.0,224.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48203,Texas,Harrison,2019-05-22 19:00:00,2.0,2019-05-22 21:00:00,1256.0,1276.0,1265.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48209,Texas,Hays,2019-05-20 04:30:00,0.25,2019-05-20 04:45:00,215.0,215.0,215.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-18 21:00:00,1.0,2019-05-18 22:00:00,299.0,512.0,352.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-18 22:15:00,19.25,2019-05-19 17:30:00,215.0,3751.0,695.6493506493506
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-19 21:00:00,1.75,2019-05-19 22:45:00,224.0,267.0,246.42857142857142
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-19 23:00:00,0.5,2019-05-19 23:30:00,224.0,224.0,224.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-20 19:30:00,0.25,2019-05-20 19:45:00,616.0,616.0,616.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-22 21:00:00,1.25,2019-05-22 22:15:00,267.0,307.0,282.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-18 21:45:00,0.25,2019-05-18 22:00:00,3637.0,3637.0,3637.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-19 23:15:00,1.25,2019-05-20 00:30:00,249.0,297.0,268.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-20 16:45:00,2.0,2019-05-20 18:45:00,288.0,2205.0,1923.875
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-21 15:15:00,1.25,2019-05-21 16:30:00,1452.0,1456.0,1453.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-22 15:00:00,1.0,2019-05-22 16:00:00,2617.0,2637.0,2627.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-22 21:00:00,0.5,2019-05-22 21:30:00,217.0,220.0,218.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48217,Texas,Hill,2019-05-18 21:15:00,0.5,2019-05-18 21:45:00,204.0,205.0,204.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48223,Texas,Hopkins,2019-05-18 20:30:00,14.5,2019-05-19 11:00:00,210.0,1490.0,734.551724137931
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48223,Texas,Hopkins,2019-05-19 22:45:00,0.5,2019-05-19 23:15:00,460.0,469.0,464.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48223,Texas,Hopkins,2019-05-20 17:45:00,0.75,2019-05-20 18:30:00,1284.0,1284.0,1284.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48227,Texas,Howard,2019-05-21 11:15:00,0.25,2019-05-21 11:30:00,230.0,230.0,230.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48231,Texas,Hunt,2019-05-18 18:00:00,0.25,2019-05-18 18:15:00,770.0,770.0,770.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48231,Texas,Hunt,2019-05-18 19:00:00,19.0,2019-05-19 14:00:00,229.0,5328.0,1254.2894736842106
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48231,Texas,Hunt,2019-05-21 14:00:00,0.5,2019-05-21 14:30:00,222.0,222.0,222.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48233,Texas,Hutchinson,2019-05-20 14:30:00,3.25,2019-05-20 17:45:00,252.0,417.0,277.9230769230769
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48237,Texas,Jack,2019-05-18 20:30:00,0.75,2019-05-18 21:15:00,260.0,260.0,260.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48245,Texas,Jefferson,2019-05-19 06:15:00,8.5,2019-05-19 14:45:00,243.0,264.0,246.08823529411765
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48245,Texas,Jefferson,2019-05-21 10:45:00,0.75,2019-05-21 11:30:00,913.0,921.0,918.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48245,Texas,Jefferson,2019-05-21 15:30:00,5.0,2019-05-21 20:30:00,261.0,1327.0,483.05
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48245,Texas,Jefferson,2019-05-21 20:45:00,1.25,2019-05-21 22:00:00,211.0,277.0,236.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48251,Texas,Johnson,2019-05-18 18:30:00,0.75,2019-05-18 19:15:00,512.0,550.0,536.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48251,Texas,Johnson,2019-05-18 20:00:00,2.0,2019-05-18 22:00:00,211.0,1052.0,633.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48251,Texas,Johnson,2019-05-21 06:30:00,3.0,2019-05-21 09:30:00,375.0,822.0,511.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48255,Texas,Karnes,2019-05-22 04:00:00,2.75,2019-05-22 06:45:00,617.0,1159.0,961.4545454545455
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-18 20:45:00,18.75,2019-05-19 15:30:00,286.0,6940.0,2185.44
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-19 20:45:00,0.75,2019-05-19 21:30:00,1174.0,1177.0,1176.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-20 03:00:00,0.75,2019-05-20 03:45:00,1006.0,1038.0,1018.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-21 17:15:00,1.0,2019-05-21 18:15:00,610.0,687.0,630.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-22 14:30:00,2.75,2019-05-22 17:15:00,211.0,212.0,211.1818181818182
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-22 19:45:00,1.0,2019-05-22 20:45:00,230.0,239.0,236.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48265,Texas,Kerr,2019-05-21 09:00:00,0.25,2019-05-21 09:15:00,284.0,284.0,284.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48267,Texas,Kimble,2019-05-21 09:00:00,1.25,2019-05-21 10:15:00,1309.0,1973.0,1569.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48277,Texas,Lamar,2019-05-18 19:00:00,0.25,2019-05-18 19:15:00,258.0,258.0,258.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48277,Texas,Lamar,2019-05-18 23:30:00,0.25,2019-05-18 23:45:00,205.0,205.0,205.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48291,Texas,Liberty,2019-05-21 14:15:00,2.5,2019-05-21 16:45:00,299.0,343.0,332.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48291,Texas,Liberty,2019-05-21 17:45:00,0.25,2019-05-21 18:00:00,298.0,298.0,298.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48293,Texas,Limestone,2019-05-18 21:15:00,6.75,2019-05-19 04:00:00,419.0,779.0,606.1111111111111
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48293,Texas,Limestone,2019-05-21 09:00:00,2.75,2019-05-21 11:45:00,360.0,362.0,360.90909090909093
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48303,Texas,Lubbock,2019-05-20 21:45:00,3.75,2019-05-21 01:30:00,396.0,426.0,407.46666666666664
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48315,Texas,Marion,2019-05-19 01:00:00,1.75,2019-05-19 02:45:00,746.0,3235.0,1637.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48315,Texas,Marion,2019-05-19 04:45:00,1.5,2019-05-19 06:15:00,222.0,310.0,249.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48317,Texas,Martin,2019-05-21 02:00:00,1.25,2019-05-21 03:15:00,253.0,331.0,314.2
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48317,Texas,Martin,2019-05-21 04:00:00,0.5,2019-05-21 04:30:00,228.0,229.0,228.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48321,Texas,Matagorda,2019-05-22 17:30:00,2.0,2019-05-22 19:30:00,254.0,537.0,440.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48323,Texas,Maverick,2019-05-19 12:15:00,8.25,2019-05-19 20:30:00,593.0,1038.0,754.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48323,Texas,Maverick,2019-05-20 20:45:00,2.0,2019-05-20 22:45:00,234.0,235.0,234.375
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-18 20:15:00,12.75,2019-05-19 09:00:00,242.0,5116.0,956.1960784313726
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-20 07:00:00,4.0,2019-05-20 11:00:00,315.0,318.0,316.6875
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-21 01:45:00,0.25,2019-05-21 02:00:00,205.0,205.0,205.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-21 04:30:00,0.25,2019-05-21 04:45:00,213.0,213.0,213.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48327,Texas,Menard,2019-05-21 09:15:00,1.0,2019-05-21 10:15:00,510.0,510.0,510.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48329,Texas,Midland,2019-05-20 22:15:00,12.75,2019-05-21 11:00:00,202.0,2427.0,854.2352941176471
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48329,Texas,Midland,2019-05-21 12:00:00,4.5,2019-05-21 16:30:00,203.0,480.0,334.77777777777777
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48337,Texas,Montague,2019-05-18 18:30:00,1.0,2019-05-18 19:30:00,325.0,325.0,325.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 00:00:00,1.25,2019-05-20 01:15:00,286.0,1139.0,681.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 18:30:00,0.25,2019-05-20 18:45:00,407.0,407.0,407.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 22:00:00,0.25,2019-05-20 22:15:00,229.0,229.0,229.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 07:00:00,2.25,2019-05-21 09:15:00,911.0,2172.0,1438.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 09:30:00,0.5,2019-05-21 10:00:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 10:45:00,1.25,2019-05-21 12:00:00,204.0,237.0,223.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 12:15:00,15.0,2019-05-22 03:15:00,559.0,5161.0,1720.2833333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48341,Texas,Moore,2019-05-20 12:00:00,2.25,2019-05-20 14:15:00,212.0,218.0,215.55555555555554
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48343,Texas,Morris,2019-05-18 22:45:00,3.0,2019-05-19 01:45:00,243.0,476.0,331.75
