event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-21 15:30:00,1.5,2019-05-21 17:00:00,234.0,243.0,239.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-22 04:45:00,0.25,2019-05-22 05:00:00,1664.0,1664.0,1664.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-22 21:30:00,5.25,2019-05-23 02:45:00,288.0,1434.0,552.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-05-18 16:00:00,3.5,2019-05-18 19:30:00,238.0,937.0,700.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48365,Texas,Panola,2019-05-19 02:45:00,0.25,2019-05-19 03:00:00,228.0,228.0,228.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-18 16:15:00,9.5,2019-05-19 01:45:00,214.0,2974.0,1226.1052631578948
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-19 02:00:00,0.5,2019-05-19 02:30:00,207.0,207.0,207.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-20 15:45:00,0.5,2019-05-20 16:15:00,542.0,543.0,542.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-21 10:00:00,3.75,2019-05-21 13:45:00,532.0,542.0,535.5333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48373,Texas,Polk,2019-05-19 07:45:00,5.25,2019-05-19 13:00:00,669.0,747.0,711.4285714285714
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48377,Texas,Presidio,2019-05-21 04:30:00,1.25,2019-05-21 05:45:00,270.0,270.0,270.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48379,Texas,Rains,2019-05-18 21:30:00,10.5,2019-05-19 08:00:00,282.0,752.0,556.8571428571429
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48379,Texas,Rains,2019-05-20 18:30:00,1.0,2019-05-20 19:30:00,485.0,485.0,485.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48383,Texas,Reagan,2019-05-20 15:00:00,0.75,2019-05-20 15:45:00,542.0,543.0,542.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48387,Texas,Red River,2019-05-18 19:00:00,0.75,2019-05-18 19:45:00,223.0,235.0,231.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48389,Texas,Reeves,2019-05-19 15:30:00,0.25,2019-05-19 15:45:00,929.0,929.0,929.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-18 20:15:00,14.25,2019-05-19 10:30:00,314.0,587.0,405.0877192982456
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-19 14:00:00,1.75,2019-05-19 15:45:00,218.0,242.0,230.42857142857142
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-21 19:30:00,2.5,2019-05-21 22:00:00,519.0,543.0,524.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48401,Texas,Rusk,2019-05-19 01:15:00,3.25,2019-05-19 04:30:00,201.0,491.0,355.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48401,Texas,Rusk,2019-05-19 11:00:00,10.0,2019-05-19 21:00:00,344.0,453.0,401.275
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48413,Texas,Schleicher,2019-05-20 16:30:00,1.5,2019-05-20 18:00:00,1084.0,1085.0,1084.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48413,Texas,Schleicher,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,1081.0,1081.0,1081.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48415,Texas,Scurry,2019-05-18 19:45:00,1.0,2019-05-18 20:45:00,237.0,238.0,237.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-18 22:45:00,20.25,2019-05-19 19:00:00,294.0,3162.0,1113.0864197530864
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-20 23:15:00,1.75,2019-05-21 01:00:00,603.0,1164.0,917.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 04:15:00,7.5,2019-05-21 11:45:00,413.0,474.0,447.1666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 16:00:00,1.0,2019-05-21 17:00:00,783.0,806.0,792.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 18:15:00,3.75,2019-05-21 22:00:00,1566.0,2409.0,1920.4666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-22 22:45:00,1.25,2019-05-23 00:00:00,274.0,279.0,275.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48427,Texas,Starr,2019-05-21 20:15:00,7.0,2019-05-22 03:15:00,780.0,793.0,786.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48433,Texas,Stonewall,2019-05-21 06:15:00,1.5,2019-05-21 07:45:00,216.0,224.0,217.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48435,Texas,Sutton,2019-05-20 16:30:00,1.5,2019-05-20 18:00:00,618.0,618.0,618.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-18 17:00:00,14.5,2019-05-19 07:30:00,209.0,9480.0,2503.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-19 08:15:00,7.75,2019-05-19 16:00:00,261.0,702.0,433.83870967741933
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-19 20:30:00,1.25,2019-05-19 21:45:00,511.0,1304.0,1071.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 03:15:00,0.25,2019-05-20 03:30:00,738.0,738.0,738.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 16:00:00,0.75,2019-05-20 16:45:00,218.0,268.0,241.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 17:00:00,1.5,2019-05-20 18:30:00,202.0,270.0,241.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 19:00:00,21.5,2019-05-21 16:30:00,223.0,3519.0,1273.453488372093
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 17:00:00,0.25,2019-05-21 17:15:00,208.0,208.0,208.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 17:30:00,1.5,2019-05-21 19:00:00,254.0,312.0,287.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 22:45:00,0.25,2019-05-21 23:00:00,225.0,225.0,225.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 01:15:00,0.25,2019-05-22 01:30:00,723.0,723.0,723.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 07:30:00,0.75,2019-05-22 08:15:00,558.0,1323.0,1068.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 16:30:00,1.25,2019-05-22 17:45:00,205.0,257.0,229.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48441,Texas,Taylor,2019-05-19 11:00:00,12.0,2019-05-19 23:00:00,230.0,444.0,366.2083333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-18 23:15:00,9.0,2019-05-19 08:15:00,212.0,1031.0,552.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-21 16:45:00,1.25,2019-05-21 18:00:00,450.0,494.0,466.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-21 20:15:00,0.5,2019-05-21 20:45:00,352.0,443.0,397.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48451,Texas,Tom Green,2019-05-19 11:00:00,50.5,2019-05-21 13:30:00,207.0,1298.0,502.7475247524753
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48451,Texas,Tom Green,2019-05-21 14:45:00,1.25,2019-05-21 16:00:00,200.0,203.0,200.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-18 20:15:00,1.5,2019-05-18 21:45:00,396.0,405.0,401.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-20 10:30:00,1.5,2019-05-20 12:00:00,281.0,281.0,281.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-20 19:15:00,0.25,2019-05-20 19:30:00,202.0,202.0,202.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 09:15:00,1.25,2019-05-21 10:30:00,297.0,308.0,301.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 13:00:00,2.5,2019-05-21 15:30:00,297.0,2586.0,1618.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 16:00:00,2.0,2019-05-21 18:00:00,629.0,1562.0,1182.875
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-19 07:45:00,0.25,2019-05-19 08:00:00,369.0,369.0,369.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-19 09:45:00,2.0,2019-05-19 11:45:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-20 02:30:00,0.75,2019-05-20 03:15:00,211.0,212.0,211.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48457,Texas,Tyler,2019-05-19 07:45:00,3.75,2019-05-19 11:30:00,214.0,455.0,266.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48457,Texas,Tyler,2019-05-19 12:00:00,1.0,2019-05-19 13:00:00,205.0,221.0,210.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-18 23:15:00,1.0,2019-05-19 00:15:00,300.0,3671.0,1688.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 00:30:00,2.5,2019-05-19 03:00:00,244.0,951.0,461.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 04:45:00,0.25,2019-05-19 05:00:00,230.0,230.0,230.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 10:30:00,0.25,2019-05-19 10:45:00,226.0,226.0,226.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 11:00:00,2.0,2019-05-19 13:00:00,266.0,1511.0,1199.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-22 01:45:00,2.25,2019-05-22 04:00:00,589.0,591.0,590.5555555555555
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-18 21:15:00,18.0,2019-05-19 15:15:00,204.0,4341.0,1068.236111111111
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-19 20:45:00,2.0,2019-05-19 22:45:00,380.0,383.0,382.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-20 10:30:00,0.25,2019-05-20 10:45:00,264.0,264.0,264.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 15:45:00,1.0,2019-05-22 16:45:00,417.0,417.0,417.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 19:30:00,0.25,2019-05-22 19:45:00,401.0,401.0,401.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48477,Texas,Washington,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,700.0,700.0,700.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48485,Texas,Wichita,2019-05-21 07:00:00,2.0,2019-05-21 09:00:00,217.0,219.0,218.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 02:30:00,1.25,2019-05-21 03:45:00,224.0,245.0,235.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 06:30:00,0.25,2019-05-21 06:45:00,574.0,574.0,574.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 08:45:00,0.5,2019-05-21 09:15:00,571.0,572.0,571.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 09:45:00,0.25,2019-05-21 10:00:00,572.0,572.0,572.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-18 21:15:00,4.5,2019-05-19 01:45:00,215.0,269.0,226.27777777777777
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 18:45:00,0.75,2019-05-19 19:30:00,303.0,312.0,308.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 19:45:00,1.0,2019-05-19 20:45:00,307.0,412.0,335.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 00:30:00,1.0,2019-05-21 01:30:00,472.0,477.0,474.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 07:15:00,2.75,2019-05-21 10:00:00,927.0,1034.0,942.0909090909091
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 14:00:00,8.25,2019-05-21 22:15:00,265.0,479.0,302.24242424242425
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48497,Texas,Wise,2019-05-18 16:45:00,1.0,2019-05-18 17:45:00,238.0,297.0,268.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-18 21:45:00,12.25,2019-05-19 10:00:00,258.0,5566.0,1790.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-21 09:15:00,3.5,2019-05-21 12:45:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48503,Texas,Young,2019-05-18 20:30:00,0.75,2019-05-18 21:15:00,238.0,276.0,263.3333333333333
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48001,Texas,Anderson,2019-06-07 04:30:00,0.25,2019-06-07 04:45:00,1033.0,1033.0,1033.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48013,Texas,Atascosa,2019-06-06 20:00:00,0.25,2019-06-06 20:15:00,441.0,441.0,441.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48021,Texas,Bastrop,2019-06-06 20:45:00,4.5,2019-06-07 01:15:00,206.0,2581.0,1102.0555555555557
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48021,Texas,Bastrop,2019-06-07 01:30:00,0.25,2019-06-07 01:45:00,373.0,373.0,373.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48021,Texas,Bastrop,2019-06-07 20:15:00,0.25,2019-06-07 20:30:00,1065.0,1065.0,1065.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48021,Texas,Bastrop,2019-06-07 20:45:00,0.25,2019-06-07 21:00:00,1065.0,1065.0,1065.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48025,Texas,Bee,2019-06-07 01:00:00,3.0,2019-06-07 04:00:00,222.0,240.0,233.16666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-06 22:15:00,0.5,2019-06-06 22:45:00,2360.0,2949.0,2654.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-06 23:00:00,1.0,2019-06-07 00:00:00,30870.0,55167.0,46328.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-07 05:00:00,0.25,2019-06-07 05:15:00,34241.0,34241.0,34241.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-07 05:45:00,0.25,2019-06-07 06:00:00,32198.0,32198.0,32198.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-07 07:00:00,0.25,2019-06-07 07:15:00,27061.0,27061.0,27061.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-07 07:30:00,0.5,2019-06-07 08:00:00,26199.0,26243.0,26221.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-07 08:15:00,17.5,2019-06-08 01:45:00,4920.0,23943.0,15086.985714285714
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-08 12:30:00,0.5,2019-06-08 13:00:00,739.0,742.0,740.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-08 21:30:00,0.5,2019-06-08 22:00:00,543.0,553.0,548.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-08 22:30:00,4.5,2019-06-09 03:00:00,370.0,1411.0,626.9444444444445
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-09 03:30:00,0.25,2019-06-09 03:45:00,211.0,211.0,211.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-09 04:00:00,0.25,2019-06-09 04:15:00,205.0,205.0,205.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-09 04:30:00,3.25,2019-06-09 07:45:00,254.0,343.0,293.53846153846155
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-09 10:30:00,1.5,2019-06-09 12:00:00,217.0,224.0,221.66666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48029,Texas,Bexar,2019-06-09 14:45:00,1.0,2019-06-09 15:45:00,650.0,1033.0,928.25
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48037,Texas,Bowie,2019-06-07 20:30:00,0.5,2019-06-07 21:00:00,201.0,201.0,201.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48037,Texas,Bowie,2019-06-08 20:15:00,2.5,2019-06-08 22:45:00,342.0,345.0,343.7
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48039,Texas,Brazoria,2019-06-07 00:30:00,9.0,2019-06-07 09:30:00,201.0,2506.0,1229.6944444444443
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48039,Texas,Brazoria,2019-06-07 10:30:00,0.75,2019-06-07 11:15:00,201.0,223.0,212.66666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48039,Texas,Brazoria,2019-06-07 11:45:00,0.5,2019-06-07 12:15:00,200.0,216.0,208.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48039,Texas,Brazoria,2019-06-07 12:45:00,0.5,2019-06-07 13:15:00,222.0,223.0,222.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48039,Texas,Brazoria,2019-06-07 15:45:00,0.75,2019-06-07 16:30:00,201.0,228.0,211.66666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48041,Texas,Brazos,2019-06-06 19:15:00,0.25,2019-06-06 19:30:00,1038.0,1038.0,1038.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48057,Texas,Calhoun,2019-06-08 21:15:00,1.25,2019-06-08 22:30:00,2184.0,2593.0,2511.2
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48059,Texas,Callahan,2019-06-08 11:00:00,4.0,2019-06-08 15:00:00,1023.0,1026.0,1025.125
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48061,Texas,Cameron,2019-06-08 19:15:00,5.25,2019-06-09 00:30:00,465.0,1039.0,585.1904761904761
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48089,Texas,Colorado,2019-06-06 22:30:00,26.5,2019-06-08 01:00:00,210.0,3654.0,1202.3962264150944
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48089,Texas,Colorado,2019-06-09 02:15:00,1.75,2019-06-09 04:00:00,294.0,294.0,294.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48091,Texas,Comal,2019-06-06 21:15:00,1.5,2019-06-06 22:45:00,1420.0,2279.0,1873.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48091,Texas,Comal,2019-06-06 23:00:00,1.0,2019-06-07 00:00:00,1382.0,1435.0,1413.75
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48091,Texas,Comal,2019-06-07 05:00:00,0.25,2019-06-07 05:15:00,488.0,488.0,488.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48091,Texas,Comal,2019-06-07 05:45:00,0.25,2019-06-07 06:00:00,489.0,489.0,489.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48097,Texas,Cooke,2019-06-09 17:45:00,0.25,2019-06-09 18:00:00,932.0,932.0,932.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-07 00:45:00,3.5,2019-06-07 04:15:00,230.0,423.0,286.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-07 14:00:00,7.5,2019-06-07 21:30:00,292.0,444.0,365.8666666666667
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-07 22:00:00,0.25,2019-06-07 22:15:00,205.0,205.0,205.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-08 01:45:00,1.0,2019-06-08 02:45:00,235.0,259.0,249.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-08 05:15:00,1.75,2019-06-08 07:00:00,229.0,262.0,237.42857142857142
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-08 19:15:00,0.75,2019-06-08 20:00:00,1020.0,1032.0,1024.3333333333333
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-08 22:45:00,0.25,2019-06-08 23:00:00,210.0,210.0,210.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-08 23:15:00,0.5,2019-06-08 23:45:00,270.0,272.0,271.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-09 05:00:00,3.75,2019-06-09 08:45:00,213.0,317.0,253.13333333333333
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-09 10:00:00,1.0,2019-06-09 11:00:00,1536.0,1545.0,1542.25
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-09 11:15:00,0.5,2019-06-09 11:45:00,731.0,1544.0,1137.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48113,Texas,Dallas,2019-06-09 15:15:00,0.75,2019-06-09 16:00:00,204.0,221.0,209.66666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48121,Texas,Denton,2019-06-08 14:45:00,1.0,2019-06-08 15:45:00,781.0,2949.0,2407.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48121,Texas,Denton,2019-06-09 05:15:00,1.0,2019-06-09 06:15:00,2724.0,4838.0,3772.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48121,Texas,Denton,2019-06-09 13:00:00,0.25,2019-06-09 13:15:00,236.0,236.0,236.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48135,Texas,Ector,2019-06-07 23:00:00,3.0,2019-06-08 02:00:00,520.0,691.0,639.9166666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48135,Texas,Ector,2019-06-08 23:45:00,1.75,2019-06-09 01:30:00,646.0,711.0,658.4285714285714
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48141,Texas,El Paso,2019-06-07 19:15:00,1.75,2019-06-07 21:00:00,571.0,6727.0,3076.5714285714284
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48141,Texas,El Paso,2019-06-07 22:15:00,1.75,2019-06-08 00:00:00,2307.0,2309.0,2308.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48141,Texas,El Paso,2019-06-08 03:45:00,1.0,2019-06-08 04:45:00,277.0,2308.0,1065.75
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48141,Texas,El Paso,2019-06-08 17:00:00,0.25,2019-06-08 17:15:00,2444.0,2444.0,2444.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48141,Texas,El Paso,2019-06-09 00:15:00,1.25,2019-06-09 01:30:00,200.0,832.0,705.2
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48141,Texas,El Paso,2019-06-09 04:30:00,1.0,2019-06-09 05:30:00,6523.0,6528.0,6525.75
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48145,Texas,Falls,2019-06-09 03:15:00,2.25,2019-06-09 05:30:00,240.0,4462.0,709.6666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48149,Texas,Fayette,2019-06-07 01:00:00,2.0,2019-06-07 03:00:00,240.0,250.0,247.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48157,Texas,Fort Bend,2019-06-06 23:30:00,4.75,2019-06-07 04:15:00,4018.0,11023.0,7956.631578947368
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48157,Texas,Fort Bend,2019-06-07 04:30:00,0.25,2019-06-07 04:45:00,4869.0,4869.0,4869.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48157,Texas,Fort Bend,2019-06-07 05:00:00,16.5,2019-06-07 21:30:00,220.0,4042.0,1115.7121212121212
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48157,Texas,Fort Bend,2019-06-07 21:45:00,1.5,2019-06-07 23:15:00,202.0,286.0,243.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48157,Texas,Fort Bend,2019-06-08 16:15:00,1.25,2019-06-08 17:30:00,1341.0,1345.0,1342.2
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48167,Texas,Galveston,2019-06-07 00:00:00,0.25,2019-06-07 00:15:00,839.0,839.0,839.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48177,Texas,Gonzales,2019-06-07 07:30:00,0.25,2019-06-07 07:45:00,518.0,518.0,518.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48177,Texas,Gonzales,2019-06-08 10:30:00,0.25,2019-06-08 10:45:00,816.0,816.0,816.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48181,Texas,Grayson,2019-06-07 23:15:00,0.75,2019-06-08 00:00:00,955.0,958.0,956.3333333333334
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48183,Texas,Gregg,2019-06-07 06:15:00,2.0,2019-06-07 08:15:00,208.0,946.0,337.375
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48185,Texas,Grimes,2019-06-07 16:30:00,0.25,2019-06-07 16:45:00,986.0,986.0,986.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48185,Texas,Grimes,2019-06-08 06:00:00,1.0,2019-06-08 07:00:00,208.0,208.0,208.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48187,Texas,Guadalupe,2019-06-07 03:00:00,1.5,2019-06-07 04:30:00,238.0,305.0,273.6666666666667
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48187,Texas,Guadalupe,2019-06-07 06:45:00,4.75,2019-06-07 11:30:00,551.0,604.0,570.578947368421
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48201,Texas,Harris,2019-06-06 18:30:00,9.75,2019-06-07 04:15:00,271.0,2645.0,804.5897435897435
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48201,Texas,Harris,2019-06-07 04:30:00,0.25,2019-06-07 04:45:00,372.0,372.0,372.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48201,Texas,Harris,2019-06-07 05:00:00,12.75,2019-06-07 17:45:00,219.0,2231.0,554.7450980392157
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48201,Texas,Harris,2019-06-07 18:30:00,9.25,2019-06-08 03:45:00,205.0,4674.0,789.2702702702703
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48201,Texas,Harris,2019-06-08 07:30:00,1.5,2019-06-08 09:00:00,227.0,263.0,238.66666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48201,Texas,Harris,2019-06-08 09:30:00,0.5,2019-06-08 10:00:00,222.0,223.0,222.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48201,Texas,Harris,2019-06-08 10:30:00,23.75,2019-06-09 10:15:00,212.0,4547.0,834.2315789473685
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48201,Texas,Harris,2019-06-09 12:30:00,3.25,2019-06-09 15:45:00,224.0,415.0,315.7692307692308
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48215,Texas,Hidalgo,2019-06-06 19:45:00,3.75,2019-06-06 23:30:00,206.0,859.0,514.3333333333334
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48215,Texas,Hidalgo,2019-06-07 19:30:00,1.75,2019-06-07 21:15:00,580.0,678.0,618.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48215,Texas,Hidalgo,2019-06-07 21:30:00,13.5,2019-06-08 11:00:00,206.0,3982.0,1313.0740740740741
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48223,Texas,Hopkins,2019-06-07 02:30:00,3.5,2019-06-07 06:00:00,342.0,660.0,545.6428571428571
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48239,Texas,Jackson,2019-06-07 00:30:00,2.25,2019-06-07 02:45:00,200.0,250.0,229.22222222222223
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48239,Texas,Jackson,2019-06-08 21:15:00,1.5,2019-06-08 22:45:00,235.0,467.0,427.8333333333333
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48245,Texas,Jefferson,2019-06-06 23:00:00,0.25,2019-06-06 23:15:00,736.0,736.0,736.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48245,Texas,Jefferson,2019-06-09 00:45:00,1.0,2019-06-09 01:45:00,749.0,787.0,758.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48245,Texas,Jefferson,2019-06-09 12:00:00,0.25,2019-06-09 12:15:00,985.0,985.0,985.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48245,Texas,Jefferson,2019-06-09 12:45:00,0.75,2019-06-09 13:30:00,201.0,208.0,205.66666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48249,Texas,Jim Wells,2019-06-06 23:45:00,1.75,2019-06-07 01:30:00,398.0,4430.0,3006.5714285714284
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48249,Texas,Jim Wells,2019-06-07 02:30:00,0.75,2019-06-07 03:15:00,238.0,254.0,245.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48249,Texas,Jim Wells,2019-06-07 04:00:00,0.75,2019-06-07 04:45:00,225.0,246.0,239.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48249,Texas,Jim Wells,2019-06-07 05:30:00,2.75,2019-06-07 08:15:00,200.0,290.0,240.63636363636363
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48251,Texas,Johnson,2019-06-08 03:45:00,0.75,2019-06-08 04:30:00,480.0,2206.0,1058.6666666666667
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48251,Texas,Johnson,2019-06-08 05:45:00,0.5,2019-06-08 06:15:00,938.0,938.0,938.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48251,Texas,Johnson,2019-06-08 10:45:00,1.25,2019-06-08 12:00:00,263.0,263.0,263.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48251,Texas,Johnson,2019-06-09 06:45:00,2.5,2019-06-09 09:15:00,827.0,1624.0,1294.7
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48251,Texas,Johnson,2019-06-09 11:00:00,0.75,2019-06-09 11:45:00,247.0,248.0,247.33333333333334
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48251,Texas,Johnson,2019-06-09 12:30:00,0.75,2019-06-09 13:15:00,397.0,2199.0,1598.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48257,Texas,Kaufman,2019-06-08 02:30:00,1.25,2019-06-08 03:45:00,423.0,424.0,423.2
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48259,Texas,Kendall,2019-06-06 19:00:00,0.25,2019-06-06 19:15:00,1143.0,1143.0,1143.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48259,Texas,Kendall,2019-06-06 20:45:00,1.0,2019-06-06 21:45:00,560.0,606.0,583.75
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48261,Texas,Kenedy,2019-06-07 00:45:00,6.75,2019-06-07 07:30:00,475.0,937.0,884.1111111111111
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48273,Texas,Kleberg,2019-06-07 00:30:00,63.25,2019-06-09 15:45:00,263.0,10974.0,4099.245059288538
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48277,Texas,Lamar,2019-06-09 02:45:00,5.75,2019-06-09 08:30:00,268.0,567.0,513.1304347826087
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48279,Texas,Lamb,2019-06-07 15:15:00,1.75,2019-06-07 17:00:00,293.0,567.0,527.8571428571429
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48287,Texas,Lee,2019-06-07 20:00:00,0.25,2019-06-07 20:15:00,1063.0,1063.0,1063.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48287,Texas,Lee,2019-06-07 20:30:00,0.25,2019-06-07 20:45:00,1063.0,1063.0,1063.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48293,Texas,Limestone,2019-06-08 02:45:00,1.5,2019-06-08 04:15:00,200.0,200.0,200.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48293,Texas,Limestone,2019-06-09 03:15:00,2.25,2019-06-09 05:30:00,476.0,497.0,478.8888888888889
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48313,Texas,Madison,2019-06-08 20:15:00,9.0,2019-06-09 05:15:00,221.0,1867.0,1067.888888888889
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48321,Texas,Matagorda,2019-06-07 00:45:00,4.0,2019-06-07 04:45:00,203.0,488.0,449.625
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48321,Texas,Matagorda,2019-06-08 21:15:00,1.75,2019-06-08 23:00:00,387.0,2389.0,1976.142857142857
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48309,Texas,McLennan,2019-06-08 17:45:00,0.75,2019-06-08 18:30:00,240.0,240.0,240.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48309,Texas,McLennan,2019-06-08 19:15:00,1.5,2019-06-08 20:45:00,382.0,386.0,383.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48309,Texas,McLennan,2019-06-08 23:15:00,0.5,2019-06-08 23:45:00,2995.0,3854.0,3424.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48329,Texas,Midland,2019-06-08 21:45:00,0.75,2019-06-08 22:30:00,582.0,592.0,585.6666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48329,Texas,Midland,2019-06-08 22:45:00,0.25,2019-06-08 23:00:00,699.0,699.0,699.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48341,Texas,Moore,2019-06-09 12:30:00,3.25,2019-06-09 15:45:00,769.0,773.0,771.1538461538462
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48349,Texas,Navarro,2019-06-09 04:15:00,0.25,2019-06-09 04:30:00,285.0,285.0,285.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48355,Texas,Nueces,2019-06-06 23:45:00,4.5,2019-06-07 04:15:00,529.0,2031.0,1066.0555555555557
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48355,Texas,Nueces,2019-06-07 23:15:00,2.75,2019-06-08 02:00:00,216.0,1282.0,610.7272727272727
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48355,Texas,Nueces,2019-06-08 12:30:00,3.75,2019-06-08 16:15:00,237.0,258.0,249.66666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48367,Texas,Parker,2019-06-07 07:30:00,2.5,2019-06-07 10:00:00,673.0,673.0,673.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48381,Texas,Randall,2019-06-07 13:15:00,2.25,2019-06-07 15:30:00,998.0,3366.0,1788.6666666666667
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48389,Texas,Reeves,2019-06-06 20:00:00,0.25,2019-06-06 20:15:00,983.0,983.0,983.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48389,Texas,Reeves,2019-06-07 00:15:00,2.5,2019-06-07 02:45:00,987.0,1000.0,991.7
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48395,Texas,Robertson,2019-06-09 03:15:00,2.25,2019-06-09 05:30:00,932.0,1076.0,1060.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48397,Texas,Rockwall,2019-06-07 03:00:00,0.75,2019-06-07 03:45:00,1029.0,1030.0,1029.3333333333333
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48409,Texas,San Patricio,2019-06-07 01:00:00,0.25,2019-06-07 01:15:00,762.0,762.0,762.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48423,Texas,Smith,2019-06-07 13:00:00,0.75,2019-06-07 13:45:00,226.0,227.0,226.66666666666666
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48423,Texas,Smith,2019-06-08 10:30:00,2.75,2019-06-08 13:15:00,227.0,231.0,229.1818181818182
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48427,Texas,Starr,2019-06-07 22:30:00,1.0,2019-06-07 23:30:00,848.0,963.0,934.25
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48439,Texas,Tarrant,2019-06-06 20:00:00,8.0,2019-06-07 04:00:00,659.0,1898.0,1040.71875
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48439,Texas,Tarrant,2019-06-07 19:45:00,1.0,2019-06-07 20:45:00,258.0,269.0,262.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48439,Texas,Tarrant,2019-06-08 20:00:00,1.75,2019-06-08 21:45:00,201.0,232.0,218.28571428571428
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48439,Texas,Tarrant,2019-06-09 15:30:00,0.5,2019-06-09 16:00:00,238.0,248.0,243.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48441,Texas,Taylor,2019-06-08 23:15:00,2.0,2019-06-09 01:15:00,229.0,589.0,362.625
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48451,Texas,Tom Green,2019-06-08 23:45:00,0.25,2019-06-09 00:00:00,1356.0,1356.0,1356.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48451,Texas,Tom Green,2019-06-09 00:30:00,0.5,2019-06-09 01:00:00,447.0,503.0,475.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48451,Texas,Tom Green,2019-06-09 01:45:00,0.75,2019-06-09 02:30:00,802.0,1357.0,1172.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48453,Texas,Travis,2019-06-06 20:15:00,7.25,2019-06-07 03:30:00,278.0,11403.0,4221.758620689655
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48453,Texas,Travis,2019-06-08 00:00:00,0.25,2019-06-08 00:15:00,2388.0,2388.0,2388.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48453,Texas,Travis,2019-06-08 04:15:00,1.0,2019-06-08 05:15:00,786.0,789.0,787.75
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48453,Texas,Travis,2019-06-08 20:45:00,1.5,2019-06-08 22:15:00,1110.0,5694.0,3023.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48453,Texas,Travis,2019-06-09 04:15:00,1.0,2019-06-09 05:15:00,203.0,211.0,205.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48453,Texas,Travis,2019-06-09 08:15:00,1.25,2019-06-09 09:30:00,1079.0,1104.0,1097.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48463,Texas,Uvalde,2019-06-07 18:00:00,1.0,2019-06-07 19:00:00,834.0,835.0,834.5
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48463,Texas,Uvalde,2019-06-08 01:30:00,1.5,2019-06-08 03:00:00,737.0,738.0,737.8333333333334
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48467,Texas,Van Zandt,2019-06-08 04:30:00,1.0,2019-06-08 05:30:00,524.0,524.0,524.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48467,Texas,Van Zandt,2019-06-08 22:15:00,0.25,2019-06-08 22:30:00,201.0,201.0,201.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48469,Texas,Victoria,2019-06-07 14:15:00,1.75,2019-06-07 16:00:00,214.0,231.0,217.14285714285714
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48469,Texas,Victoria,2019-06-09 00:30:00,6.75,2019-06-09 07:15:00,431.0,6038.0,2800.1481481481483
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48469,Texas,Victoria,2019-06-09 09:00:00,0.75,2019-06-09 09:45:00,251.0,251.0,251.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48473,Texas,Waller,2019-06-06 23:30:00,2.25,2019-06-07 01:45:00,223.0,967.0,620.1111111111111
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48475,Texas,Ward,2019-06-08 21:45:00,1.25,2019-06-08 23:00:00,735.0,737.0,736.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48479,Texas,Webb,2019-06-06 19:45:00,0.75,2019-06-06 20:30:00,257.0,264.0,259.3333333333333
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48479,Texas,Webb,2019-06-06 22:00:00,4.25,2019-06-07 02:15:00,252.0,1926.0,1380.0588235294117
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48481,Texas,Wharton,2019-06-06 23:30:00,4.75,2019-06-07 04:15:00,223.0,517.0,395.7368421052632
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48481,Texas,Wharton,2019-06-07 04:30:00,0.25,2019-06-07 04:45:00,507.0,507.0,507.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48481,Texas,Wharton,2019-06-07 05:00:00,4.0,2019-06-07 09:00:00,216.0,507.0,334.6875
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48491,Texas,Williamson,2019-06-06 21:00:00,2.0,2019-06-06 23:00:00,200.0,1920.0,847.125
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48491,Texas,Williamson,2019-06-06 23:30:00,0.25,2019-06-06 23:45:00,248.0,248.0,248.0
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48491,Texas,Williamson,2019-06-08 21:30:00,6.0,2019-06-09 03:30:00,306.0,572.0,431.7083333333333
Texas-17,Texas,2019-06-06 18:09:00,2019-06-06 18:35:00,Severe Weather,48491,Texas,Williamson,2019-06-09 09:00:00,1.0,2019-06-09 10:00:00,2438.0,2475.0,2461.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48003,Texas,Andrews,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,478.0,478.0,478.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48003,Texas,Andrews,2019-03-14 07:15:00,13.25,2019-03-14 20:30:00,300.0,407.0,371.8867924528302
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48009,Texas,Archer,2019-03-13 08:15:00,1.25,2019-03-13 09:30:00,376.0,376.0,376.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48011,Texas,Armstrong,2019-03-13 23:45:00,0.75,2019-03-14 00:30:00,475.0,475.0,475.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48011,Texas,Armstrong,2019-03-14 14:15:00,1.25,2019-03-14 15:30:00,271.0,272.0,271.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48011,Texas,Armstrong,2019-03-14 19:30:00,2.0,2019-03-14 21:30:00,228.0,228.0,228.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48011,Texas,Armstrong,2019-03-15 01:45:00,1.0,2019-03-15 02:45:00,258.0,258.0,258.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48023,Texas,Baylor,2019-03-13 08:15:00,1.25,2019-03-13 09:30:00,376.0,376.0,376.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48027,Texas,Bell,2019-03-13 07:15:00,5.75,2019-03-13 13:00:00,290.0,363.0,317.0869565217391
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48027,Texas,Bell,2019-03-13 14:00:00,0.5,2019-03-13 14:30:00,372.0,391.0,381.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 07:30:00,2.25,2019-03-13 09:45:00,201.0,1349.0,722.4444444444445
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 10:15:00,0.5,2019-03-13 10:45:00,200.0,200.0,200.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 11:15:00,0.5,2019-03-13 11:45:00,240.0,241.0,240.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 12:15:00,0.25,2019-03-13 12:30:00,794.0,794.0,794.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 12:45:00,0.25,2019-03-13 13:00:00,204.0,204.0,204.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 14:00:00,1.0,2019-03-13 15:00:00,461.0,467.0,463.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 16:15:00,0.25,2019-03-13 16:30:00,221.0,221.0,221.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 18:45:00,0.75,2019-03-13 19:30:00,4809.0,5629.0,5083.333333333333
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-15 03:00:00,0.75,2019-03-15 03:45:00,268.0,269.0,268.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-15 08:00:00,1.0,2019-03-15 09:00:00,243.0,254.0,246.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-15 16:00:00,0.5,2019-03-15 16:30:00,285.0,440.0,362.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-15 19:15:00,0.75,2019-03-15 20:00:00,253.0,260.0,257.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48035,Texas,Bosque,2019-03-13 13:00:00,1.0,2019-03-13 14:00:00,447.0,540.0,495.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-13 13:15:00,1.5,2019-03-13 14:45:00,236.0,242.0,240.16666666666666
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-13 20:45:00,2.25,2019-03-13 23:00:00,200.0,210.0,203.77777777777777
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-14 08:15:00,1.5,2019-03-14 09:45:00,216.0,340.0,300.8333333333333
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-14 10:00:00,0.5,2019-03-14 10:30:00,229.0,230.0,229.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-16 07:45:00,0.75,2019-03-16 08:30:00,292.0,293.0,292.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48039,Texas,Brazoria,2019-03-14 12:00:00,2.25,2019-03-14 14:15:00,205.0,2143.0,1289.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48049,Texas,Brown,2019-03-13 08:00:00,9.75,2019-03-13 17:45:00,221.0,2819.0,958.5384615384615
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48049,Texas,Brown,2019-03-13 19:15:00,0.5,2019-03-13 19:45:00,1038.0,1077.0,1057.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48059,Texas,Callahan,2019-03-13 08:00:00,0.5,2019-03-13 08:30:00,920.0,1359.0,1139.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48059,Texas,Callahan,2019-03-13 19:15:00,0.5,2019-03-13 19:45:00,985.0,1357.0,1171.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48061,Texas,Cameron,2019-03-13 14:30:00,0.25,2019-03-13 14:45:00,216.0,216.0,216.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48065,Texas,Carson,2019-03-13 23:45:00,15.5,2019-03-14 15:15:00,286.0,618.0,466.4032258064516
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48069,Texas,Castro,2019-03-13 12:45:00,0.25,2019-03-13 13:00:00,200.0,200.0,200.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48073,Texas,Cherokee,2019-03-13 08:45:00,2.5,2019-03-13 11:15:00,988.0,1986.0,1391.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48073,Texas,Cherokee,2019-03-13 15:15:00,0.5,2019-03-13 15:45:00,379.0,379.0,379.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48073,Texas,Cherokee,2019-03-14 14:15:00,2.0,2019-03-14 16:15:00,384.0,385.0,384.25
