event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48081,Texas,Coke,2019-03-13 21:30:00,0.5,2019-03-13 22:00:00,305.0,306.0,305.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48085,Texas,Collin,2019-03-13 10:15:00,14.0,2019-03-14 00:15:00,208.0,22700.0,3437.6785714285716
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48085,Texas,Collin,2019-03-14 04:45:00,0.25,2019-03-14 05:00:00,254.0,254.0,254.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48085,Texas,Collin,2019-03-15 19:15:00,2.0,2019-03-15 21:15:00,276.0,287.0,279.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48093,Texas,Comanche,2019-03-13 08:45:00,4.5,2019-03-13 13:15:00,512.0,709.0,610.6666666666666
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48093,Texas,Comanche,2019-03-13 16:00:00,4.25,2019-03-13 20:15:00,346.0,671.0,392.8235294117647
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48097,Texas,Cooke,2019-03-13 10:00:00,2.25,2019-03-13 12:15:00,292.0,292.0,292.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48099,Texas,Coryell,2019-03-13 08:00:00,3.25,2019-03-13 11:15:00,312.0,4648.0,1762.6153846153845
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48099,Texas,Coryell,2019-03-13 13:45:00,0.5,2019-03-13 14:15:00,392.0,393.0,392.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48099,Texas,Coryell,2019-03-15 19:00:00,1.25,2019-03-15 20:15:00,254.0,254.0,254.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48103,Texas,Crane,2019-03-13 06:45:00,4.0,2019-03-13 10:45:00,397.0,408.0,404.75
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48107,Texas,Crosby,2019-03-13 23:45:00,15.75,2019-03-14 15:30:00,326.0,346.0,344.14285714285717
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48109,Texas,Culberson,2019-03-13 07:15:00,0.75,2019-03-13 08:00:00,201.0,201.0,201.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48109,Texas,Culberson,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,232.0,232.0,232.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48113,Texas,Dallas,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,1968.0,1968.0,1968.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48113,Texas,Dallas,2019-03-14 07:15:00,15.25,2019-03-14 22:30:00,353.0,1914.0,1038.639344262295
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48113,Texas,Dallas,2019-03-15 17:30:00,1.0,2019-03-15 18:30:00,219.0,1232.0,976.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48115,Texas,Dawson,2019-03-13 19:30:00,1.75,2019-03-13 21:15:00,204.0,269.0,257.2857142857143
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48123,Texas,DeWitt,2019-03-13 10:45:00,2.25,2019-03-13 13:00:00,248.0,285.0,268.55555555555554
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48117,Texas,Deaf Smith,2019-03-13 18:00:00,33.25,2019-03-15 03:15:00,215.0,1120.0,754.1203007518797
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48117,Texas,Deaf Smith,2019-03-15 17:15:00,2.25,2019-03-15 19:30:00,272.0,275.0,272.77777777777777
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48121,Texas,Denton,2019-03-13 09:45:00,10.0,2019-03-13 19:45:00,253.0,8713.0,2954.025
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48121,Texas,Denton,2019-03-13 20:45:00,2.5,2019-03-13 23:15:00,383.0,485.0,452.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48121,Texas,Denton,2019-03-14 19:00:00,0.25,2019-03-14 19:15:00,491.0,491.0,491.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48133,Texas,Eastland,2019-03-13 07:45:00,20.75,2019-03-14 04:30:00,1506.0,4529.0,1747.0843373493976
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48133,Texas,Eastland,2019-03-14 07:15:00,0.25,2019-03-14 07:30:00,207.0,207.0,207.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48135,Texas,Ector,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,795.0,795.0,795.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48135,Texas,Ector,2019-03-14 07:15:00,17.75,2019-03-15 01:00:00,345.0,660.0,581.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48141,Texas,El Paso,2019-03-13 19:00:00,1.0,2019-03-13 20:00:00,253.0,735.0,384.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48141,Texas,El Paso,2019-03-13 22:00:00,4.25,2019-03-14 02:15:00,264.0,2608.0,1390.8235294117646
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48141,Texas,El Paso,2019-03-15 19:45:00,0.25,2019-03-15 20:00:00,674.0,674.0,674.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-13 11:30:00,14.75,2019-03-14 02:15:00,751.0,3449.0,1683.3559322033898
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 05:00:00,0.75,2019-03-14 05:45:00,219.0,310.0,252.33333333333334
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 06:00:00,0.5,2019-03-14 06:30:00,243.0,243.0,243.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,300.0,300.0,300.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 07:15:00,1.0,2019-03-14 08:15:00,269.0,269.0,269.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48143,Texas,Erath,2019-03-13 10:45:00,3.0,2019-03-13 13:45:00,200.0,553.0,427.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48147,Texas,Fannin,2019-03-13 11:15:00,1.25,2019-03-13 12:30:00,806.0,818.0,812.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48147,Texas,Fannin,2019-03-13 13:30:00,1.5,2019-03-13 15:00:00,259.0,304.0,288.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48157,Texas,Fort Bend,2019-03-14 02:45:00,1.25,2019-03-14 04:00:00,241.0,462.0,373.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48157,Texas,Fort Bend,2019-03-14 17:15:00,0.75,2019-03-14 18:00:00,347.0,480.0,393.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48157,Texas,Fort Bend,2019-03-14 19:15:00,3.25,2019-03-14 22:30:00,591.0,661.0,634.5384615384615
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48159,Texas,Franklin,2019-03-13 12:45:00,2.0,2019-03-13 14:45:00,200.0,201.0,200.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48165,Texas,Gaines,2019-03-13 23:45:00,16.25,2019-03-14 16:00:00,232.0,919.0,725.276923076923
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48167,Texas,Galveston,2019-03-14 15:30:00,1.0,2019-03-14 16:30:00,211.0,212.0,211.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48173,Texas,Glasscock,2019-03-13 19:15:00,2.0,2019-03-13 21:15:00,228.0,229.0,228.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48177,Texas,Gonzales,2019-03-13 17:15:00,0.75,2019-03-13 18:00:00,339.0,339.0,339.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48179,Texas,Gray,2019-03-13 23:45:00,18.25,2019-03-14 18:00:00,241.0,780.0,340.6575342465753
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48181,Texas,Grayson,2019-03-13 11:00:00,1.5,2019-03-13 12:30:00,664.0,1689.0,1509.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48181,Texas,Grayson,2019-03-13 13:00:00,2.75,2019-03-13 15:45:00,395.0,1105.0,726.5454545454545
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48183,Texas,Gregg,2019-03-13 18:15:00,0.25,2019-03-13 18:30:00,230.0,230.0,230.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48183,Texas,Gregg,2019-03-14 08:15:00,16.25,2019-03-15 00:30:00,213.0,3254.0,679.7692307692307
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48185,Texas,Grimes,2019-03-13 16:45:00,4.0,2019-03-13 20:45:00,1439.0,1848.0,1821.8125
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48189,Texas,Hale,2019-03-14 20:45:00,2.5,2019-03-14 23:15:00,203.0,213.0,205.9
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48191,Texas,Hall,2019-03-13 18:45:00,1.0,2019-03-13 19:45:00,1077.0,1084.0,1082.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48195,Texas,Hansford,2019-03-13 23:45:00,21.0,2019-03-14 20:45:00,240.0,1218.0,1020.7261904761905
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48197,Texas,Hardeman,2019-03-13 22:30:00,3.0,2019-03-14 01:30:00,302.0,1832.0,1702.1666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-13 07:00:00,17.0,2019-03-14 00:00:00,222.0,7980.0,2193.6911764705883
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 00:15:00,6.25,2019-03-14 06:30:00,211.0,1134.0,503.92
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 11:00:00,5.75,2019-03-14 16:45:00,266.0,4022.0,1606.304347826087
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 17:00:00,1.0,2019-03-14 18:00:00,207.0,372.0,291.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 19:15:00,1.0,2019-03-14 20:15:00,237.0,355.0,301.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 20:45:00,0.25,2019-03-14 21:00:00,616.0,616.0,616.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 22:45:00,0.25,2019-03-14 23:00:00,203.0,203.0,203.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 13:45:00,0.75,2019-03-15 14:30:00,261.0,896.0,510.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 14:45:00,2.0,2019-03-15 16:45:00,228.0,377.0,305.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 19:00:00,0.5,2019-03-15 19:30:00,366.0,371.0,368.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 20:00:00,1.25,2019-03-15 21:15:00,361.0,367.0,363.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 21:45:00,2.0,2019-03-15 23:45:00,213.0,684.0,418.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-16 01:45:00,1.25,2019-03-16 03:00:00,299.0,311.0,306.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48203,Texas,Harrison,2019-03-14 09:00:00,2.0,2019-03-14 11:00:00,862.0,901.0,884.875
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48205,Texas,Hartley,2019-03-13 23:45:00,15.75,2019-03-14 15:30:00,233.0,383.0,245.12698412698413
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48211,Texas,Hemphill,2019-03-13 23:45:00,0.75,2019-03-14 00:30:00,376.0,1802.0,1326.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48213,Texas,Henderson,2019-03-13 11:45:00,1.75,2019-03-13 13:30:00,236.0,272.0,257.85714285714283
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48213,Texas,Henderson,2019-03-14 07:30:00,5.25,2019-03-14 12:45:00,224.0,1813.0,1087.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48215,Texas,Hidalgo,2019-03-13 18:30:00,1.25,2019-03-13 19:45:00,200.0,203.0,201.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48215,Texas,Hidalgo,2019-03-14 19:15:00,1.5,2019-03-14 20:45:00,318.0,325.0,321.1666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48221,Texas,Hood,2019-03-13 09:30:00,2.75,2019-03-13 12:15:00,291.0,880.0,627.0909090909091
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48221,Texas,Hood,2019-03-13 12:30:00,1.0,2019-03-13 13:30:00,200.0,435.0,290.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-13 16:15:00,5.5,2019-03-13 21:45:00,205.0,249.0,225.9090909090909
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-13 22:00:00,2.0,2019-03-14 00:00:00,200.0,276.0,250.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 00:45:00,0.75,2019-03-14 01:30:00,480.0,491.0,487.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 03:45:00,0.5,2019-03-14 04:15:00,205.0,205.0,205.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 05:45:00,0.5,2019-03-14 06:15:00,201.0,201.0,201.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 21:00:00,1.25,2019-03-14 22:15:00,1160.0,1161.0,1160.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-15 06:45:00,1.0,2019-03-15 07:45:00,582.0,583.0,582.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48231,Texas,Hunt,2019-03-13 12:30:00,6.25,2019-03-13 18:45:00,205.0,1427.0,658.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48231,Texas,Hunt,2019-03-13 19:15:00,5.0,2019-03-14 00:15:00,300.0,391.0,360.65
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48233,Texas,Hutchinson,2019-03-13 15:15:00,46.75,2019-03-15 14:00:00,269.0,6862.0,2786.620320855615
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48233,Texas,Hutchinson,2019-03-15 14:45:00,0.25,2019-03-15 15:00:00,202.0,202.0,202.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48233,Texas,Hutchinson,2019-03-15 18:00:00,0.25,2019-03-15 18:15:00,215.0,215.0,215.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48237,Texas,Jack,2019-03-13 09:15:00,0.25,2019-03-13 09:30:00,2330.0,2330.0,2330.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48237,Texas,Jack,2019-03-13 12:30:00,5.75,2019-03-13 18:15:00,526.0,575.0,540.7826086956521
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48245,Texas,Jefferson,2019-03-13 21:00:00,2.5,2019-03-13 23:30:00,275.0,481.0,304.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48251,Texas,Johnson,2019-03-14 10:15:00,5.25,2019-03-14 15:30:00,314.0,331.0,319.85714285714283
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48253,Texas,Jones,2019-03-13 06:30:00,3.5,2019-03-13 10:00:00,1312.0,2309.0,2187.214285714286
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48257,Texas,Kaufman,2019-03-13 13:45:00,0.25,2019-03-13 14:00:00,1771.0,1771.0,1771.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48257,Texas,Kaufman,2019-03-14 06:30:00,1.25,2019-03-14 07:45:00,278.0,356.0,331.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48263,Texas,Kent,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,343.0,343.0,343.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48267,Texas,Kimble,2019-03-13 08:15:00,2.25,2019-03-13 10:30:00,768.0,828.0,798.7777777777778
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48273,Texas,Kleberg,2019-03-14 23:15:00,3.0,2019-03-15 02:15:00,863.0,863.0,863.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48275,Texas,Knox,2019-03-13 22:15:00,1.75,2019-03-14 00:00:00,240.0,240.0,240.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48279,Texas,Lamb,2019-03-13 23:45:00,14.75,2019-03-14 14:30:00,236.0,874.0,361.3728813559322
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48291,Texas,Liberty,2019-03-15 06:45:00,8.75,2019-03-15 15:30:00,270.0,1418.0,1380.4285714285713
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48293,Texas,Limestone,2019-03-14 19:15:00,1.25,2019-03-14 20:30:00,322.0,323.0,322.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48297,Texas,Live Oak,2019-03-14 23:00:00,1.5,2019-03-15 00:30:00,419.0,419.0,419.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48301,Texas,Loving,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,519.0,519.0,519.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48303,Texas,Lubbock,2019-03-13 23:45:00,15.5,2019-03-14 15:15:00,224.0,655.0,480.06451612903226
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48305,Texas,Lynn,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,661.0,661.0,661.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48305,Texas,Lynn,2019-03-14 07:15:00,3.25,2019-03-14 10:30:00,661.0,661.0,661.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48305,Texas,Lynn,2019-03-14 11:45:00,0.75,2019-03-14 12:30:00,200.0,200.0,200.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48317,Texas,Martin,2019-03-13 18:15:00,4.5,2019-03-13 22:45:00,220.0,416.0,366.3888888888889
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48309,Texas,McLennan,2019-03-13 14:30:00,1.0,2019-03-13 15:30:00,205.0,240.0,230.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48329,Texas,Midland,2019-03-13 17:15:00,13.25,2019-03-14 06:30:00,284.0,5046.0,786.0754716981132
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48329,Texas,Midland,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,245.0,245.0,245.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48329,Texas,Midland,2019-03-14 07:15:00,8.5,2019-03-14 15:45:00,210.0,653.0,271.47058823529414
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48335,Texas,Mitchell,2019-03-13 06:45:00,8.25,2019-03-13 15:00:00,256.0,309.0,278.8484848484849
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48335,Texas,Mitchell,2019-03-14 01:45:00,1.25,2019-03-14 03:00:00,313.0,314.0,313.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48339,Texas,Montgomery,2019-03-13 08:15:00,4.75,2019-03-13 13:00:00,274.0,1393.0,496.7368421052632
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48339,Texas,Montgomery,2019-03-13 16:45:00,4.0,2019-03-13 20:45:00,1320.0,1477.0,1373.4375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48339,Texas,Montgomery,2019-03-14 19:30:00,2.25,2019-03-14 21:45:00,223.0,934.0,721.4444444444445
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48341,Texas,Moore,2019-03-13 15:15:00,48.25,2019-03-15 15:30:00,382.0,5957.0,2486.1761658031087
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48347,Texas,Nacogdoches,2019-03-13 18:30:00,3.25,2019-03-13 21:45:00,302.0,362.0,309.38461538461536
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48347,Texas,Nacogdoches,2019-03-15 07:00:00,2.0,2019-03-15 09:00:00,731.0,731.0,731.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48353,Texas,Nolan,2019-03-13 06:45:00,1.0,2019-03-13 07:45:00,286.0,286.0,286.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48353,Texas,Nolan,2019-03-13 21:30:00,4.75,2019-03-14 02:15:00,289.0,475.0,356.63157894736844
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48355,Texas,Nueces,2019-03-14 00:30:00,1.25,2019-03-14 01:45:00,2176.0,2208.0,2190.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48355,Texas,Nueces,2019-03-14 06:00:00,0.5,2019-03-14 06:30:00,1277.0,1277.0,1277.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48359,Texas,Oldham,2019-03-13 17:00:00,7.25,2019-03-14 00:15:00,228.0,407.0,378.44827586206895
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48359,Texas,Oldham,2019-03-14 00:45:00,41.0,2019-03-15 17:45:00,269.0,569.0,436.8353658536585
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-03-13 08:30:00,5.25,2019-03-13 13:45:00,238.0,736.0,555.2857142857143
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-03-13 14:00:00,1.75,2019-03-13 15:45:00,300.0,377.0,354.14285714285717
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48367,Texas,Parker,2019-03-13 08:45:00,18.0,2019-03-14 02:45:00,405.0,4112.0,1335.9583333333333
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48369,Texas,Parmer,2019-03-13 23:45:00,22.0,2019-03-14 21:45:00,207.0,1079.0,634.4659090909091
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48371,Texas,Pecos,2019-03-13 20:30:00,0.25,2019-03-13 20:45:00,288.0,288.0,288.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48389,Texas,Reeves,2019-03-13 19:45:00,1.0,2019-03-13 20:45:00,253.0,272.0,260.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48389,Texas,Reeves,2019-03-13 21:00:00,4.5,2019-03-14 01:30:00,201.0,318.0,256.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48389,Texas,Reeves,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,224.0,376.0,332.57142857142856
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48393,Texas,Roberts,2019-03-14 03:15:00,11.5,2019-03-14 14:45:00,246.0,249.0,248.54347826086956
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48397,Texas,Rockwall,2019-03-13 13:15:00,4.0,2019-03-13 17:15:00,206.0,5193.0,2157.1875
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48399,Texas,Runnels,2019-03-13 06:45:00,4.25,2019-03-13 11:00:00,305.0,746.0,617.5294117647059
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48399,Texas,Runnels,2019-03-13 20:30:00,0.5,2019-03-13 21:00:00,783.0,783.0,783.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48399,Texas,Runnels,2019-03-13 21:15:00,0.25,2019-03-13 21:30:00,783.0,783.0,783.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48423,Texas,Smith,2019-03-13 16:45:00,0.75,2019-03-13 17:30:00,526.0,526.0,526.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48423,Texas,Smith,2019-03-13 21:45:00,0.5,2019-03-13 22:15:00,319.0,324.0,321.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48423,Texas,Smith,2019-03-14 07:30:00,14.75,2019-03-14 22:15:00,275.0,3866.0,1656.322033898305
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48425,Texas,Somervell,2019-03-13 13:00:00,0.5,2019-03-13 13:30:00,452.0,452.0,452.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48435,Texas,Sutton,2019-03-13 07:15:00,1.25,2019-03-13 08:30:00,897.0,897.0,897.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48439,Texas,Tarrant,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,2897.0,2897.0,2897.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48439,Texas,Tarrant,2019-03-14 07:15:00,15.0,2019-03-14 22:15:00,220.0,2278.0,1377.4666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48439,Texas,Tarrant,2019-03-15 18:00:00,0.25,2019-03-15 18:15:00,2109.0,2109.0,2109.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48441,Texas,Taylor,2019-03-13 06:30:00,3.25,2019-03-13 09:45:00,937.0,988.0,961.8461538461538
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48447,Texas,Throckmorton,2019-03-13 07:15:00,2.25,2019-03-13 09:30:00,377.0,945.0,582.1111111111111
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48451,Texas,Tom Green,2019-03-13 07:00:00,1.5,2019-03-13 08:30:00,205.0,208.0,207.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48451,Texas,Tom Green,2019-03-13 09:00:00,0.25,2019-03-13 09:15:00,212.0,212.0,212.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48453,Texas,Travis,2019-03-14 14:15:00,3.0,2019-03-14 17:15:00,205.0,353.0,302.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48453,Texas,Travis,2019-03-15 08:30:00,0.25,2019-03-15 08:45:00,276.0,276.0,276.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48453,Texas,Travis,2019-03-15 10:00:00,1.0,2019-03-15 11:00:00,764.0,764.0,764.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48453,Texas,Travis,2019-03-15 15:30:00,0.5,2019-03-15 16:00:00,1691.0,1697.0,1694.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48453,Texas,Travis,2019-03-15 16:30:00,1.25,2019-03-15 17:45:00,403.0,406.0,404.4
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48459,Texas,Upshur,2019-03-14 07:45:00,8.25,2019-03-14 16:00:00,215.0,2981.0,2075.121212121212
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48467,Texas,Van Zandt,2019-03-13 11:30:00,1.25,2019-03-13 12:45:00,417.0,440.0,428.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48467,Texas,Van Zandt,2019-03-13 13:00:00,1.5,2019-03-13 14:30:00,421.0,478.0,457.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48471,Texas,Walker,2019-03-13 08:30:00,0.25,2019-03-13 08:45:00,245.0,245.0,245.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48471,Texas,Walker,2019-03-13 09:30:00,0.25,2019-03-13 09:45:00,238.0,238.0,238.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48471,Texas,Walker,2019-03-14 09:30:00,0.25,2019-03-14 09:45:00,1421.0,1421.0,1421.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48475,Texas,Ward,2019-03-13 17:45:00,5.5,2019-03-13 23:15:00,218.0,903.0,395.72727272727275
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48475,Texas,Ward,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,268.0,271.0,270.14285714285717
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48479,Texas,Webb,2019-03-13 17:45:00,2.25,2019-03-13 20:00:00,622.0,625.0,623.1111111111111
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48479,Texas,Webb,2019-03-13 20:15:00,1.75,2019-03-13 22:00:00,228.0,1359.0,823.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48479,Texas,Webb,2019-03-16 05:45:00,2.25,2019-03-16 08:00:00,1451.0,1466.0,1459.7777777777778
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48485,Texas,Wichita,2019-03-13 08:15:00,5.0,2019-03-13 13:15:00,215.0,243.0,222.95
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48485,Texas,Wichita,2019-03-13 19:45:00,4.75,2019-03-14 00:30:00,324.0,2077.0,804.6842105263158
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48485,Texas,Wichita,2019-03-14 01:00:00,1.25,2019-03-14 02:15:00,263.0,282.0,268.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48485,Texas,Wichita,2019-03-15 01:00:00,0.5,2019-03-15 01:30:00,329.0,329.0,329.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48491,Texas,Williamson,2019-03-13 07:15:00,0.5,2019-03-13 07:45:00,207.0,399.0,303.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48491,Texas,Williamson,2019-03-13 16:15:00,1.25,2019-03-13 17:30:00,1155.0,1164.0,1158.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48491,Texas,Williamson,2019-03-15 16:30:00,1.25,2019-03-15 17:45:00,398.0,480.0,418.4
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48495,Texas,Winkler,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,578.0,578.0,578.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48497,Texas,Wise,2019-03-13 09:15:00,5.75,2019-03-13 15:00:00,306.0,414.0,386.95652173913044
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48497,Texas,Wise,2019-03-13 20:45:00,2.75,2019-03-13 23:30:00,423.0,1189.0,1099.2727272727273
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48499,Texas,Wood,2019-03-13 20:30:00,2.5,2019-03-13 23:00:00,798.0,799.0,798.9
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48499,Texas,Wood,2019-03-14 00:30:00,5.0,2019-03-14 05:30:00,375.0,798.0,768.4
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48503,Texas,Young,2019-03-13 08:15:00,1.25,2019-03-13 09:30:00,409.0,457.0,442.8
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48009,Texas,Archer,2019-10-08 23:45:00,0.25,2019-10-09 00:00:00,690.0,690.0,690.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48027,Texas,Bell,2019-10-07 03:15:00,2.5,2019-10-07 05:45:00,277.0,278.0,277.8
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48027,Texas,Bell,2019-10-08 08:15:00,0.25,2019-10-08 08:30:00,781.0,781.0,781.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48037,Texas,Bowie,2019-10-07 05:45:00,0.25,2019-10-07 06:00:00,252.0,252.0,252.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48037,Texas,Bowie,2019-10-07 12:15:00,0.25,2019-10-07 12:30:00,263.0,263.0,263.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48039,Texas,Brazoria,2019-10-08 08:00:00,2.0,2019-10-08 10:00:00,244.0,289.0,249.625
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48049,Texas,Brown,2019-10-07 00:45:00,4.5,2019-10-07 05:15:00,726.0,1728.0,1326.388888888889
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48049,Texas,Brown,2019-10-07 16:15:00,1.0,2019-10-07 17:15:00,362.0,368.0,366.5
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48049,Texas,Brown,2019-10-08 02:45:00,1.0,2019-10-08 03:45:00,347.0,348.0,347.5
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48051,Texas,Burleson,2019-10-07 22:00:00,3.75,2019-10-08 01:45:00,481.0,482.0,481.2
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48061,Texas,Cameron,2019-10-07 14:30:00,0.25,2019-10-07 14:45:00,407.0,407.0,407.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48061,Texas,Cameron,2019-10-07 15:00:00,2.25,2019-10-07 17:15:00,391.0,410.0,399.3333333333333
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48085,Texas,Collin,2019-10-07 14:15:00,1.0,2019-10-07 15:15:00,202.0,212.0,207.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48085,Texas,Collin,2019-10-09 13:30:00,0.25,2019-10-09 13:45:00,1679.0,1679.0,1679.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48093,Texas,Comanche,2019-10-06 23:45:00,3.75,2019-10-07 03:30:00,238.0,273.0,245.26666666666668
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-06 19:00:00,1.0,2019-10-06 20:00:00,210.0,313.0,286.75
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-06 22:00:00,1.25,2019-10-06 23:15:00,388.0,413.0,395.8
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-07 01:30:00,7.0,2019-10-07 08:30:00,216.0,2260.0,604.8214285714286
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-07 08:45:00,3.5,2019-10-07 12:15:00,206.0,295.0,267.7142857142857
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-07 13:00:00,0.5,2019-10-07 13:30:00,210.0,256.0,233.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-07 13:45:00,12.5,2019-10-08 02:15:00,210.0,575.0,353.64
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-08 14:15:00,1.5,2019-10-08 15:45:00,219.0,248.0,228.5
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-08 18:15:00,0.5,2019-10-08 18:45:00,229.0,259.0,244.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-09 00:00:00,0.75,2019-10-09 00:45:00,212.0,214.0,213.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-09 01:30:00,1.75,2019-10-09 03:15:00,358.0,430.0,388.57142857142856
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48113,Texas,Dallas,2019-10-09 07:45:00,0.5,2019-10-09 08:15:00,1027.0,1027.0,1027.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48121,Texas,Denton,2019-10-06 22:45:00,1.0,2019-10-06 23:45:00,1442.0,1956.0,1794.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48121,Texas,Denton,2019-10-08 14:30:00,0.75,2019-10-08 15:15:00,320.0,324.0,321.6666666666667
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48133,Texas,Eastland,2019-10-06 22:45:00,0.5,2019-10-06 23:15:00,272.0,376.0,324.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48133,Texas,Eastland,2019-10-06 23:30:00,0.25,2019-10-06 23:45:00,218.0,218.0,218.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48141,Texas,El Paso,2019-10-09 01:30:00,5.0,2019-10-09 06:30:00,384.0,1364.0,937.75
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48141,Texas,El Paso,2019-10-09 08:30:00,0.25,2019-10-09 08:45:00,707.0,707.0,707.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48143,Texas,Erath,2019-10-07 14:00:00,0.5,2019-10-07 14:30:00,299.0,299.0,299.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48159,Texas,Franklin,2019-10-07 06:00:00,1.75,2019-10-07 07:45:00,518.0,519.0,518.1428571428571
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48167,Texas,Galveston,2019-10-07 22:30:00,2.25,2019-10-08 00:45:00,226.0,1250.0,681.4444444444445
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48167,Texas,Galveston,2019-10-08 01:30:00,2.25,2019-10-08 03:45:00,205.0,232.0,214.44444444444446
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48167,Texas,Galveston,2019-10-08 05:15:00,3.0,2019-10-08 08:15:00,234.0,1253.0,512.75
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48167,Texas,Galveston,2019-10-08 10:45:00,1.0,2019-10-08 11:45:00,205.0,205.0,205.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48181,Texas,Grayson,2019-10-06 22:45:00,10.5,2019-10-07 09:15:00,957.0,993.0,961.4285714285714
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48183,Texas,Gregg,2019-10-07 13:00:00,1.75,2019-10-07 14:45:00,368.0,373.0,369.42857142857144
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48203,Texas,Harrison,2019-10-07 13:00:00,1.75,2019-10-07 14:45:00,372.0,376.0,374.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48207,Texas,Haskell,2019-10-06 19:00:00,1.5,2019-10-06 20:30:00,418.0,418.0,418.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48209,Texas,Hays,2019-10-08 12:30:00,0.25,2019-10-08 12:45:00,2531.0,2531.0,2531.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48209,Texas,Hays,2019-10-08 14:30:00,0.5,2019-10-08 15:00:00,2361.0,2361.0,2361.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48215,Texas,Hidalgo,2019-10-08 07:45:00,2.5,2019-10-08 10:15:00,226.0,226.0,226.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48245,Texas,Jefferson,2019-10-07 19:45:00,1.5,2019-10-07 21:15:00,206.0,431.0,305.5
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48245,Texas,Jefferson,2019-10-07 22:30:00,0.5,2019-10-07 23:00:00,206.0,206.0,206.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48257,Texas,Kaufman,2019-10-07 18:45:00,0.25,2019-10-07 19:00:00,1617.0,1617.0,1617.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48291,Texas,Liberty,2019-10-09 00:00:00,0.25,2019-10-09 00:15:00,224.0,224.0,224.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-07 15:00:00,0.25,2019-10-07 15:15:00,391.0,391.0,391.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-08 14:15:00,1.5,2019-10-08 15:45:00,222.0,230.0,225.33333333333334
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48339,Texas,Montgomery,2019-10-08 16:00:00,1.0,2019-10-08 17:00:00,229.0,230.0,229.5
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48355,Texas,Nueces,2019-10-09 10:00:00,1.75,2019-10-09 11:45:00,245.0,245.0,245.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48365,Texas,Panola,2019-10-07 14:30:00,0.25,2019-10-07 14:45:00,705.0,705.0,705.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48365,Texas,Panola,2019-10-07 15:00:00,0.5,2019-10-07 15:30:00,707.0,709.0,708.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48367,Texas,Parker,2019-10-06 23:15:00,2.75,2019-10-07 02:00:00,200.0,1088.0,652.3636363636364
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48369,Texas,Parmer,2019-10-09 05:30:00,1.5,2019-10-09 07:00:00,404.0,404.0,404.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48429,Texas,Stephens,2019-10-08 09:00:00,3.25,2019-10-08 12:15:00,341.0,341.0,341.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-06 20:45:00,2.0,2019-10-06 22:45:00,311.0,3558.0,2132.625
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-06 23:00:00,0.75,2019-10-06 23:45:00,348.0,376.0,362.3333333333333
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-07 02:15:00,1.0,2019-10-07 03:15:00,493.0,525.0,508.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-08 03:45:00,0.25,2019-10-08 04:00:00,200.0,200.0,200.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-08 05:00:00,0.25,2019-10-08 05:15:00,203.0,203.0,203.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-09 04:30:00,0.25,2019-10-09 04:45:00,427.0,427.0,427.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48439,Texas,Tarrant,2019-10-09 14:45:00,0.25,2019-10-09 15:00:00,734.0,734.0,734.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48441,Texas,Taylor,2019-10-07 14:30:00,0.25,2019-10-07 14:45:00,1055.0,1055.0,1055.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48441,Texas,Taylor,2019-10-08 16:45:00,0.25,2019-10-08 17:00:00,782.0,782.0,782.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48441,Texas,Taylor,2019-10-08 17:15:00,0.5,2019-10-08 17:45:00,811.0,851.0,831.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48451,Texas,Tom Green,2019-10-07 01:45:00,1.5,2019-10-07 03:15:00,245.0,287.0,275.3333333333333
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48453,Texas,Travis,2019-10-07 17:45:00,0.25,2019-10-07 18:00:00,200.0,200.0,200.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48453,Texas,Travis,2019-10-07 18:45:00,0.75,2019-10-07 19:30:00,200.0,200.0,200.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48453,Texas,Travis,2019-10-07 23:15:00,0.5,2019-10-07 23:45:00,251.0,251.0,251.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48459,Texas,Upshur,2019-10-07 13:00:00,1.75,2019-10-07 14:45:00,363.0,375.0,366.42857142857144
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48471,Texas,Walker,2019-10-08 13:45:00,0.25,2019-10-08 14:00:00,626.0,626.0,626.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48489,Texas,Willacy,2019-10-07 16:00:00,0.25,2019-10-07 16:15:00,711.0,711.0,711.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48491,Texas,Williamson,2019-10-07 14:30:00,0.25,2019-10-07 14:45:00,202.0,202.0,202.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48491,Texas,Williamson,2019-10-07 15:30:00,1.0,2019-10-07 16:30:00,315.0,921.0,468.0
Texas-19,Texas,2019-10-06 14:50:00,2019-10-06 15:00:00,Transmission Interruption,48491,Texas,Williamson,2019-10-07 17:30:00,0.25,2019-10-07 17:45:00,212.0,212.0,212.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48001,Texas,Anderson,2019-10-21 08:45:00,14.75,2019-10-21 23:30:00,345.0,2322.0,1046.4745762711864
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48005,Texas,Angelina,2019-10-24 13:45:00,1.25,2019-10-24 15:00:00,217.0,221.0,219.6
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48007,Texas,Aransas,2019-10-25 06:30:00,1.75,2019-10-25 08:15:00,3983.0,15436.0,9700.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48007,Texas,Aransas,2019-10-25 15:00:00,3.5,2019-10-25 18:30:00,232.0,537.0,425.7142857142857
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48007,Texas,Aransas,2019-10-25 21:15:00,1.0,2019-10-25 22:15:00,253.0,256.0,254.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48013,Texas,Atascosa,2019-10-25 04:30:00,2.25,2019-10-25 06:45:00,362.0,582.0,459.55555555555554
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48015,Texas,Austin,2019-10-21 12:45:00,0.5,2019-10-21 13:15:00,205.0,205.0,205.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48017,Texas,Bailey,2019-10-24 19:00:00,1.25,2019-10-24 20:15:00,875.0,898.0,888.8
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48021,Texas,Bastrop,2019-10-20 23:45:00,0.25,2019-10-21 00:00:00,514.0,514.0,514.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48021,Texas,Bastrop,2019-10-25 05:15:00,0.75,2019-10-25 06:00:00,529.0,530.0,529.6666666666666
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48025,Texas,Bee,2019-10-25 07:00:00,2.75,2019-10-25 09:45:00,253.0,258.0,257.09090909090907
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-21 07:45:00,10.5,2019-10-21 18:15:00,535.0,5865.0,2054.4523809523807
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-21 18:30:00,0.25,2019-10-21 18:45:00,205.0,205.0,205.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-22 15:15:00,0.5,2019-10-22 15:45:00,213.0,219.0,216.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-25 00:15:00,0.25,2019-10-25 00:30:00,291.0,291.0,291.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-25 01:00:00,0.75,2019-10-25 01:45:00,254.0,286.0,271.6666666666667
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-25 11:15:00,0.75,2019-10-25 12:00:00,237.0,237.0,237.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-21 01:15:00,0.75,2019-10-21 02:00:00,1065.0,1072.0,1069.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-21 02:45:00,0.75,2019-10-21 03:30:00,431.0,433.0,432.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-21 09:00:00,3.75,2019-10-21 12:45:00,586.0,1264.0,878.3333333333334
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-22 18:30:00,0.5,2019-10-22 19:00:00,414.0,422.0,418.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-24 01:45:00,2.75,2019-10-24 04:30:00,256.0,630.0,460.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-24 22:30:00,11.75,2019-10-25 10:15:00,204.0,5615.0,2074.1702127659573
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-25 10:30:00,0.25,2019-10-25 10:45:00,251.0,251.0,251.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-25 20:45:00,1.0,2019-10-25 21:45:00,1697.0,1705.0,1702.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-26 15:00:00,1.0,2019-10-26 16:00:00,268.0,277.0,272.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-27 00:30:00,0.75,2019-10-27 01:15:00,202.0,212.0,205.33333333333334
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48035,Texas,Bosque,2019-10-21 06:30:00,2.25,2019-10-21 08:45:00,243.0,321.0,283.44444444444446
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48037,Texas,Bowie,2019-10-21 08:30:00,2.25,2019-10-21 10:45:00,364.0,684.0,612.7777777777778
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48037,Texas,Bowie,2019-10-22 15:45:00,2.75,2019-10-22 18:30:00,230.0,251.0,240.45454545454547
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48039,Texas,Brazoria,2019-10-21 08:45:00,0.25,2019-10-21 09:00:00,282.0,282.0,282.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48039,Texas,Brazoria,2019-10-21 12:45:00,1.0,2019-10-21 13:45:00,2037.0,2065.0,2049.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48039,Texas,Brazoria,2019-10-21 14:00:00,3.5,2019-10-21 17:30:00,227.0,613.0,335.92857142857144
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48039,Texas,Brazoria,2019-10-26 02:45:00,5.0,2019-10-26 07:45:00,265.0,369.0,297.3
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48041,Texas,Brazos,2019-10-24 22:45:00,0.25,2019-10-24 23:00:00,4326.0,4326.0,4326.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48055,Texas,Caldwell,2019-10-20 23:45:00,0.5,2019-10-21 00:15:00,871.0,1389.0,1130.0
