event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 00:30:00,2.5,2019-05-19 03:00:00,244.0,951.0,461.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 04:45:00,0.25,2019-05-19 05:00:00,230.0,230.0,230.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 10:30:00,0.25,2019-05-19 10:45:00,226.0,226.0,226.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 11:00:00,2.0,2019-05-19 13:00:00,266.0,1511.0,1199.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-22 01:45:00,2.25,2019-05-22 04:00:00,589.0,591.0,590.5555555555555
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-18 21:15:00,18.0,2019-05-19 15:15:00,204.0,4341.0,1068.236111111111
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-19 20:45:00,2.0,2019-05-19 22:45:00,380.0,383.0,382.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-20 10:30:00,0.25,2019-05-20 10:45:00,264.0,264.0,264.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 15:45:00,1.0,2019-05-22 16:45:00,417.0,417.0,417.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 19:30:00,0.25,2019-05-22 19:45:00,401.0,401.0,401.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48477,Texas,Washington,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,700.0,700.0,700.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48485,Texas,Wichita,2019-05-21 07:00:00,2.0,2019-05-21 09:00:00,217.0,219.0,218.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 02:30:00,1.25,2019-05-21 03:45:00,224.0,245.0,235.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 06:30:00,0.25,2019-05-21 06:45:00,574.0,574.0,574.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 08:45:00,0.5,2019-05-21 09:15:00,571.0,572.0,571.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 09:45:00,0.25,2019-05-21 10:00:00,572.0,572.0,572.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-18 21:15:00,4.5,2019-05-19 01:45:00,215.0,269.0,226.27777777777777
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 18:45:00,0.75,2019-05-19 19:30:00,303.0,312.0,308.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 19:45:00,1.0,2019-05-19 20:45:00,307.0,412.0,335.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 00:30:00,1.0,2019-05-21 01:30:00,472.0,477.0,474.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 07:15:00,2.75,2019-05-21 10:00:00,927.0,1034.0,942.0909090909091
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 14:00:00,8.25,2019-05-21 22:15:00,265.0,479.0,302.24242424242425
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48497,Texas,Wise,2019-05-18 16:45:00,1.0,2019-05-18 17:45:00,238.0,297.0,268.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-18 21:45:00,12.25,2019-05-19 10:00:00,258.0,5566.0,1790.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-21 09:15:00,3.5,2019-05-21 12:45:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48503,Texas,Young,2019-05-18 20:30:00,0.75,2019-05-18 21:15:00,238.0,276.0,263.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48007,Texas,Aransas,2019-06-14 16:30:00,0.5,2019-06-14 17:00:00,2846.0,2846.0,2846.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48009,Texas,Archer,2019-06-09 22:15:00,0.75,2019-06-09 23:00:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48009,Texas,Archer,2019-06-15 16:00:00,0.25,2019-06-15 16:15:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48019,Texas,Bandera,2019-06-10 01:45:00,2.75,2019-06-10 04:30:00,404.0,440.0,414.27272727272725
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-09 18:15:00,0.5,2019-06-09 18:45:00,1187.0,2338.0,1762.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-10 00:30:00,10.25,2019-06-10 10:45:00,412.0,2826.0,1161.6829268292684
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-13 06:30:00,0.25,2019-06-13 06:45:00,569.0,569.0,569.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-14 19:45:00,1.25,2019-06-14 21:00:00,1754.0,1755.0,1754.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48023,Texas,Baylor,2019-06-16 07:15:00,0.25,2019-06-16 07:30:00,214.0,214.0,214.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-09 23:15:00,13.0,2019-06-10 12:15:00,254.0,2034.0,1079.0961538461538
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-10 18:30:00,0.75,2019-06-10 19:15:00,210.0,215.0,211.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-10 22:30:00,0.25,2019-06-10 22:45:00,216.0,216.0,216.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-11 02:15:00,1.5,2019-06-11 03:45:00,220.0,226.0,224.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-13 22:15:00,1.0,2019-06-13 23:15:00,221.0,222.0,221.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-09 14:45:00,1.0,2019-06-09 15:45:00,650.0,1033.0,928.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 01:45:00,0.5,2019-06-10 02:15:00,497.0,11235.0,5866.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 04:30:00,9.5,2019-06-10 14:00:00,262.0,9180.0,2092.6052631578946
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 20:15:00,1.0,2019-06-10 21:15:00,321.0,383.0,343.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 22:15:00,0.5,2019-06-10 22:45:00,339.0,466.0,402.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 10:00:00,0.75,2019-06-11 10:45:00,285.0,770.0,607.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 15:00:00,2.25,2019-06-11 17:15:00,201.0,234.0,213.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 18:00:00,1.0,2019-06-11 19:00:00,219.0,225.0,221.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-12 12:30:00,0.75,2019-06-12 13:15:00,233.0,237.0,235.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-13 15:45:00,1.0,2019-06-13 16:45:00,2067.0,2468.0,2175.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-13 18:00:00,0.25,2019-06-13 18:15:00,841.0,841.0,841.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-15 14:15:00,0.25,2019-06-15 14:30:00,211.0,211.0,211.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-16 14:00:00,1.75,2019-06-16 15:45:00,343.0,424.0,374.2857142857143
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48037,Texas,Bowie,2019-06-12 22:00:00,0.25,2019-06-12 22:15:00,303.0,303.0,303.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48037,Texas,Bowie,2019-06-16 13:30:00,2.0,2019-06-16 15:30:00,212.0,417.0,350.125
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48039,Texas,Brazoria,2019-06-15 19:15:00,2.5,2019-06-15 21:45:00,266.0,1067.0,769.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-10 00:00:00,8.0,2019-06-10 08:00:00,218.0,1181.0,538.3125
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-10 20:15:00,0.75,2019-06-10 21:00:00,953.0,954.0,953.3333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-14 19:00:00,0.25,2019-06-14 19:15:00,1001.0,1001.0,1001.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48055,Texas,Caldwell,2019-06-10 01:30:00,15.5,2019-06-10 17:00:00,207.0,1630.0,698.8064516129032
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48055,Texas,Caldwell,2019-06-11 08:00:00,0.25,2019-06-11 08:15:00,360.0,360.0,360.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 08:00:00,2.75,2019-06-10 10:45:00,224.0,642.0,600.6363636363636
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 17:30:00,0.75,2019-06-10 18:15:00,1053.0,1638.0,1442.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 19:30:00,2.0,2019-06-10 21:30:00,207.0,334.0,290.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 21:45:00,1.25,2019-06-10 23:00:00,639.0,1028.0,870.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48063,Texas,Camp,2019-06-16 10:15:00,6.75,2019-06-16 17:00:00,207.0,242.0,234.7037037037037
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48063,Texas,Camp,2019-06-16 17:30:00,0.25,2019-06-16 17:45:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48067,Texas,Cass,2019-06-10 18:30:00,0.75,2019-06-10 19:15:00,370.0,371.0,370.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48071,Texas,Chambers,2019-06-12 20:00:00,0.75,2019-06-12 20:45:00,773.0,773.0,773.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48075,Texas,Childress,2019-06-16 01:15:00,3.0,2019-06-16 04:15:00,257.0,774.0,496.4166666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48077,Texas,Clay,2019-06-16 20:15:00,0.25,2019-06-16 20:30:00,547.0,547.0,547.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-09 18:45:00,68.0,2019-06-12 14:45:00,223.0,24374.0,4204.724264705882
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-12 21:45:00,1.0,2019-06-12 22:45:00,667.0,923.0,858.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-12 23:45:00,0.25,2019-06-13 00:00:00,787.0,787.0,787.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-13 13:15:00,0.25,2019-06-13 13:30:00,453.0,453.0,453.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-14 21:30:00,1.25,2019-06-14 22:45:00,223.0,1337.0,1095.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-16 08:00:00,11.25,2019-06-16 19:15:00,216.0,3328.0,1417.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-10 01:15:00,2.5,2019-06-10 03:45:00,243.0,806.0,536.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-10 14:15:00,0.5,2019-06-10 14:45:00,362.0,1794.0,1078.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-11 12:15:00,0.75,2019-06-11 13:00:00,1584.0,1586.0,1585.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,655.0,656.0,655.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,311.0,426.0,389.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-10 02:45:00,9.5,2019-06-10 12:15:00,246.0,284.0,275.05263157894734
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-09 17:45:00,0.25,2019-06-09 18:00:00,932.0,932.0,932.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-09 21:00:00,2.0,2019-06-09 23:00:00,222.0,228.0,223.875
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-10 03:45:00,1.25,2019-06-10 05:00:00,207.0,228.0,223.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48099,Texas,Coryell,2019-06-09 23:30:00,9.25,2019-06-10 08:45:00,377.0,1264.0,710.0540540540541
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48099,Texas,Coryell,2019-06-10 09:45:00,2.0,2019-06-10 11:45:00,311.0,315.0,313.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-09 15:15:00,0.75,2019-06-09 16:00:00,204.0,221.0,209.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-09 18:45:00,107.0,2019-06-14 05:45:00,213.0,313327.0,98077.69158878505
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-14 07:15:00,1.5,2019-06-14 08:45:00,384.0,527.0,461.1666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-14 14:45:00,17.5,2019-06-15 08:15:00,223.0,2929.0,783.8714285714286
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 08:45:00,0.5,2019-06-15 09:15:00,201.0,201.0,201.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 15:15:00,0.5,2019-06-15 15:45:00,1210.0,1213.0,1211.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 18:15:00,13.0,2019-06-16 07:15:00,245.0,1146.0,663.9230769230769
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-09 18:00:00,49.0,2019-06-11 19:00:00,201.0,33492.0,9878.183673469388
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-11 19:15:00,0.25,2019-06-11 19:30:00,201.0,201.0,201.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-13 03:00:00,0.5,2019-06-13 03:30:00,209.0,226.0,217.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-14 23:30:00,3.0,2019-06-15 02:30:00,978.0,2367.0,1713.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-15 21:30:00,17.75,2019-06-16 15:15:00,207.0,2521.0,687.9718309859155
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48129,Texas,Donley,2019-06-14 06:30:00,0.75,2019-06-14 07:15:00,798.0,798.0,798.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48129,Texas,Donley,2019-06-14 07:45:00,19.75,2019-06-15 03:30:00,1475.0,1475.0,1475.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-13 02:00:00,2.5,2019-06-13 04:30:00,744.0,2170.0,1517.1
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-13 15:15:00,1.5,2019-06-13 16:45:00,301.0,302.0,301.8333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-15 23:15:00,1.0,2019-06-16 00:15:00,951.0,975.0,957.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-16 00:30:00,0.75,2019-06-16 01:15:00,448.0,449.0,448.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-10 19:15:00,3.75,2019-06-10 23:00:00,1498.0,4358.0,2513.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-10 23:15:00,1.75,2019-06-11 01:00:00,546.0,2118.0,1667.142857142857
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-11 01:30:00,0.75,2019-06-11 02:15:00,889.0,2125.0,1301.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-11 02:45:00,2.0,2019-06-11 04:45:00,265.0,392.0,344.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-13 00:45:00,0.75,2019-06-13 01:30:00,200.0,201.0,200.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-13 04:30:00,0.75,2019-06-13 05:15:00,200.0,200.0,200.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-13 16:45:00,1.0,2019-06-13 17:45:00,220.0,327.0,249.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-14 02:45:00,1.25,2019-06-14 04:00:00,340.0,3271.0,2657.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-14 08:15:00,1.25,2019-06-14 09:30:00,505.0,2038.0,1415.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-14 21:00:00,6.75,2019-06-15 03:45:00,224.0,276.0,231.4814814814815
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-15 04:15:00,0.25,2019-06-15 04:30:00,2182.0,2182.0,2182.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-15 20:15:00,1.25,2019-06-15 21:30:00,350.0,1020.0,873.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-09 21:00:00,44.25,2019-06-11 17:15:00,204.0,4271.0,1449.5649717514125
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-11 17:30:00,3.25,2019-06-11 20:45:00,201.0,578.0,431.0769230769231
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-11 21:00:00,2.0,2019-06-11 23:00:00,213.0,224.0,219.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-11 23:15:00,0.25,2019-06-11 23:30:00,217.0,217.0,217.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-11 23:45:00,1.25,2019-06-12 01:00:00,217.0,364.0,317.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-14 16:15:00,0.25,2019-06-14 16:30:00,222.0,222.0,222.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-14 16:45:00,0.5,2019-06-14 17:15:00,200.0,200.0,200.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-14 21:15:00,3.5,2019-06-15 00:45:00,208.0,214.0,209.85714285714286
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-16 10:15:00,6.0,2019-06-16 16:15:00,308.0,2822.0,756.2916666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48143,Texas,Erath,2019-06-09 22:30:00,1.5,2019-06-10 00:00:00,219.0,377.0,322.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48147,Texas,Fannin,2019-06-16 08:00:00,5.25,2019-06-16 13:15:00,378.0,2171.0,1103.952380952381
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48157,Texas,Fort Bend,2019-06-12 13:30:00,1.25,2019-06-12 14:45:00,647.0,649.0,648.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48157,Texas,Fort Bend,2019-06-16 21:00:00,1.0,2019-06-16 22:00:00,848.0,916.0,893.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48159,Texas,Franklin,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,318.0,318.0,318.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48159,Texas,Franklin,2019-06-16 12:00:00,1.0,2019-06-16 13:00:00,418.0,432.0,426.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48161,Texas,Freestone,2019-06-09 22:15:00,7.5,2019-06-10 05:45:00,247.0,548.0,454.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48161,Texas,Freestone,2019-06-13 22:45:00,0.5,2019-06-13 23:15:00,396.0,396.0,396.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48177,Texas,Gonzales,2019-06-10 02:15:00,4.5,2019-06-10 06:45:00,218.0,971.0,364.94444444444446
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48177,Texas,Gonzales,2019-06-10 19:00:00,0.25,2019-06-10 19:15:00,372.0,372.0,372.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48177,Texas,Gonzales,2019-06-14 06:00:00,0.5,2019-06-14 06:30:00,451.0,453.0,452.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48177,Texas,Gonzales,2019-06-14 07:15:00,0.5,2019-06-14 07:45:00,451.0,451.0,451.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48181,Texas,Grayson,2019-06-16 07:15:00,5.75,2019-06-16 13:00:00,359.0,1377.0,796.695652173913
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48181,Texas,Grayson,2019-06-16 20:30:00,0.75,2019-06-16 21:15:00,876.0,881.0,877.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48183,Texas,Gregg,2019-06-10 05:30:00,0.75,2019-06-10 06:15:00,380.0,2327.0,1569.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48183,Texas,Gregg,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,491.0,2328.0,1851.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48183,Texas,Gregg,2019-06-16 12:45:00,2.0,2019-06-16 14:45:00,261.0,549.0,362.875
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48185,Texas,Grimes,2019-06-11 02:45:00,1.75,2019-06-11 04:30:00,440.0,440.0,440.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48185,Texas,Grimes,2019-06-12 02:30:00,0.5,2019-06-12 03:00:00,336.0,440.0,388.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48187,Texas,Guadalupe,2019-06-10 01:30:00,10.0,2019-06-10 11:30:00,285.0,4482.0,1052.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48187,Texas,Guadalupe,2019-06-10 20:00:00,0.25,2019-06-10 20:15:00,584.0,584.0,584.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48187,Texas,Guadalupe,2019-06-14 04:00:00,1.75,2019-06-14 05:45:00,607.0,1969.0,1578.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48187,Texas,Guadalupe,2019-06-14 06:00:00,0.5,2019-06-14 06:30:00,680.0,680.0,680.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48187,Texas,Guadalupe,2019-06-14 07:15:00,0.5,2019-06-14 07:45:00,278.0,678.0,478.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48193,Texas,Hamilton,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,659.0,664.0,661.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48193,Texas,Hamilton,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,315.0,431.0,393.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48193,Texas,Hamilton,2019-06-10 02:45:00,9.5,2019-06-10 12:15:00,242.0,290.0,275.3421052631579
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48199,Texas,Hardin,2019-06-16 18:45:00,1.5,2019-06-16 20:15:00,216.0,405.0,315.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48201,Texas,Harris,2019-06-09 17:30:00,13.75,2019-06-10 07:15:00,201.0,8505.0,663.0363636363636
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48201,Texas,Harris,2019-06-10 09:30:00,16.25,2019-06-11 01:45:00,200.0,2905.0,573.876923076923
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48201,Texas,Harris,2019-06-11 02:45:00,0.5,2019-06-11 03:15:00,216.0,216.0,216.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48201,Texas,Harris,2019-06-11 03:30:00,2.25,2019-06-11 05:45:00,204.0,293.0,252.11111111111111
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48203,Texas,Harrison,2019-06-11 19:15:00,1.0,2019-06-11 20:15:00,391.0,392.0,391.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48203,Texas,Harrison,2019-06-11 20:30:00,2.75,2019-06-11 23:15:00,390.0,806.0,466.54545454545456
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48203,Texas,Harrison,2019-06-16 14:15:00,1.75,2019-06-16 16:00:00,1571.0,1633.0,1613.5714285714287
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48203,Texas,Harrison,2019-06-16 17:00:00,0.25,2019-06-16 17:15:00,290.0,290.0,290.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48203,Texas,Harrison,2019-06-16 17:30:00,1.5,2019-06-16 19:00:00,292.0,326.0,314.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48209,Texas,Hays,2019-06-10 01:00:00,9.5,2019-06-10 10:30:00,224.0,10499.0,2877.0789473684213
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-09 21:45:00,1.75,2019-06-09 23:30:00,679.0,1270.0,917.2857142857143
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-12 20:15:00,0.75,2019-06-12 21:00:00,607.0,607.0,607.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-16 12:15:00,1.0,2019-06-16 13:15:00,243.0,249.0,246.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-16 13:30:00,0.25,2019-06-16 13:45:00,296.0,296.0,296.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-16 14:15:00,4.5,2019-06-16 18:45:00,221.0,391.0,321.44444444444446
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-16 19:45:00,1.0,2019-06-16 20:45:00,294.0,296.0,295.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-10 02:30:00,1.25,2019-06-10 03:45:00,222.0,297.0,281.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-10 18:15:00,0.75,2019-06-10 19:00:00,243.0,245.0,244.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-10 22:00:00,5.5,2019-06-11 03:30:00,338.0,2685.0,1428.2727272727273
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-12 00:45:00,1.75,2019-06-12 02:30:00,246.0,255.0,249.14285714285714
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-12 12:15:00,4.0,2019-06-12 16:15:00,208.0,2307.0,1213.9375
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-14 18:15:00,0.25,2019-06-14 18:30:00,864.0,864.0,864.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-15 14:30:00,0.5,2019-06-15 15:00:00,1855.0,1855.0,1855.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-16 05:30:00,0.25,2019-06-16 05:45:00,1768.0,1768.0,1768.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-16 06:00:00,3.5,2019-06-16 09:30:00,202.0,251.0,219.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48223,Texas,Hopkins,2019-06-11 16:30:00,2.25,2019-06-11 18:45:00,626.0,821.0,770.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48223,Texas,Hopkins,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,348.0,348.0,348.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48223,Texas,Hopkins,2019-06-16 10:00:00,0.75,2019-06-16 10:45:00,203.0,294.0,263.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48231,Texas,Hunt,2019-06-16 08:00:00,2.0,2019-06-16 10:00:00,300.0,959.0,839.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48231,Texas,Hunt,2019-06-16 11:45:00,1.25,2019-06-16 13:00:00,207.0,214.0,210.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48245,Texas,Jefferson,2019-06-09 18:45:00,1.25,2019-06-09 20:00:00,384.0,388.0,384.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48245,Texas,Jefferson,2019-06-10 13:00:00,0.75,2019-06-10 13:45:00,925.0,929.0,927.3333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48245,Texas,Jefferson,2019-06-12 19:00:00,1.5,2019-06-12 20:30:00,275.0,285.0,279.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48245,Texas,Jefferson,2019-06-13 12:30:00,1.25,2019-06-13 13:45:00,249.0,393.0,290.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48245,Texas,Jefferson,2019-06-16 00:00:00,1.25,2019-06-16 01:15:00,207.0,209.0,207.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48249,Texas,Jim Wells,2019-06-16 12:30:00,0.25,2019-06-16 12:45:00,287.0,287.0,287.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48249,Texas,Jim Wells,2019-06-16 13:15:00,0.75,2019-06-16 14:00:00,286.0,290.0,287.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48251,Texas,Johnson,2019-06-09 21:15:00,3.75,2019-06-10 01:00:00,238.0,430.0,329.73333333333335
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48251,Texas,Johnson,2019-06-15 19:30:00,0.75,2019-06-15 20:15:00,232.0,237.0,233.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48257,Texas,Kaufman,2019-06-09 22:15:00,7.5,2019-06-10 05:45:00,436.0,654.0,583.9
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48257,Texas,Kaufman,2019-06-16 09:15:00,7.5,2019-06-16 16:45:00,252.0,2405.0,1050.2333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48265,Texas,Kerr,2019-06-10 02:00:00,3.5,2019-06-10 05:30:00,343.0,540.0,445.64285714285717
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48273,Texas,Kleberg,2019-06-09 19:45:00,0.75,2019-06-09 20:30:00,247.0,281.0,269.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48273,Texas,Kleberg,2019-06-09 21:15:00,1.5,2019-06-09 22:45:00,252.0,666.0,501.8333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48273,Texas,Kleberg,2019-06-12 00:45:00,2.0,2019-06-12 02:45:00,205.0,252.0,226.625
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48273,Texas,Kleberg,2019-06-12 15:15:00,0.75,2019-06-12 16:00:00,608.0,624.0,618.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48275,Texas,Knox,2019-06-16 03:45:00,3.25,2019-06-16 07:00:00,472.0,495.0,483.3076923076923
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48281,Texas,Lampasas,2019-06-09 23:30:00,2.25,2019-06-10 01:45:00,211.0,1367.0,590.2222222222222
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48281,Texas,Lampasas,2019-06-10 04:00:00,0.75,2019-06-10 04:45:00,200.0,224.0,211.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48289,Texas,Leon,2019-06-09 23:00:00,1.5,2019-06-10 00:30:00,227.0,262.0,247.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48289,Texas,Leon,2019-06-10 00:45:00,1.0,2019-06-10 01:45:00,204.0,206.0,205.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48289,Texas,Leon,2019-06-14 21:00:00,1.25,2019-06-14 22:15:00,865.0,871.0,867.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48291,Texas,Liberty,2019-06-16 18:45:00,1.5,2019-06-16 20:15:00,203.0,534.0,396.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48293,Texas,Limestone,2019-06-09 20:45:00,1.5,2019-06-09 22:15:00,708.0,800.0,763.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48293,Texas,Limestone,2019-06-09 22:30:00,0.25,2019-06-09 22:45:00,236.0,236.0,236.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48293,Texas,Limestone,2019-06-09 23:15:00,0.75,2019-06-10 00:00:00,200.0,206.0,203.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48295,Texas,Lipscomb,2019-06-09 19:15:00,4.0,2019-06-09 23:15:00,312.0,338.0,323.375
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48297,Texas,Live Oak,2019-06-16 12:45:00,0.5,2019-06-16 13:15:00,226.0,226.0,226.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48299,Texas,Llano,2019-06-10 06:15:00,0.75,2019-06-10 07:00:00,382.0,409.0,392.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48303,Texas,Lubbock,2019-06-11 19:45:00,2.5,2019-06-11 22:15:00,294.0,355.0,337.1
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48321,Texas,Matagorda,2019-06-15 19:45:00,2.0,2019-06-15 21:45:00,763.0,828.0,781.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48323,Texas,Maverick,2019-06-10 04:45:00,10.5,2019-06-10 15:15:00,238.0,3202.0,1351.1666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48323,Texas,Maverick,2019-06-10 15:45:00,0.75,2019-06-10 16:30:00,201.0,203.0,201.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48309,Texas,McLennan,2019-06-09 22:15:00,4.25,2019-06-10 02:30:00,216.0,1204.0,629.4117647058823
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48309,Texas,McLennan,2019-06-10 03:45:00,2.5,2019-06-10 06:15:00,249.0,396.0,349.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48325,Texas,Medina,2019-06-10 02:45:00,0.25,2019-06-10 03:00:00,474.0,474.0,474.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48325,Texas,Medina,2019-06-10 03:15:00,4.0,2019-06-10 07:15:00,372.0,518.0,437.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48325,Texas,Medina,2019-06-10 07:30:00,1.5,2019-06-10 09:00:00,396.0,417.0,401.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48329,Texas,Midland,2019-06-12 00:00:00,0.25,2019-06-12 00:15:00,1174.0,1174.0,1174.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48329,Texas,Midland,2019-06-15 13:45:00,0.5,2019-06-15 14:15:00,414.0,415.0,414.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48329,Texas,Midland,2019-06-16 00:30:00,1.5,2019-06-16 02:00:00,228.0,231.0,229.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48333,Texas,Mills,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,592.0,593.0,592.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48333,Texas,Mills,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,249.0,364.0,327.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48333,Texas,Mills,2019-06-10 02:45:00,8.75,2019-06-10 11:30:00,206.0,222.0,215.54285714285714
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48337,Texas,Montague,2019-06-16 13:15:00,1.5,2019-06-16 14:45:00,246.0,246.0,246.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-10 22:15:00,8.5,2019-06-11 06:45:00,464.0,1019.0,745.6176470588235
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-11 09:00:00,0.25,2019-06-11 09:15:00,471.0,471.0,471.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-11 23:30:00,1.75,2019-06-12 01:15:00,917.0,1701.0,1141.7142857142858
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-12 01:30:00,0.5,2019-06-12 02:00:00,535.0,535.0,535.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-13 17:00:00,0.25,2019-06-13 17:15:00,7045.0,7045.0,7045.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-15 20:45:00,0.25,2019-06-15 21:00:00,218.0,218.0,218.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48349,Texas,Navarro,2019-06-09 22:15:00,13.0,2019-06-10 11:15:00,309.0,1296.0,743.4038461538462
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48355,Texas,Nueces,2019-06-09 23:15:00,3.25,2019-06-10 02:30:00,323.0,2771.0,1886.8461538461538
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48355,Texas,Nueces,2019-06-10 19:45:00,0.25,2019-06-10 20:00:00,265.0,265.0,265.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48355,Texas,Nueces,2019-06-12 05:00:00,0.25,2019-06-12 05:15:00,215.0,215.0,215.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48355,Texas,Nueces,2019-06-12 05:45:00,0.25,2019-06-12 06:00:00,922.0,922.0,922.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48355,Texas,Nueces,2019-06-13 07:15:00,1.0,2019-06-13 08:15:00,811.0,812.0,811.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-06-09 17:30:00,8.0,2019-06-10 01:30:00,451.0,2579.0,1150.15625
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48365,Texas,Panola,2019-06-16 14:30:00,1.75,2019-06-16 16:15:00,284.0,287.0,285.7142857142857
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48365,Texas,Panola,2019-06-16 17:15:00,0.75,2019-06-16 18:00:00,1026.0,1035.0,1029.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48367,Texas,Parker,2019-06-09 19:00:00,1.0,2019-06-09 20:00:00,341.0,397.0,378.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48367,Texas,Parker,2019-06-09 20:15:00,0.5,2019-06-09 20:45:00,305.0,324.0,314.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48367,Texas,Parker,2019-06-11 18:00:00,0.75,2019-06-11 18:45:00,1035.0,1035.0,1035.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48367,Texas,Parker,2019-06-16 07:45:00,0.25,2019-06-16 08:00:00,334.0,334.0,334.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48367,Texas,Parker,2019-06-16 08:15:00,6.5,2019-06-16 14:45:00,250.0,470.0,415.84615384615387
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48373,Texas,Polk,2019-06-16 18:45:00,2.0,2019-06-16 20:45:00,210.0,655.0,420.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48375,Texas,Potter,2019-06-15 16:15:00,1.25,2019-06-15 17:30:00,516.0,516.0,516.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48377,Texas,Presidio,2019-06-14 05:30:00,0.25,2019-06-14 05:45:00,2383.0,2383.0,2383.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48381,Texas,Randall,2019-06-09 20:15:00,1.0,2019-06-09 21:15:00,235.0,235.0,235.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48383,Texas,Reagan,2019-06-14 20:15:00,1.25,2019-06-14 21:30:00,202.0,207.0,203.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48397,Texas,Rockwall,2019-06-09 23:00:00,30.25,2019-06-11 05:15:00,229.0,481.0,327.57851239669424
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48397,Texas,Rockwall,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,1076.0,1076.0,1076.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48397,Texas,Rockwall,2019-06-16 11:00:00,4.25,2019-06-16 15:15:00,540.0,587.0,552.2941176470588
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48401,Texas,Rusk,2019-06-10 05:30:00,0.75,2019-06-10 06:15:00,367.0,669.0,568.3333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48401,Texas,Rusk,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,367.0,669.0,596.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48401,Texas,Rusk,2019-06-16 12:30:00,8.5,2019-06-16 21:00:00,357.0,536.0,402.7352941176471
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48407,Texas,San Jacinto,2019-06-16 18:45:00,2.5,2019-06-16 21:15:00,219.0,635.0,387.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48413,Texas,Schleicher,2019-06-16 02:45:00,0.25,2019-06-16 03:00:00,1078.0,1078.0,1078.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48413,Texas,Schleicher,2019-06-16 04:00:00,2.0,2019-06-16 06:00:00,1076.0,1082.0,1078.375
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48423,Texas,Smith,2019-06-10 05:30:00,0.75,2019-06-10 06:15:00,409.0,2927.0,2010.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48423,Texas,Smith,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,570.0,2927.0,2208.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48423,Texas,Smith,2019-06-10 09:45:00,9.25,2019-06-10 19:00:00,1106.0,1282.0,1179.8918918918919
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48423,Texas,Smith,2019-06-16 12:15:00,10.25,2019-06-16 22:30:00,204.0,5645.0,903.6585365853658
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-09 15:30:00,0.5,2019-06-09 16:00:00,238.0,248.0,243.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-09 19:15:00,27.5,2019-06-10 22:45:00,218.0,8023.0,2433.481818181818
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-10 23:15:00,0.75,2019-06-11 00:00:00,230.0,238.0,232.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-11 13:15:00,1.5,2019-06-11 14:45:00,281.0,523.0,475.1666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-11 16:15:00,2.5,2019-06-11 18:45:00,237.0,329.0,255.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-12 14:15:00,1.5,2019-06-12 15:45:00,300.0,344.0,322.1666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-12 21:15:00,1.25,2019-06-12 22:30:00,284.0,298.0,289.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-12 22:45:00,0.5,2019-06-12 23:15:00,211.0,226.0,218.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-13 20:15:00,0.5,2019-06-13 20:45:00,290.0,294.0,292.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-14 14:00:00,1.25,2019-06-14 15:15:00,519.0,596.0,563.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-14 16:45:00,0.5,2019-06-14 17:15:00,203.0,210.0,206.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-14 18:15:00,1.5,2019-06-14 19:45:00,339.0,357.0,345.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-14 21:45:00,1.0,2019-06-14 22:45:00,526.0,1641.0,1086.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-14 23:45:00,2.25,2019-06-15 02:00:00,237.0,375.0,296.77777777777777
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-15 08:45:00,0.5,2019-06-15 09:15:00,2425.0,2453.0,2439.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-15 15:30:00,2.25,2019-06-15 17:45:00,245.0,310.0,288.8888888888889
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-15 19:30:00,0.25,2019-06-15 19:45:00,211.0,211.0,211.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-15 22:15:00,0.25,2019-06-15 22:30:00,273.0,273.0,273.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48441,Texas,Taylor,2019-06-15 18:00:00,1.25,2019-06-15 19:15:00,856.0,856.0,856.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48441,Texas,Taylor,2019-06-15 20:15:00,2.5,2019-06-15 22:45:00,3553.0,3557.0,3555.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-09 21:00:00,0.5,2019-06-09 21:30:00,283.0,287.0,285.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-09 23:00:00,23.75,2019-06-10 22:45:00,204.0,18809.0,3279.3894736842103
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-10 23:00:00,0.5,2019-06-10 23:30:00,201.0,203.0,202.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-11 08:15:00,0.25,2019-06-11 08:30:00,672.0,672.0,672.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-11 14:15:00,4.75,2019-06-11 19:00:00,460.0,1179.0,1064.7894736842106
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-12 08:15:00,0.5,2019-06-12 08:45:00,488.0,488.0,488.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-12 15:15:00,1.75,2019-06-12 17:00:00,209.0,721.0,537.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-12 20:45:00,0.5,2019-06-12 21:15:00,466.0,471.0,468.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-13 03:00:00,0.75,2019-06-13 03:45:00,1548.0,1692.0,1596.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-15 22:30:00,0.75,2019-06-15 23:15:00,260.0,264.0,261.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48455,Texas,Trinity,2019-06-16 19:00:00,0.75,2019-06-16 19:45:00,334.0,358.0,346.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48457,Texas,Tyler,2019-06-16 19:00:00,0.75,2019-06-16 19:45:00,341.0,352.0,348.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48459,Texas,Upshur,2019-06-10 05:45:00,0.5,2019-06-10 06:15:00,2544.0,4125.0,3334.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48459,Texas,Upshur,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,432.0,4126.0,2864.4
