event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48465,Texas,Val Verde,2019-06-10 02:45:00,1.0,2019-06-10 03:45:00,288.0,289.0,288.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48467,Texas,Van Zandt,2019-06-09 21:15:00,2.0,2019-06-09 23:15:00,538.0,776.0,717.375
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48467,Texas,Van Zandt,2019-06-16 12:45:00,0.5,2019-06-16 13:15:00,432.0,434.0,433.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48467,Texas,Van Zandt,2019-06-16 13:45:00,1.0,2019-06-16 14:45:00,235.0,369.0,331.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48469,Texas,Victoria,2019-06-09 22:30:00,0.25,2019-06-09 22:45:00,3205.0,3205.0,3205.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48471,Texas,Walker,2019-06-16 16:45:00,1.25,2019-06-16 18:00:00,1056.0,1064.0,1057.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48471,Texas,Walker,2019-06-16 18:15:00,1.0,2019-06-16 19:15:00,263.0,540.0,380.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48471,Texas,Walker,2019-06-16 20:15:00,0.5,2019-06-16 20:45:00,239.0,297.0,268.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48475,Texas,Ward,2019-06-14 02:45:00,0.25,2019-06-14 03:00:00,211.0,211.0,211.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48479,Texas,Webb,2019-06-09 23:45:00,0.75,2019-06-10 00:30:00,201.0,201.0,201.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48479,Texas,Webb,2019-06-13 12:15:00,1.5,2019-06-13 13:45:00,476.0,476.0,476.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48479,Texas,Webb,2019-06-14 09:00:00,1.5,2019-06-14 10:30:00,2237.0,2238.0,2237.1666666666665
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48481,Texas,Wharton,2019-06-15 19:45:00,2.0,2019-06-15 21:45:00,436.0,437.0,436.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48483,Texas,Wheeler,2019-06-16 04:30:00,3.25,2019-06-16 07:45:00,228.0,230.0,228.23076923076923
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48485,Texas,Wichita,2019-06-10 12:30:00,0.75,2019-06-10 13:15:00,238.0,565.0,406.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48485,Texas,Wichita,2019-06-14 10:45:00,1.0,2019-06-14 11:45:00,1322.0,2645.0,1653.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48485,Texas,Wichita,2019-06-16 05:15:00,10.5,2019-06-16 15:45:00,206.0,2262.0,837.2619047619048
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48487,Texas,Wilbarger,2019-06-16 05:00:00,4.0,2019-06-16 09:00:00,236.0,242.0,237.6875
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48489,Texas,Willacy,2019-06-10 22:00:00,1.75,2019-06-10 23:45:00,364.0,1093.0,868.1428571428571
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48491,Texas,Williamson,2019-06-10 00:00:00,26.25,2019-06-11 02:15:00,389.0,3121.0,923.9428571428572
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48491,Texas,Williamson,2019-06-11 02:30:00,3.75,2019-06-11 06:15:00,236.0,356.0,306.1333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-10 05:45:00,0.5,2019-06-10 06:15:00,1893.0,3196.0,2544.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,432.0,3196.0,2216.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-11 15:30:00,1.25,2019-06-11 16:45:00,522.0,539.0,526.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-15 23:30:00,0.5,2019-06-16 00:00:00,780.0,780.0,780.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,223.0,223.0,223.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-16 12:15:00,0.5,2019-06-16 12:45:00,230.0,230.0,230.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-16 14:00:00,0.25,2019-06-16 14:15:00,677.0,677.0,677.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-16 16:00:00,0.5,2019-06-16 16:30:00,508.0,508.0,508.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48505,Texas,Zapata,2019-06-16 00:30:00,2.5,2019-06-16 03:00:00,1518.0,2803.0,2674.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48507,Texas,Zavala,2019-06-10 12:45:00,0.75,2019-06-10 13:30:00,232.0,236.0,233.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48507,Texas,Zavala,2019-06-10 14:45:00,1.5,2019-06-10 16:15:00,236.0,252.0,243.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48001,Texas,Anderson,2019-06-17 00:45:00,1.0,2019-06-17 01:45:00,361.0,379.0,370.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48001,Texas,Anderson,2019-06-17 04:00:00,0.25,2019-06-17 04:15:00,233.0,233.0,233.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48005,Texas,Angelina,2019-06-16 17:00:00,9.0,2019-06-17 02:00:00,204.0,1172.0,613.4166666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48009,Texas,Archer,2019-06-18 16:15:00,0.75,2019-06-18 17:00:00,207.0,208.0,207.66666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48015,Texas,Austin,2019-06-17 03:30:00,0.25,2019-06-17 03:45:00,406.0,406.0,406.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48015,Texas,Austin,2019-06-17 06:15:00,0.5,2019-06-17 06:45:00,239.0,239.0,239.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48021,Texas,Bastrop,2019-06-17 07:15:00,1.5,2019-06-17 08:45:00,239.0,728.0,606.8333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48023,Texas,Baylor,2019-06-16 07:15:00,0.25,2019-06-16 07:30:00,214.0,214.0,214.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48027,Texas,Bell,2019-06-17 00:45:00,22.0,2019-06-17 22:45:00,224.0,4921.0,1743.7272727272727
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48027,Texas,Bell,2019-06-17 23:15:00,3.0,2019-06-18 02:15:00,212.0,295.0,267.5833333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48027,Texas,Bell,2019-06-18 13:15:00,1.0,2019-06-18 14:15:00,213.0,246.0,229.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48029,Texas,Bexar,2019-06-16 14:00:00,1.75,2019-06-16 15:45:00,343.0,424.0,374.2857142857143
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48029,Texas,Bexar,2019-06-17 05:30:00,0.5,2019-06-17 06:00:00,1432.0,15184.0,8308.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48029,Texas,Bexar,2019-06-17 08:45:00,0.5,2019-06-17 09:15:00,23594.0,24969.0,24281.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48029,Texas,Bexar,2019-06-17 11:00:00,0.25,2019-06-17 11:15:00,7829.0,7829.0,7829.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48029,Texas,Bexar,2019-06-17 12:00:00,1.25,2019-06-17 13:15:00,4382.0,5664.0,5062.6
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48029,Texas,Bexar,2019-06-18 01:30:00,0.25,2019-06-18 01:45:00,240.0,240.0,240.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48029,Texas,Bexar,2019-06-18 02:00:00,0.25,2019-06-18 02:15:00,200.0,200.0,200.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48029,Texas,Bexar,2019-06-18 02:30:00,0.25,2019-06-18 02:45:00,222.0,222.0,222.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48029,Texas,Bexar,2019-06-20 14:15:00,0.25,2019-06-20 14:30:00,271.0,271.0,271.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48035,Texas,Bosque,2019-06-20 02:30:00,6.0,2019-06-20 08:30:00,217.0,1362.0,695.5416666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48035,Texas,Bosque,2019-06-20 15:30:00,1.75,2019-06-20 17:15:00,232.0,268.0,257.57142857142856
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48037,Texas,Bowie,2019-06-16 13:30:00,2.0,2019-06-16 15:30:00,212.0,417.0,350.125
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48037,Texas,Bowie,2019-06-17 00:30:00,1.5,2019-06-17 02:00:00,357.0,484.0,460.8333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48037,Texas,Bowie,2019-06-20 00:45:00,18.0,2019-06-20 18:45:00,543.0,2452.0,1031.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48039,Texas,Brazoria,2019-06-17 02:15:00,1.0,2019-06-17 03:15:00,234.0,235.0,234.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48039,Texas,Brazoria,2019-06-17 05:45:00,2.5,2019-06-17 08:15:00,632.0,3872.0,1584.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48039,Texas,Brazoria,2019-06-17 12:15:00,1.75,2019-06-17 14:00:00,210.0,303.0,242.85714285714286
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48039,Texas,Brazoria,2019-06-17 16:30:00,0.25,2019-06-17 16:45:00,205.0,205.0,205.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48041,Texas,Brazos,2019-06-17 04:15:00,20.0,2019-06-18 00:15:00,215.0,14393.0,4256.2875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48041,Texas,Brazos,2019-06-18 16:30:00,0.25,2019-06-18 16:45:00,1040.0,1040.0,1040.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48041,Texas,Brazos,2019-06-20 05:00:00,1.0,2019-06-20 06:00:00,207.0,214.0,210.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48049,Texas,Brown,2019-06-20 03:30:00,0.25,2019-06-20 03:45:00,870.0,870.0,870.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48049,Texas,Brown,2019-06-20 04:15:00,0.25,2019-06-20 04:30:00,643.0,643.0,643.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48051,Texas,Burleson,2019-06-16 23:15:00,1.0,2019-06-17 00:15:00,766.0,767.0,766.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48051,Texas,Burleson,2019-06-17 02:15:00,6.0,2019-06-17 08:15:00,559.0,1676.0,1174.875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48051,Texas,Burleson,2019-06-17 12:45:00,1.5,2019-06-17 14:15:00,212.0,239.0,225.16666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48051,Texas,Burleson,2019-06-17 15:15:00,1.75,2019-06-17 17:00:00,239.0,241.0,240.28571428571428
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48051,Texas,Burleson,2019-06-19 22:00:00,0.25,2019-06-19 22:15:00,905.0,905.0,905.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48051,Texas,Burleson,2019-06-19 22:30:00,0.5,2019-06-19 23:00:00,905.0,905.0,905.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48051,Texas,Burleson,2019-06-20 05:15:00,9.75,2019-06-20 15:00:00,202.0,282.0,232.33333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48053,Texas,Burnet,2019-06-18 03:30:00,0.75,2019-06-18 04:15:00,264.0,264.0,264.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48055,Texas,Caldwell,2019-06-17 08:00:00,3.75,2019-06-17 11:45:00,208.0,292.0,231.86666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48055,Texas,Caldwell,2019-06-17 12:00:00,0.25,2019-06-17 12:15:00,202.0,202.0,202.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48057,Texas,Calhoun,2019-06-17 09:15:00,2.5,2019-06-17 11:45:00,515.0,516.0,515.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48061,Texas,Cameron,2019-06-17 17:00:00,3.25,2019-06-17 20:15:00,304.0,3543.0,1023.6153846153846
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48063,Texas,Camp,2019-06-16 10:15:00,6.75,2019-06-16 17:00:00,207.0,242.0,234.7037037037037
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48063,Texas,Camp,2019-06-16 17:30:00,0.25,2019-06-16 17:45:00,208.0,208.0,208.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48067,Texas,Cass,2019-06-18 19:45:00,1.5,2019-06-18 21:15:00,266.0,267.0,266.1666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48067,Texas,Cass,2019-06-19 10:00:00,5.25,2019-06-19 15:15:00,322.0,2100.0,877.952380952381
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48067,Texas,Cass,2019-06-20 01:15:00,21.5,2019-06-20 22:45:00,331.0,1921.0,1001.1395348837209
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48071,Texas,Chambers,2019-06-17 03:30:00,0.5,2019-06-17 04:00:00,206.0,206.0,206.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48071,Texas,Chambers,2019-06-18 14:45:00,1.0,2019-06-18 15:45:00,929.0,1693.0,1125.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48077,Texas,Clay,2019-06-16 20:15:00,0.25,2019-06-16 20:30:00,547.0,547.0,547.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48085,Texas,Collin,2019-06-16 08:00:00,11.25,2019-06-16 19:15:00,216.0,3328.0,1417.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48085,Texas,Collin,2019-06-16 21:45:00,7.0,2019-06-17 04:45:00,350.0,1708.0,575.0714285714286
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48085,Texas,Collin,2019-06-19 09:15:00,5.0,2019-06-19 14:15:00,217.0,325.0,266.8
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48085,Texas,Collin,2019-06-20 03:00:00,2.0,2019-06-20 05:00:00,201.0,1526.0,786.875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48085,Texas,Collin,2019-06-20 05:15:00,0.5,2019-06-20 05:45:00,230.0,234.0,232.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48085,Texas,Collin,2019-06-20 23:00:00,0.25,2019-06-20 23:15:00,4937.0,4937.0,4937.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48087,Texas,Collingsworth,2019-06-19 05:45:00,3.0,2019-06-19 08:45:00,553.0,553.0,553.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48089,Texas,Colorado,2019-06-17 11:15:00,2.25,2019-06-17 13:30:00,498.0,505.0,501.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48091,Texas,Comal,2019-06-17 05:45:00,0.25,2019-06-17 06:00:00,2174.0,2174.0,2174.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48091,Texas,Comal,2019-06-17 06:15:00,3.0,2019-06-17 09:15:00,429.0,6079.0,1620.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48091,Texas,Comal,2019-06-17 11:00:00,0.25,2019-06-17 11:15:00,2323.0,2323.0,2323.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48091,Texas,Comal,2019-06-17 12:00:00,1.25,2019-06-17 13:15:00,1849.0,4740.0,2594.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48091,Texas,Comal,2019-06-17 13:30:00,1.0,2019-06-17 14:30:00,329.0,421.0,392.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48093,Texas,Comanche,2019-06-20 02:15:00,2.5,2019-06-20 04:45:00,208.0,433.0,276.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48093,Texas,Comanche,2019-06-20 15:30:00,1.75,2019-06-20 17:15:00,215.0,216.0,215.28571428571428
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48099,Texas,Coryell,2019-06-20 03:15:00,4.0,2019-06-20 07:15:00,327.0,1092.0,705.375
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48099,Texas,Coryell,2019-06-20 08:30:00,0.75,2019-06-20 09:15:00,219.0,219.0,219.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48113,Texas,Dallas,2019-06-16 08:00:00,46.75,2019-06-18 06:45:00,208.0,30329.0,4879.288770053476
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48113,Texas,Dallas,2019-06-18 17:15:00,0.25,2019-06-18 17:30:00,215.0,215.0,215.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48113,Texas,Dallas,2019-06-18 17:45:00,13.25,2019-06-19 07:00:00,200.0,2713.0,796.6037735849056
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48115,Texas,Dawson,2019-06-18 07:15:00,1.25,2019-06-18 08:30:00,442.0,451.0,449.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48115,Texas,Dawson,2019-06-18 09:30:00,2.25,2019-06-18 11:45:00,601.0,605.0,602.7777777777778
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48115,Texas,Dawson,2019-06-19 01:15:00,2.5,2019-06-19 03:45:00,210.0,2249.0,421.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48115,Texas,Dawson,2019-06-19 19:00:00,0.25,2019-06-19 19:15:00,533.0,533.0,533.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48123,Texas,DeWitt,2019-06-17 09:00:00,0.5,2019-06-17 09:30:00,210.0,210.0,210.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48121,Texas,Denton,2019-06-16 22:15:00,0.5,2019-06-16 22:45:00,200.0,200.0,200.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48121,Texas,Denton,2019-06-16 23:00:00,0.25,2019-06-16 23:15:00,201.0,201.0,201.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48121,Texas,Denton,2019-06-18 14:15:00,1.0,2019-06-18 15:15:00,554.0,6602.0,4304.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48121,Texas,Denton,2019-06-18 15:45:00,8.5,2019-06-19 00:15:00,321.0,853.0,513.5588235294117
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48121,Texas,Denton,2019-06-20 15:30:00,1.5,2019-06-20 17:00:00,295.0,303.0,299.8333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48129,Texas,Donley,2019-06-17 08:15:00,0.5,2019-06-17 08:45:00,1116.0,1475.0,1295.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48133,Texas,Eastland,2019-06-18 10:45:00,15.5,2019-06-19 02:15:00,272.0,3665.0,1021.6935483870968
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48135,Texas,Ector,2019-06-16 20:45:00,2.5,2019-06-16 23:15:00,961.0,988.0,972.9
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48135,Texas,Ector,2019-06-16 23:30:00,2.25,2019-06-17 01:45:00,482.0,483.0,482.77777777777777
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48135,Texas,Ector,2019-06-19 22:00:00,0.75,2019-06-19 22:45:00,460.0,667.0,529.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48135,Texas,Ector,2019-06-20 16:15:00,1.0,2019-06-20 17:15:00,221.0,248.0,240.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48141,Texas,El Paso,2019-06-17 23:00:00,2.0,2019-06-18 01:00:00,211.0,407.0,243.375
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48139,Texas,Ellis,2019-06-16 10:15:00,6.0,2019-06-16 16:15:00,308.0,2822.0,756.2916666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48139,Texas,Ellis,2019-06-16 21:30:00,3.75,2019-06-17 01:15:00,245.0,427.0,333.6
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48139,Texas,Ellis,2019-06-17 02:00:00,0.75,2019-06-17 02:45:00,282.0,286.0,284.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48139,Texas,Ellis,2019-06-17 03:15:00,6.5,2019-06-17 09:45:00,204.0,414.0,322.34615384615387
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48139,Texas,Ellis,2019-06-19 02:45:00,0.25,2019-06-19 03:00:00,2504.0,2504.0,2504.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48139,Texas,Ellis,2019-06-19 09:15:00,1.75,2019-06-19 11:00:00,203.0,2724.0,1634.7142857142858
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48139,Texas,Ellis,2019-06-19 21:45:00,1.75,2019-06-19 23:30:00,211.0,218.0,214.42857142857142
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48139,Texas,Ellis,2019-06-20 04:00:00,3.75,2019-06-20 07:45:00,203.0,1903.0,564.5333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48143,Texas,Erath,2019-06-17 03:45:00,4.5,2019-06-17 08:15:00,369.0,2563.0,979.3333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48143,Texas,Erath,2019-06-19 17:30:00,0.5,2019-06-19 18:00:00,734.0,741.0,737.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48143,Texas,Erath,2019-06-19 18:15:00,1.0,2019-06-19 19:15:00,1165.0,1880.0,1344.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48143,Texas,Erath,2019-06-20 02:45:00,1.25,2019-06-20 04:00:00,202.0,239.0,224.6
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48143,Texas,Erath,2019-06-20 15:30:00,1.75,2019-06-20 17:15:00,240.0,259.0,255.14285714285714
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48145,Texas,Falls,2019-06-17 07:45:00,1.25,2019-06-17 09:00:00,229.0,230.0,229.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48145,Texas,Falls,2019-06-20 09:45:00,1.5,2019-06-20 11:15:00,221.0,239.0,229.66666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48147,Texas,Fannin,2019-06-16 08:00:00,5.25,2019-06-16 13:15:00,378.0,2171.0,1103.952380952381
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48147,Texas,Fannin,2019-06-19 09:00:00,3.25,2019-06-19 12:15:00,206.0,214.0,213.3846153846154
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48157,Texas,Fort Bend,2019-06-16 21:00:00,1.0,2019-06-16 22:00:00,848.0,916.0,893.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48157,Texas,Fort Bend,2019-06-17 04:15:00,3.0,2019-06-17 07:15:00,240.0,781.0,544.3333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48159,Texas,Franklin,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,318.0,318.0,318.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48159,Texas,Franklin,2019-06-16 12:00:00,1.0,2019-06-16 13:00:00,418.0,432.0,426.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48159,Texas,Franklin,2019-06-17 01:30:00,2.75,2019-06-17 04:15:00,301.0,332.0,319.54545454545456
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48159,Texas,Franklin,2019-06-19 09:45:00,12.5,2019-06-19 22:15:00,244.0,3162.0,1478.18
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48161,Texas,Freestone,2019-06-18 17:30:00,0.25,2019-06-18 17:45:00,1022.0,1022.0,1022.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48161,Texas,Freestone,2019-06-20 04:15:00,6.75,2019-06-20 11:00:00,215.0,887.0,648.0370370370371
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48161,Texas,Freestone,2019-06-20 17:15:00,2.0,2019-06-20 19:15:00,1015.0,1066.0,1053.875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48165,Texas,Gaines,2019-06-18 01:15:00,3.5,2019-06-18 04:45:00,215.0,293.0,261.2857142857143
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48177,Texas,Gonzales,2019-06-18 00:30:00,0.5,2019-06-18 01:00:00,366.0,366.0,366.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48177,Texas,Gonzales,2019-06-18 08:30:00,0.25,2019-06-18 08:45:00,363.0,363.0,363.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48177,Texas,Gonzales,2019-06-18 10:00:00,0.25,2019-06-18 10:15:00,341.0,341.0,341.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48179,Texas,Gray,2019-06-19 03:45:00,5.5,2019-06-19 09:15:00,807.0,818.0,812.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48181,Texas,Grayson,2019-06-16 07:15:00,5.75,2019-06-16 13:00:00,359.0,1377.0,796.695652173913
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48181,Texas,Grayson,2019-06-16 20:30:00,0.75,2019-06-16 21:15:00,876.0,881.0,877.6666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48181,Texas,Grayson,2019-06-16 21:45:00,1.5,2019-06-16 23:15:00,1788.0,1792.0,1790.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48181,Texas,Grayson,2019-06-16 23:45:00,1.75,2019-06-17 01:30:00,415.0,836.0,633.5714285714286
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48181,Texas,Grayson,2019-06-19 08:00:00,5.0,2019-06-19 13:00:00,224.0,912.0,543.55
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48183,Texas,Gregg,2019-06-16 12:45:00,2.0,2019-06-16 14:45:00,261.0,549.0,362.875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48183,Texas,Gregg,2019-06-16 15:30:00,8.0,2019-06-16 23:30:00,200.0,866.0,379.3125
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48183,Texas,Gregg,2019-06-16 23:45:00,3.25,2019-06-17 03:00:00,220.0,495.0,390.46153846153845
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48183,Texas,Gregg,2019-06-17 03:30:00,3.0,2019-06-17 06:30:00,217.0,341.0,266.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48183,Texas,Gregg,2019-06-18 12:00:00,0.5,2019-06-18 12:30:00,245.0,245.0,245.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48185,Texas,Grimes,2019-06-17 03:00:00,20.25,2019-06-17 23:15:00,216.0,4207.0,2436.135802469136
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48185,Texas,Grimes,2019-06-20 06:00:00,0.25,2019-06-20 06:15:00,275.0,275.0,275.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48185,Texas,Grimes,2019-06-20 11:30:00,0.25,2019-06-20 11:45:00,325.0,325.0,325.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48185,Texas,Grimes,2019-06-20 12:30:00,0.25,2019-06-20 12:45:00,323.0,323.0,323.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48187,Texas,Guadalupe,2019-06-17 06:00:00,5.25,2019-06-17 11:15:00,1252.0,5548.0,2582.095238095238
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48187,Texas,Guadalupe,2019-06-17 12:00:00,1.25,2019-06-17 13:15:00,574.0,855.0,639.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48187,Texas,Guadalupe,2019-06-18 05:45:00,0.25,2019-06-18 06:00:00,2339.0,2339.0,2339.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48187,Texas,Guadalupe,2019-06-18 09:45:00,0.25,2019-06-18 10:00:00,677.0,677.0,677.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48187,Texas,Guadalupe,2019-06-20 02:45:00,1.0,2019-06-20 03:45:00,1014.0,1015.0,1014.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48193,Texas,Hamilton,2019-06-20 15:30:00,1.75,2019-06-20 17:15:00,214.0,214.0,214.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48199,Texas,Hardin,2019-06-16 18:45:00,1.5,2019-06-16 20:15:00,216.0,405.0,315.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48199,Texas,Hardin,2019-06-17 00:45:00,0.75,2019-06-17 01:30:00,799.0,934.0,845.6666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48199,Texas,Hardin,2019-06-17 02:00:00,0.5,2019-06-17 02:30:00,873.0,874.0,873.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48199,Texas,Hardin,2019-06-17 06:30:00,3.75,2019-06-17 10:15:00,372.0,1650.0,886.3333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48199,Texas,Hardin,2019-06-17 13:00:00,0.5,2019-06-17 13:30:00,212.0,213.0,212.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48199,Texas,Hardin,2019-06-17 18:15:00,0.5,2019-06-17 18:45:00,523.0,523.0,523.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48199,Texas,Hardin,2019-06-20 06:30:00,0.75,2019-06-20 07:15:00,261.0,323.0,300.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48203,Texas,Harrison,2019-06-16 14:15:00,1.75,2019-06-16 16:00:00,1571.0,1633.0,1613.5714285714287
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48203,Texas,Harrison,2019-06-16 17:00:00,0.25,2019-06-16 17:15:00,290.0,290.0,290.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48203,Texas,Harrison,2019-06-16 17:30:00,1.5,2019-06-16 19:00:00,292.0,326.0,314.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48203,Texas,Harrison,2019-06-17 02:00:00,4.5,2019-06-17 06:30:00,239.0,658.0,410.94444444444446
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48203,Texas,Harrison,2019-06-18 23:00:00,1.0,2019-06-19 00:00:00,227.0,229.0,228.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48209,Texas,Hays,2019-06-17 06:30:00,2.75,2019-06-17 09:15:00,226.0,3755.0,1616.4545454545455
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48209,Texas,Hays,2019-06-17 14:00:00,1.0,2019-06-17 15:00:00,556.0,908.0,819.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48209,Texas,Hays,2019-06-19 04:15:00,1.25,2019-06-19 05:30:00,217.0,217.0,217.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48209,Texas,Hays,2019-06-20 03:00:00,0.75,2019-06-20 03:45:00,360.0,652.0,554.6666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48213,Texas,Henderson,2019-06-16 12:15:00,1.0,2019-06-16 13:15:00,243.0,249.0,246.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48213,Texas,Henderson,2019-06-16 13:30:00,0.25,2019-06-16 13:45:00,296.0,296.0,296.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48213,Texas,Henderson,2019-06-16 14:15:00,4.5,2019-06-16 18:45:00,221.0,391.0,321.44444444444446
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48213,Texas,Henderson,2019-06-16 19:45:00,1.0,2019-06-16 20:45:00,294.0,296.0,295.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48213,Texas,Henderson,2019-06-16 22:15:00,19.0,2019-06-17 17:15:00,206.0,2720.0,775.828947368421
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48213,Texas,Henderson,2019-06-17 19:45:00,3.0,2019-06-17 22:45:00,202.0,437.0,349.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48213,Texas,Henderson,2019-06-20 06:15:00,0.5,2019-06-20 06:45:00,203.0,204.0,203.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48213,Texas,Henderson,2019-06-20 20:15:00,0.75,2019-06-20 21:00:00,602.0,602.0,602.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48215,Texas,Hidalgo,2019-06-16 05:30:00,0.25,2019-06-16 05:45:00,1768.0,1768.0,1768.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48215,Texas,Hidalgo,2019-06-16 06:00:00,3.5,2019-06-16 09:30:00,202.0,251.0,219.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48215,Texas,Hidalgo,2019-06-17 17:00:00,3.25,2019-06-17 20:15:00,2583.0,2618.0,2597.6923076923076
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48215,Texas,Hidalgo,2019-06-18 09:15:00,1.5,2019-06-18 10:45:00,1862.0,1868.0,1866.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48217,Texas,Hill,2019-06-20 03:00:00,3.0,2019-06-20 06:00:00,219.0,1625.0,920.4166666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48217,Texas,Hill,2019-06-20 06:15:00,1.5,2019-06-20 07:45:00,244.0,257.0,249.83333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48221,Texas,Hood,2019-06-18 18:45:00,1.5,2019-06-18 20:15:00,423.0,423.0,423.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48223,Texas,Hopkins,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,348.0,348.0,348.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48223,Texas,Hopkins,2019-06-16 10:00:00,0.75,2019-06-16 10:45:00,203.0,294.0,263.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48223,Texas,Hopkins,2019-06-17 00:15:00,4.0,2019-06-17 04:15:00,226.0,415.0,291.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48223,Texas,Hopkins,2019-06-19 09:45:00,5.75,2019-06-19 15:30:00,405.0,1308.0,591.4347826086956
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48225,Texas,Houston,2019-06-16 20:30:00,4.25,2019-06-17 00:45:00,261.0,307.0,297.29411764705884
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48227,Texas,Howard,2019-06-18 23:30:00,7.0,2019-06-19 06:30:00,465.0,1707.0,897.3928571428571
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48227,Texas,Howard,2019-06-19 07:30:00,0.5,2019-06-19 08:00:00,1197.0,1197.0,1197.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-16 08:00:00,2.0,2019-06-16 10:00:00,300.0,959.0,839.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-16 11:45:00,1.25,2019-06-16 13:00:00,207.0,214.0,210.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-17 02:30:00,0.75,2019-06-17 03:15:00,3046.0,3046.0,3046.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-19 23:00:00,10.5,2019-06-20 09:30:00,258.0,2876.0,1588.047619047619
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-20 09:45:00,5.75,2019-06-20 15:30:00,247.0,1184.0,841.0434782608696
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-20 15:45:00,0.75,2019-06-20 16:30:00,211.0,224.0,219.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48233,Texas,Hutchinson,2019-06-19 01:45:00,3.75,2019-06-19 05:30:00,850.0,1071.0,991.6
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48241,Texas,Jasper,2019-06-17 18:15:00,0.5,2019-06-17 18:45:00,407.0,407.0,407.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48245,Texas,Jefferson,2019-06-17 04:00:00,2.0,2019-06-17 06:00:00,210.0,294.0,273.625
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48245,Texas,Jefferson,2019-06-17 07:15:00,2.25,2019-06-17 09:30:00,253.0,325.0,297.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48245,Texas,Jefferson,2019-06-17 10:45:00,0.5,2019-06-17 11:15:00,203.0,203.0,203.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48245,Texas,Jefferson,2019-06-17 12:00:00,5.75,2019-06-17 17:45:00,211.0,456.0,340.2608695652174
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48249,Texas,Jim Wells,2019-06-16 12:30:00,0.25,2019-06-16 12:45:00,287.0,287.0,287.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48249,Texas,Jim Wells,2019-06-16 13:15:00,0.75,2019-06-16 14:00:00,286.0,290.0,287.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-16 20:30:00,12.25,2019-06-17 08:45:00,216.0,2086.0,820.530612244898
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-19 03:30:00,1.75,2019-06-19 05:15:00,314.0,314.0,314.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-19 10:15:00,2.0,2019-06-19 12:15:00,264.0,319.0,297.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-19 12:30:00,0.25,2019-06-19 12:45:00,347.0,347.0,347.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-19 15:15:00,0.25,2019-06-19 15:30:00,902.0,902.0,902.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-20 03:15:00,2.75,2019-06-20 06:00:00,213.0,600.0,368.72727272727275
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48253,Texas,Jones,2019-06-19 02:15:00,0.25,2019-06-19 02:30:00,1883.0,1883.0,1883.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48257,Texas,Kaufman,2019-06-16 09:15:00,7.5,2019-06-16 16:45:00,252.0,2405.0,1050.2333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48257,Texas,Kaufman,2019-06-16 22:15:00,1.25,2019-06-16 23:30:00,229.0,260.0,250.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48257,Texas,Kaufman,2019-06-17 00:00:00,0.25,2019-06-17 00:15:00,837.0,837.0,837.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48257,Texas,Kaufman,2019-06-17 00:30:00,0.5,2019-06-17 01:00:00,409.0,420.0,414.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48257,Texas,Kaufman,2019-06-19 09:45:00,3.25,2019-06-19 13:00:00,239.0,1339.0,802.3076923076923
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48259,Texas,Kendall,2019-06-17 05:30:00,1.75,2019-06-17 07:15:00,947.0,1508.0,1345.5714285714287
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48265,Texas,Kerr,2019-06-17 04:00:00,2.25,2019-06-17 06:15:00,928.0,932.0,930.7777777777778
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48265,Texas,Kerr,2019-06-17 06:45:00,0.5,2019-06-17 07:15:00,932.0,932.0,932.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48265,Texas,Kerr,2019-06-17 07:30:00,0.5,2019-06-17 08:00:00,685.0,685.0,685.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48273,Texas,Kleberg,2019-06-19 19:15:00,0.75,2019-06-19 20:00:00,225.0,225.0,225.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48275,Texas,Knox,2019-06-16 03:45:00,3.25,2019-06-16 07:00:00,472.0,495.0,483.3076923076923
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48277,Texas,Lamar,2019-06-19 09:15:00,5.5,2019-06-19 14:45:00,201.0,603.0,324.3636363636364
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48277,Texas,Lamar,2019-06-20 02:15:00,1.25,2019-06-20 03:30:00,226.0,238.0,232.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48277,Texas,Lamar,2019-06-20 04:30:00,0.25,2019-06-20 04:45:00,206.0,206.0,206.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48281,Texas,Lampasas,2019-06-18 03:30:00,0.75,2019-06-18 04:15:00,285.0,287.0,285.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48285,Texas,Lavaca,2019-06-17 09:30:00,1.75,2019-06-17 11:15:00,586.0,588.0,587.1428571428571
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48287,Texas,Lee,2019-06-19 22:15:00,0.25,2019-06-19 22:30:00,888.0,888.0,888.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48289,Texas,Leon,2019-06-17 05:30:00,1.5,2019-06-17 07:00:00,382.0,413.0,397.8333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48289,Texas,Leon,2019-06-20 07:00:00,0.25,2019-06-20 07:15:00,468.0,468.0,468.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48289,Texas,Leon,2019-06-20 10:45:00,11.0,2019-06-20 21:45:00,242.0,505.0,379.72727272727275
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-16 18:45:00,1.5,2019-06-16 20:15:00,203.0,534.0,396.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-16 23:45:00,1.25,2019-06-17 01:00:00,269.0,283.0,275.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-17 02:00:00,0.25,2019-06-17 02:15:00,200.0,200.0,200.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-17 03:45:00,13.0,2019-06-17 16:45:00,206.0,557.0,399.28846153846155
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-17 17:00:00,1.0,2019-06-17 18:00:00,228.0,229.0,228.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-18 04:45:00,4.0,2019-06-18 08:45:00,253.0,298.0,286.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-20 06:30:00,0.75,2019-06-20 07:15:00,261.0,317.0,298.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48293,Texas,Limestone,2019-06-17 00:30:00,4.75,2019-06-17 05:15:00,209.0,1099.0,669.8947368421053
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48293,Texas,Limestone,2019-06-19 03:00:00,1.75,2019-06-19 04:45:00,607.0,609.0,607.2857142857143
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48293,Texas,Limestone,2019-06-20 03:30:00,12.0,2019-06-20 15:30:00,205.0,1419.0,437.0208333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48293,Texas,Limestone,2019-06-20 18:45:00,0.5,2019-06-20 19:15:00,200.0,200.0,200.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48293,Texas,Limestone,2019-06-20 20:00:00,0.75,2019-06-20 20:45:00,202.0,204.0,203.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48297,Texas,Live Oak,2019-06-16 12:45:00,0.5,2019-06-16 13:15:00,226.0,226.0,226.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48313,Texas,Madison,2019-06-17 04:30:00,0.25,2019-06-17 04:45:00,336.0,336.0,336.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48313,Texas,Madison,2019-06-20 05:00:00,2.0,2019-06-20 07:00:00,292.0,2008.0,1262.625
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48313,Texas,Madison,2019-06-20 11:30:00,1.0,2019-06-20 12:30:00,307.0,491.0,422.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48313,Texas,Madison,2019-06-20 13:15:00,0.75,2019-06-20 14:00:00,363.0,1907.0,1390.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48313,Texas,Madison,2019-06-20 14:15:00,2.75,2019-06-20 17:00:00,214.0,360.0,242.27272727272728
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48321,Texas,Matagorda,2019-06-20 14:15:00,1.75,2019-06-20 16:00:00,768.0,1249.0,1082.7142857142858
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48309,Texas,McLennan,2019-06-17 01:45:00,6.25,2019-06-17 08:00:00,208.0,3155.0,1283.04
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48309,Texas,McLennan,2019-06-18 19:15:00,1.25,2019-06-18 20:30:00,1049.0,1204.0,1111.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48309,Texas,McLennan,2019-06-19 23:00:00,23.5,2019-06-20 22:30:00,208.0,8138.0,2693.7872340425533
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48329,Texas,Midland,2019-06-19 22:45:00,0.5,2019-06-19 23:15:00,421.0,421.0,421.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48331,Texas,Milam,2019-06-17 02:00:00,10.5,2019-06-17 12:30:00,214.0,1506.0,518.0238095238095
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48331,Texas,Milam,2019-06-20 04:15:00,1.75,2019-06-20 06:00:00,284.0,343.0,314.57142857142856
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48337,Texas,Montague,2019-06-16 13:15:00,1.5,2019-06-16 14:45:00,246.0,246.0,246.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-16 19:15:00,6.5,2019-06-17 01:45:00,215.0,1280.0,927.5384615384615
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-17 02:00:00,21.5,2019-06-17 23:30:00,216.0,8529.0,3441.9883720930234
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-19 08:30:00,3.0,2019-06-19 11:30:00,303.0,310.0,308.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-19 14:00:00,4.75,2019-06-19 18:45:00,658.0,790.0,708.5263157894736
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-20 05:45:00,0.25,2019-06-20 06:00:00,1567.0,1567.0,1567.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-20 19:30:00,2.25,2019-06-20 21:45:00,1276.0,6598.0,4387.888888888889
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48343,Texas,Morris,2019-06-19 10:00:00,8.25,2019-06-19 18:15:00,320.0,1335.0,671.6666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48343,Texas,Morris,2019-06-19 19:15:00,0.5,2019-06-19 19:45:00,201.0,202.0,201.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48349,Texas,Navarro,2019-06-19 10:45:00,0.5,2019-06-19 11:15:00,460.0,460.0,460.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48349,Texas,Navarro,2019-06-19 11:30:00,3.0,2019-06-19 14:30:00,291.0,423.0,336.8333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48349,Texas,Navarro,2019-06-20 04:15:00,2.0,2019-06-20 06:15:00,236.0,661.0,359.875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48349,Texas,Navarro,2019-06-20 17:00:00,0.75,2019-06-20 17:45:00,386.0,459.0,434.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48349,Texas,Navarro,2019-06-20 21:45:00,2.0,2019-06-20 23:45:00,334.0,360.0,346.625
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48353,Texas,Nolan,2019-06-18 11:30:00,1.25,2019-06-18 12:45:00,201.0,201.0,201.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48353,Texas,Nolan,2019-06-18 16:30:00,0.25,2019-06-18 16:45:00,232.0,232.0,232.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48355,Texas,Nueces,2019-06-17 16:45:00,0.25,2019-06-17 17:00:00,954.0,954.0,954.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48355,Texas,Nueces,2019-06-17 19:15:00,2.5,2019-06-17 21:45:00,320.0,432.0,345.6
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48355,Texas,Nueces,2019-06-20 18:30:00,1.5,2019-06-20 20:00:00,332.0,352.0,338.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48363,Texas,Palo Pinto,2019-06-18 10:00:00,1.5,2019-06-18 11:30:00,4242.0,4242.0,4242.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-16 14:30:00,1.75,2019-06-16 16:15:00,284.0,287.0,285.7142857142857
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-16 17:15:00,0.75,2019-06-16 18:00:00,1026.0,1035.0,1029.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-16 19:15:00,4.5,2019-06-16 23:45:00,704.0,900.0,802.7222222222222
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-19 12:00:00,4.25,2019-06-19 16:15:00,440.0,789.0,695.8235294117648
