event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-16 11:45:00,1.25,2019-06-16 13:00:00,207.0,214.0,210.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-17 02:30:00,0.75,2019-06-17 03:15:00,3046.0,3046.0,3046.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-19 23:00:00,10.5,2019-06-20 09:30:00,258.0,2876.0,1588.047619047619
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-20 09:45:00,5.75,2019-06-20 15:30:00,247.0,1184.0,841.0434782608696
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48231,Texas,Hunt,2019-06-20 15:45:00,0.75,2019-06-20 16:30:00,211.0,224.0,219.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48233,Texas,Hutchinson,2019-06-19 01:45:00,3.75,2019-06-19 05:30:00,850.0,1071.0,991.6
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48241,Texas,Jasper,2019-06-17 18:15:00,0.5,2019-06-17 18:45:00,407.0,407.0,407.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48245,Texas,Jefferson,2019-06-17 04:00:00,2.0,2019-06-17 06:00:00,210.0,294.0,273.625
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48245,Texas,Jefferson,2019-06-17 07:15:00,2.25,2019-06-17 09:30:00,253.0,325.0,297.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48245,Texas,Jefferson,2019-06-17 10:45:00,0.5,2019-06-17 11:15:00,203.0,203.0,203.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48245,Texas,Jefferson,2019-06-17 12:00:00,5.75,2019-06-17 17:45:00,211.0,456.0,340.2608695652174
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48249,Texas,Jim Wells,2019-06-16 12:30:00,0.25,2019-06-16 12:45:00,287.0,287.0,287.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48249,Texas,Jim Wells,2019-06-16 13:15:00,0.75,2019-06-16 14:00:00,286.0,290.0,287.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-16 20:30:00,12.25,2019-06-17 08:45:00,216.0,2086.0,820.530612244898
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-19 03:30:00,1.75,2019-06-19 05:15:00,314.0,314.0,314.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-19 10:15:00,2.0,2019-06-19 12:15:00,264.0,319.0,297.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-19 12:30:00,0.25,2019-06-19 12:45:00,347.0,347.0,347.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-19 15:15:00,0.25,2019-06-19 15:30:00,902.0,902.0,902.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48251,Texas,Johnson,2019-06-20 03:15:00,2.75,2019-06-20 06:00:00,213.0,600.0,368.72727272727275
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48253,Texas,Jones,2019-06-19 02:15:00,0.25,2019-06-19 02:30:00,1883.0,1883.0,1883.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48257,Texas,Kaufman,2019-06-16 09:15:00,7.5,2019-06-16 16:45:00,252.0,2405.0,1050.2333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48257,Texas,Kaufman,2019-06-16 22:15:00,1.25,2019-06-16 23:30:00,229.0,260.0,250.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48257,Texas,Kaufman,2019-06-17 00:00:00,0.25,2019-06-17 00:15:00,837.0,837.0,837.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48257,Texas,Kaufman,2019-06-17 00:30:00,0.5,2019-06-17 01:00:00,409.0,420.0,414.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48257,Texas,Kaufman,2019-06-19 09:45:00,3.25,2019-06-19 13:00:00,239.0,1339.0,802.3076923076923
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48259,Texas,Kendall,2019-06-17 05:30:00,1.75,2019-06-17 07:15:00,947.0,1508.0,1345.5714285714287
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48265,Texas,Kerr,2019-06-17 04:00:00,2.25,2019-06-17 06:15:00,928.0,932.0,930.7777777777778
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48265,Texas,Kerr,2019-06-17 06:45:00,0.5,2019-06-17 07:15:00,932.0,932.0,932.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48265,Texas,Kerr,2019-06-17 07:30:00,0.5,2019-06-17 08:00:00,685.0,685.0,685.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48273,Texas,Kleberg,2019-06-19 19:15:00,0.75,2019-06-19 20:00:00,225.0,225.0,225.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48275,Texas,Knox,2019-06-16 03:45:00,3.25,2019-06-16 07:00:00,472.0,495.0,483.3076923076923
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48277,Texas,Lamar,2019-06-19 09:15:00,5.5,2019-06-19 14:45:00,201.0,603.0,324.3636363636364
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48277,Texas,Lamar,2019-06-20 02:15:00,1.25,2019-06-20 03:30:00,226.0,238.0,232.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48277,Texas,Lamar,2019-06-20 04:30:00,0.25,2019-06-20 04:45:00,206.0,206.0,206.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48281,Texas,Lampasas,2019-06-18 03:30:00,0.75,2019-06-18 04:15:00,285.0,287.0,285.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48285,Texas,Lavaca,2019-06-17 09:30:00,1.75,2019-06-17 11:15:00,586.0,588.0,587.1428571428571
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48287,Texas,Lee,2019-06-19 22:15:00,0.25,2019-06-19 22:30:00,888.0,888.0,888.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48289,Texas,Leon,2019-06-17 05:30:00,1.5,2019-06-17 07:00:00,382.0,413.0,397.8333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48289,Texas,Leon,2019-06-20 07:00:00,0.25,2019-06-20 07:15:00,468.0,468.0,468.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48289,Texas,Leon,2019-06-20 10:45:00,11.0,2019-06-20 21:45:00,242.0,505.0,379.72727272727275
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-16 18:45:00,1.5,2019-06-16 20:15:00,203.0,534.0,396.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-16 23:45:00,1.25,2019-06-17 01:00:00,269.0,283.0,275.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-17 02:00:00,0.25,2019-06-17 02:15:00,200.0,200.0,200.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-17 03:45:00,13.0,2019-06-17 16:45:00,206.0,557.0,399.28846153846155
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-17 17:00:00,1.0,2019-06-17 18:00:00,228.0,229.0,228.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-18 04:45:00,4.0,2019-06-18 08:45:00,253.0,298.0,286.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48291,Texas,Liberty,2019-06-20 06:30:00,0.75,2019-06-20 07:15:00,261.0,317.0,298.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48293,Texas,Limestone,2019-06-17 00:30:00,4.75,2019-06-17 05:15:00,209.0,1099.0,669.8947368421053
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48293,Texas,Limestone,2019-06-19 03:00:00,1.75,2019-06-19 04:45:00,607.0,609.0,607.2857142857143
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48293,Texas,Limestone,2019-06-20 03:30:00,12.0,2019-06-20 15:30:00,205.0,1419.0,437.0208333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48293,Texas,Limestone,2019-06-20 18:45:00,0.5,2019-06-20 19:15:00,200.0,200.0,200.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48293,Texas,Limestone,2019-06-20 20:00:00,0.75,2019-06-20 20:45:00,202.0,204.0,203.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48297,Texas,Live Oak,2019-06-16 12:45:00,0.5,2019-06-16 13:15:00,226.0,226.0,226.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48313,Texas,Madison,2019-06-17 04:30:00,0.25,2019-06-17 04:45:00,336.0,336.0,336.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48313,Texas,Madison,2019-06-20 05:00:00,2.0,2019-06-20 07:00:00,292.0,2008.0,1262.625
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48313,Texas,Madison,2019-06-20 11:30:00,1.0,2019-06-20 12:30:00,307.0,491.0,422.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48313,Texas,Madison,2019-06-20 13:15:00,0.75,2019-06-20 14:00:00,363.0,1907.0,1390.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48313,Texas,Madison,2019-06-20 14:15:00,2.75,2019-06-20 17:00:00,214.0,360.0,242.27272727272728
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48321,Texas,Matagorda,2019-06-20 14:15:00,1.75,2019-06-20 16:00:00,768.0,1249.0,1082.7142857142858
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48309,Texas,McLennan,2019-06-17 01:45:00,6.25,2019-06-17 08:00:00,208.0,3155.0,1283.04
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48309,Texas,McLennan,2019-06-18 19:15:00,1.25,2019-06-18 20:30:00,1049.0,1204.0,1111.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48309,Texas,McLennan,2019-06-19 23:00:00,23.5,2019-06-20 22:30:00,208.0,8138.0,2693.7872340425533
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48329,Texas,Midland,2019-06-19 22:45:00,0.5,2019-06-19 23:15:00,421.0,421.0,421.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48331,Texas,Milam,2019-06-17 02:00:00,10.5,2019-06-17 12:30:00,214.0,1506.0,518.0238095238095
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48331,Texas,Milam,2019-06-20 04:15:00,1.75,2019-06-20 06:00:00,284.0,343.0,314.57142857142856
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48337,Texas,Montague,2019-06-16 13:15:00,1.5,2019-06-16 14:45:00,246.0,246.0,246.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-16 19:15:00,6.5,2019-06-17 01:45:00,215.0,1280.0,927.5384615384615
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-17 02:00:00,21.5,2019-06-17 23:30:00,216.0,8529.0,3441.9883720930234
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-19 08:30:00,3.0,2019-06-19 11:30:00,303.0,310.0,308.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-19 14:00:00,4.75,2019-06-19 18:45:00,658.0,790.0,708.5263157894736
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-20 05:45:00,0.25,2019-06-20 06:00:00,1567.0,1567.0,1567.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48339,Texas,Montgomery,2019-06-20 19:30:00,2.25,2019-06-20 21:45:00,1276.0,6598.0,4387.888888888889
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48343,Texas,Morris,2019-06-19 10:00:00,8.25,2019-06-19 18:15:00,320.0,1335.0,671.6666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48343,Texas,Morris,2019-06-19 19:15:00,0.5,2019-06-19 19:45:00,201.0,202.0,201.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48349,Texas,Navarro,2019-06-19 10:45:00,0.5,2019-06-19 11:15:00,460.0,460.0,460.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48349,Texas,Navarro,2019-06-19 11:30:00,3.0,2019-06-19 14:30:00,291.0,423.0,336.8333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48349,Texas,Navarro,2019-06-20 04:15:00,2.0,2019-06-20 06:15:00,236.0,661.0,359.875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48349,Texas,Navarro,2019-06-20 17:00:00,0.75,2019-06-20 17:45:00,386.0,459.0,434.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48349,Texas,Navarro,2019-06-20 21:45:00,2.0,2019-06-20 23:45:00,334.0,360.0,346.625
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48353,Texas,Nolan,2019-06-18 11:30:00,1.25,2019-06-18 12:45:00,201.0,201.0,201.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48353,Texas,Nolan,2019-06-18 16:30:00,0.25,2019-06-18 16:45:00,232.0,232.0,232.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48355,Texas,Nueces,2019-06-17 16:45:00,0.25,2019-06-17 17:00:00,954.0,954.0,954.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48355,Texas,Nueces,2019-06-17 19:15:00,2.5,2019-06-17 21:45:00,320.0,432.0,345.6
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48355,Texas,Nueces,2019-06-20 18:30:00,1.5,2019-06-20 20:00:00,332.0,352.0,338.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48363,Texas,Palo Pinto,2019-06-18 10:00:00,1.5,2019-06-18 11:30:00,4242.0,4242.0,4242.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-16 14:30:00,1.75,2019-06-16 16:15:00,284.0,287.0,285.7142857142857
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-16 17:15:00,0.75,2019-06-16 18:00:00,1026.0,1035.0,1029.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-16 19:15:00,4.5,2019-06-16 23:45:00,704.0,900.0,802.7222222222222
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-19 12:00:00,4.25,2019-06-19 16:15:00,440.0,789.0,695.8235294117648
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-16 07:45:00,0.25,2019-06-16 08:00:00,334.0,334.0,334.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-16 08:15:00,6.5,2019-06-16 14:45:00,250.0,470.0,415.84615384615387
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-16 20:00:00,10.0,2019-06-17 06:00:00,250.0,984.0,569.3
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-19 07:45:00,4.0,2019-06-19 11:45:00,1618.0,1723.0,1677.375
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-19 12:00:00,0.75,2019-06-19 12:45:00,211.0,292.0,239.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-20 03:15:00,1.0,2019-06-20 04:15:00,514.0,514.0,514.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48373,Texas,Polk,2019-06-16 18:45:00,2.0,2019-06-16 20:45:00,210.0,655.0,420.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48373,Texas,Polk,2019-06-16 23:45:00,1.0,2019-06-17 00:45:00,234.0,254.0,246.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48373,Texas,Polk,2019-06-20 06:00:00,1.5,2019-06-20 07:30:00,207.0,647.0,425.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48377,Texas,Presidio,2019-06-17 22:45:00,0.75,2019-06-17 23:30:00,271.0,271.0,271.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48379,Texas,Rains,2019-06-19 12:30:00,2.0,2019-06-19 14:30:00,1487.0,1494.0,1491.125
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48379,Texas,Rains,2019-06-20 04:00:00,1.0,2019-06-20 05:00:00,221.0,398.0,268.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48379,Texas,Rains,2019-06-20 05:15:00,2.75,2019-06-20 08:00:00,350.0,461.0,429.6363636363636
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48379,Texas,Rains,2019-06-20 08:15:00,0.75,2019-06-20 09:00:00,319.0,349.0,329.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48379,Texas,Rains,2019-06-20 10:00:00,0.25,2019-06-20 10:15:00,206.0,206.0,206.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48381,Texas,Randall,2019-06-19 20:45:00,1.0,2019-06-19 21:45:00,996.0,996.0,996.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48389,Texas,Reeves,2019-06-19 19:15:00,0.75,2019-06-19 20:00:00,234.0,234.0,234.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48389,Texas,Reeves,2019-06-19 20:15:00,0.25,2019-06-19 20:30:00,234.0,234.0,234.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48395,Texas,Robertson,2019-06-17 01:00:00,6.25,2019-06-17 07:15:00,205.0,1276.0,870.44
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48395,Texas,Robertson,2019-06-17 07:45:00,2.0,2019-06-17 09:45:00,204.0,302.0,273.625
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48395,Texas,Robertson,2019-06-17 16:15:00,2.0,2019-06-17 18:15:00,233.0,249.0,241.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48395,Texas,Robertson,2019-06-19 05:00:00,0.5,2019-06-19 05:30:00,254.0,254.0,254.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48397,Texas,Rockwall,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,1076.0,1076.0,1076.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48397,Texas,Rockwall,2019-06-16 11:00:00,4.25,2019-06-16 15:15:00,540.0,587.0,552.2941176470588
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48401,Texas,Rusk,2019-06-16 12:30:00,8.5,2019-06-16 21:00:00,357.0,536.0,402.7352941176471
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48401,Texas,Rusk,2019-06-17 01:00:00,2.25,2019-06-17 03:15:00,268.0,323.0,305.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48401,Texas,Rusk,2019-06-17 04:45:00,1.5,2019-06-17 06:15:00,201.0,258.0,241.33333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48401,Texas,Rusk,2019-06-19 12:00:00,4.25,2019-06-19 16:15:00,404.0,895.0,722.8823529411765
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48407,Texas,San Jacinto,2019-06-16 18:45:00,2.5,2019-06-16 21:15:00,219.0,635.0,387.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48407,Texas,San Jacinto,2019-06-16 22:00:00,2.75,2019-06-17 00:45:00,208.0,251.0,239.54545454545453
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48407,Texas,San Jacinto,2019-06-20 05:45:00,2.25,2019-06-20 08:00:00,228.0,829.0,507.44444444444446
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48413,Texas,Schleicher,2019-06-16 02:45:00,0.25,2019-06-16 03:00:00,1078.0,1078.0,1078.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48413,Texas,Schleicher,2019-06-16 04:00:00,2.0,2019-06-16 06:00:00,1076.0,1082.0,1078.375
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48415,Texas,Scurry,2019-06-19 00:45:00,1.0,2019-06-19 01:45:00,259.0,286.0,272.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48419,Texas,Shelby,2019-06-18 15:45:00,0.75,2019-06-18 16:30:00,1044.0,1044.0,1044.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-16 12:15:00,10.25,2019-06-16 22:30:00,204.0,5645.0,903.6585365853658
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-16 23:45:00,4.25,2019-06-17 04:00:00,288.0,686.0,483.05882352941177
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-17 19:15:00,0.25,2019-06-17 19:30:00,201.0,201.0,201.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-19 10:30:00,15.75,2019-06-20 02:15:00,210.0,3838.0,954.015873015873
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-20 03:45:00,16.75,2019-06-20 20:30:00,201.0,1164.0,662.5223880597015
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-20 20:45:00,0.5,2019-06-20 21:15:00,217.0,230.0,223.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48425,Texas,Somervell,2019-06-17 13:15:00,0.25,2019-06-17 13:30:00,343.0,343.0,343.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48429,Texas,Stephens,2019-06-16 20:15:00,3.25,2019-06-16 23:30:00,219.0,229.0,223.23076923076923
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48429,Texas,Stephens,2019-06-19 06:45:00,2.5,2019-06-19 09:15:00,664.0,1082.0,754.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-16 07:45:00,50.5,2019-06-18 10:15:00,223.0,73079.0,12499.420792079209
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-18 15:45:00,0.25,2019-06-18 16:00:00,204.0,204.0,204.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-18 16:15:00,0.25,2019-06-18 16:30:00,213.0,213.0,213.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-18 18:30:00,0.75,2019-06-18 19:15:00,200.0,1464.0,1022.6666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-18 22:45:00,0.75,2019-06-18 23:30:00,216.0,245.0,226.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-18 23:45:00,2.25,2019-06-19 02:00:00,238.0,344.0,282.8888888888889
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-19 03:00:00,1.25,2019-06-19 04:15:00,222.0,243.0,228.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-19 05:15:00,1.0,2019-06-19 06:15:00,203.0,229.0,209.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-19 07:45:00,9.25,2019-06-19 17:00:00,249.0,3802.0,1166.027027027027
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-19 18:45:00,0.25,2019-06-19 19:00:00,204.0,204.0,204.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-19 21:15:00,0.5,2019-06-19 21:45:00,207.0,214.0,210.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-20 04:30:00,0.5,2019-06-20 05:00:00,206.0,217.0,211.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-20 14:45:00,0.75,2019-06-20 15:30:00,224.0,229.0,226.33333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-20 17:15:00,0.25,2019-06-20 17:30:00,203.0,203.0,203.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48441,Texas,Taylor,2019-06-18 10:45:00,1.25,2019-06-18 12:00:00,958.0,976.0,969.8
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48445,Texas,Terry,2019-06-18 01:45:00,7.25,2019-06-18 09:00:00,201.0,934.0,513.3448275862069
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48445,Texas,Terry,2019-06-18 11:00:00,0.25,2019-06-18 11:15:00,216.0,216.0,216.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48445,Texas,Terry,2019-06-18 14:15:00,0.25,2019-06-18 14:30:00,271.0,271.0,271.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48451,Texas,Tom Green,2019-06-16 23:00:00,0.75,2019-06-16 23:45:00,408.0,408.0,408.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48451,Texas,Tom Green,2019-06-17 04:30:00,1.75,2019-06-17 06:15:00,844.0,1000.0,976.1428571428571
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48451,Texas,Tom Green,2019-06-17 11:30:00,3.0,2019-06-17 14:30:00,299.0,311.0,306.8333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-17 02:00:00,1.5,2019-06-17 03:30:00,549.0,564.0,557.8333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-17 05:30:00,5.25,2019-06-17 10:45:00,270.0,1387.0,1003.4761904761905
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-17 13:45:00,1.25,2019-06-17 15:00:00,467.0,493.0,483.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-17 23:15:00,1.0,2019-06-18 00:15:00,454.0,2596.0,990.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-18 03:45:00,1.0,2019-06-18 04:45:00,503.0,507.0,505.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-18 14:15:00,1.25,2019-06-18 15:30:00,991.0,4951.0,1784.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-18 20:15:00,1.5,2019-06-18 21:45:00,387.0,496.0,467.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-19 00:00:00,1.0,2019-06-19 01:00:00,828.0,831.0,829.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-19 01:15:00,0.25,2019-06-19 01:30:00,357.0,357.0,357.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-20 09:30:00,2.0,2019-06-20 11:30:00,242.0,242.0,242.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-20 15:45:00,2.75,2019-06-20 18:30:00,265.0,325.0,278.3636363636364
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48455,Texas,Trinity,2019-06-16 19:00:00,0.75,2019-06-16 19:45:00,334.0,358.0,346.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48455,Texas,Trinity,2019-06-16 21:45:00,1.25,2019-06-16 23:00:00,311.0,1199.0,898.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48455,Texas,Trinity,2019-06-16 23:15:00,2.25,2019-06-17 01:30:00,1039.0,3254.0,1842.888888888889
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48455,Texas,Trinity,2019-06-17 04:00:00,1.75,2019-06-17 05:45:00,743.0,2208.0,1857.2857142857142
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48455,Texas,Trinity,2019-06-20 05:45:00,8.5,2019-06-20 14:15:00,206.0,2540.0,1644.3823529411766
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48457,Texas,Tyler,2019-06-16 19:00:00,0.75,2019-06-16 19:45:00,341.0,352.0,348.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48457,Texas,Tyler,2019-06-17 18:15:00,0.5,2019-06-17 18:45:00,409.0,409.0,409.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48457,Texas,Tyler,2019-06-20 06:30:00,0.75,2019-06-20 07:15:00,261.0,317.0,298.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48459,Texas,Upshur,2019-06-16 23:45:00,7.5,2019-06-17 07:15:00,246.0,592.0,393.8666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-16 12:45:00,0.5,2019-06-16 13:15:00,432.0,434.0,433.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-16 13:45:00,1.0,2019-06-16 14:45:00,235.0,369.0,331.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-16 22:45:00,1.75,2019-06-17 00:30:00,367.0,394.0,372.2857142857143
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-17 00:45:00,4.0,2019-06-17 04:45:00,725.0,1439.0,841.1875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-17 05:00:00,9.25,2019-06-17 14:15:00,679.0,770.0,711.2432432432432
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-19 02:30:00,3.25,2019-06-19 05:45:00,281.0,283.0,282.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-19 09:45:00,8.5,2019-06-19 18:15:00,312.0,3207.0,1522.8529411764705
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-20 04:45:00,5.0,2019-06-20 09:45:00,1465.0,3535.0,3187.35
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-20 19:00:00,2.25,2019-06-20 21:15:00,349.0,386.0,353.1111111111111
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48469,Texas,Victoria,2019-06-17 08:15:00,2.0,2019-06-17 10:15:00,340.0,456.0,406.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48469,Texas,Victoria,2019-06-17 20:15:00,1.75,2019-06-17 22:00:00,418.0,427.0,423.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-16 16:45:00,1.25,2019-06-16 18:00:00,1056.0,1064.0,1057.8
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-16 18:15:00,1.0,2019-06-16 19:15:00,263.0,540.0,380.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-16 20:15:00,0.5,2019-06-16 20:45:00,239.0,297.0,268.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-16 21:30:00,3.5,2019-06-17 01:00:00,204.0,689.0,365.42857142857144
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-17 02:00:00,3.75,2019-06-17 05:45:00,221.0,348.0,282.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-18 18:45:00,0.5,2019-06-18 19:15:00,429.0,429.0,429.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-20 05:45:00,2.25,2019-06-20 08:00:00,211.0,413.0,246.66666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48473,Texas,Waller,2019-06-16 20:45:00,4.25,2019-06-17 01:00:00,233.0,1778.0,683.4705882352941
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48473,Texas,Waller,2019-06-17 06:15:00,0.5,2019-06-17 06:45:00,1799.0,1799.0,1799.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48477,Texas,Washington,2019-06-17 04:00:00,2.5,2019-06-17 06:30:00,257.0,339.0,304.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48479,Texas,Webb,2019-06-17 16:00:00,0.25,2019-06-17 16:15:00,2562.0,2562.0,2562.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48479,Texas,Webb,2019-06-18 06:15:00,2.75,2019-06-18 09:00:00,289.0,291.0,290.8181818181818
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48479,Texas,Webb,2019-06-18 13:45:00,2.75,2019-06-18 16:30:00,304.0,1632.0,1510.090909090909
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48483,Texas,Wheeler,2019-06-16 04:30:00,3.25,2019-06-16 07:45:00,228.0,230.0,228.23076923076923
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48485,Texas,Wichita,2019-06-16 05:15:00,10.5,2019-06-16 15:45:00,206.0,2262.0,837.2619047619048
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48485,Texas,Wichita,2019-06-19 06:00:00,0.75,2019-06-19 06:45:00,230.0,230.0,230.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48487,Texas,Wilbarger,2019-06-16 05:00:00,4.0,2019-06-16 09:00:00,236.0,242.0,237.6875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48491,Texas,Williamson,2019-06-17 02:15:00,17.0,2019-06-17 19:15:00,215.0,9429.0,3148.264705882353
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48491,Texas,Williamson,2019-06-18 16:15:00,2.0,2019-06-18 18:15:00,224.0,592.0,525.625
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48491,Texas,Williamson,2019-06-18 19:30:00,0.25,2019-06-18 19:45:00,2070.0,2070.0,2070.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48497,Texas,Wise,2019-06-20 04:30:00,4.25,2019-06-20 08:45:00,832.0,836.0,833.8235294117648
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48499,Texas,Wood,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,223.0,223.0,223.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48499,Texas,Wood,2019-06-16 12:15:00,0.5,2019-06-16 12:45:00,230.0,230.0,230.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48499,Texas,Wood,2019-06-16 14:00:00,0.25,2019-06-16 14:15:00,677.0,677.0,677.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48499,Texas,Wood,2019-06-16 16:00:00,0.5,2019-06-16 16:30:00,508.0,508.0,508.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48499,Texas,Wood,2019-06-17 00:00:00,4.5,2019-06-17 04:30:00,228.0,665.0,466.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48001,Texas,Anderson,2019-06-24 05:30:00,3.75,2019-06-24 09:15:00,207.0,271.0,233.06666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48005,Texas,Angelina,2019-06-24 06:30:00,8.75,2019-06-24 15:15:00,243.0,2070.0,615.6857142857143
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48005,Texas,Angelina,2019-06-26 21:00:00,1.25,2019-06-26 22:15:00,209.0,210.0,209.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48005,Texas,Angelina,2019-06-27 02:00:00,1.0,2019-06-27 03:00:00,1227.0,2190.0,1947.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48007,Texas,Aransas,2019-06-28 14:30:00,0.25,2019-06-28 14:45:00,2878.0,2878.0,2878.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48013,Texas,Atascosa,2019-06-25 20:15:00,1.0,2019-06-25 21:15:00,441.0,442.0,441.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48013,Texas,Atascosa,2019-06-27 21:30:00,0.75,2019-06-27 22:15:00,367.0,368.0,367.6666666666667
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48013,Texas,Atascosa,2019-06-27 22:45:00,1.75,2019-06-28 00:30:00,213.0,215.0,213.85714285714286
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48015,Texas,Austin,2019-06-28 12:15:00,2.25,2019-06-28 14:30:00,482.0,525.0,491.55555555555554
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48021,Texas,Bastrop,2019-06-24 18:45:00,1.5,2019-06-24 20:15:00,610.0,653.0,630.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48027,Texas,Bell,2019-06-24 07:15:00,20.75,2019-06-25 04:00:00,246.0,8689.0,2426.240963855422
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48027,Texas,Bell,2019-06-25 04:15:00,0.5,2019-06-25 04:45:00,487.0,506.0,496.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48027,Texas,Bell,2019-06-25 05:00:00,1.0,2019-06-25 06:00:00,418.0,446.0,429.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-24 19:15:00,3.0,2019-06-24 22:15:00,1975.0,32036.0,19262.416666666668
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-25 01:30:00,0.25,2019-06-25 01:45:00,1793.0,1793.0,1793.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-25 02:45:00,0.25,2019-06-25 03:00:00,866.0,866.0,866.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-25 03:15:00,1.0,2019-06-25 04:15:00,784.0,1063.0,929.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-25 07:15:00,2.75,2019-06-25 10:00:00,210.0,585.0,366.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-25 17:00:00,1.75,2019-06-25 18:45:00,3733.0,3766.0,3743.1428571428573
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-25 20:45:00,0.25,2019-06-25 21:00:00,1622.0,1622.0,1622.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-26 01:15:00,0.25,2019-06-26 01:30:00,217.0,217.0,217.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-26 01:45:00,2.25,2019-06-26 04:00:00,208.0,232.0,219.55555555555554
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-26 19:00:00,1.0,2019-06-26 20:00:00,297.0,302.0,298.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-27 14:15:00,0.75,2019-06-27 15:00:00,288.0,289.0,288.3333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-27 16:30:00,2.25,2019-06-27 18:45:00,573.0,1703.0,1265.5555555555557
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-27 19:30:00,6.25,2019-06-28 01:45:00,287.0,3523.0,1202.88
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-28 04:30:00,1.0,2019-06-28 05:30:00,1778.0,1829.0,1815.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48035,Texas,Bosque,2019-06-24 03:00:00,7.75,2019-06-24 10:45:00,275.0,788.0,747.9354838709677
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48035,Texas,Bosque,2019-06-24 11:00:00,11.5,2019-06-24 22:30:00,304.0,790.0,723.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48037,Texas,Bowie,2019-06-23 22:15:00,2.75,2019-06-24 01:00:00,248.0,269.0,260.8181818181818
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48037,Texas,Bowie,2019-06-24 01:45:00,22.0,2019-06-24 23:45:00,229.0,2318.0,924.4204545454545
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48037,Texas,Bowie,2019-06-25 16:15:00,2.25,2019-06-25 18:30:00,214.0,250.0,227.66666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-24 12:15:00,12.75,2019-06-25 01:00:00,237.0,7427.0,1747.137254901961
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-25 13:30:00,1.5,2019-06-25 15:00:00,244.0,373.0,315.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-25 17:30:00,1.0,2019-06-25 18:30:00,387.0,504.0,472.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-25 19:15:00,0.5,2019-06-25 19:45:00,209.0,209.0,209.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-25 20:45:00,0.5,2019-06-25 21:15:00,205.0,220.0,212.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-25 22:00:00,0.75,2019-06-25 22:45:00,214.0,218.0,216.66666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-26 17:15:00,1.0,2019-06-26 18:15:00,206.0,215.0,209.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48041,Texas,Brazos,2019-06-24 10:15:00,3.5,2019-06-24 13:45:00,341.0,1256.0,416.14285714285717
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48041,Texas,Brazos,2019-06-27 20:45:00,1.0,2019-06-27 21:45:00,222.0,756.0,619.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48047,Texas,Brooks,2019-06-25 08:15:00,6.0,2019-06-25 14:15:00,708.0,721.0,709.8333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48049,Texas,Brown,2019-06-24 02:15:00,3.75,2019-06-24 06:00:00,564.0,660.0,646.3333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48049,Texas,Brown,2019-06-24 08:00:00,7.25,2019-06-24 15:15:00,418.0,503.0,426.82758620689657
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48049,Texas,Brown,2019-06-25 03:00:00,0.25,2019-06-25 03:15:00,630.0,630.0,630.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48053,Texas,Burnet,2019-06-24 09:45:00,0.25,2019-06-24 10:00:00,202.0,202.0,202.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48053,Texas,Burnet,2019-06-24 16:15:00,2.0,2019-06-24 18:15:00,270.0,1243.0,635.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48057,Texas,Calhoun,2019-06-26 16:45:00,1.75,2019-06-26 18:30:00,322.0,352.0,342.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48059,Texas,Callahan,2019-06-23 23:45:00,10.75,2019-06-24 10:30:00,543.0,2266.0,1330.6744186046512
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48059,Texas,Callahan,2019-06-25 02:45:00,0.5,2019-06-25 03:15:00,333.0,431.0,382.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48061,Texas,Cameron,2019-06-25 00:15:00,46.25,2019-06-26 22:30:00,207.0,14799.0,2866.9891891891893
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48061,Texas,Cameron,2019-06-26 22:45:00,0.5,2019-06-26 23:15:00,200.0,201.0,200.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48063,Texas,Camp,2019-06-24 06:45:00,2.25,2019-06-24 09:00:00,377.0,673.0,509.22222222222223
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48063,Texas,Camp,2019-06-24 11:00:00,0.5,2019-06-24 11:30:00,512.0,512.0,512.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48063,Texas,Camp,2019-06-27 04:45:00,1.25,2019-06-27 06:00:00,213.0,213.0,213.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48063,Texas,Camp,2019-06-27 21:30:00,0.5,2019-06-27 22:00:00,220.0,267.0,243.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48067,Texas,Cass,2019-06-23 23:00:00,23.75,2019-06-24 22:45:00,209.0,2461.0,800.578947368421
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48067,Texas,Cass,2019-06-24 23:45:00,1.0,2019-06-25 00:45:00,238.0,480.0,359.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48067,Texas,Cass,2019-06-27 21:30:00,0.25,2019-06-27 21:45:00,418.0,418.0,418.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-24 03:00:00,0.75,2019-06-24 03:45:00,740.0,1546.0,1008.6666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-25 12:45:00,0.5,2019-06-25 13:15:00,209.0,213.0,211.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-26 17:00:00,0.75,2019-06-26 17:45:00,1059.0,1100.0,1085.3333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-26 18:30:00,1.0,2019-06-26 19:30:00,364.0,2221.0,1756.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-26 22:15:00,0.25,2019-06-26 22:30:00,1059.0,1059.0,1059.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-26 23:45:00,0.25,2019-06-27 00:00:00,1059.0,1059.0,1059.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48073,Texas,Cherokee,2019-06-23 22:30:00,1.5,2019-06-24 00:00:00,255.0,259.0,258.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48073,Texas,Cherokee,2019-06-24 05:15:00,10.75,2019-06-24 16:00:00,201.0,3349.0,1271.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48073,Texas,Cherokee,2019-06-25 20:15:00,1.0,2019-06-25 21:15:00,786.0,787.0,786.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48073,Texas,Cherokee,2019-06-28 16:30:00,0.5,2019-06-28 17:00:00,1733.0,1734.0,1733.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48081,Texas,Coke,2019-06-26 15:30:00,0.25,2019-06-26 15:45:00,499.0,499.0,499.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-24 02:00:00,6.25,2019-06-24 08:15:00,265.0,486.0,414.4
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-27 02:45:00,4.25,2019-06-27 07:00:00,281.0,842.0,649.4117647058823
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-27 17:00:00,2.0,2019-06-27 19:00:00,206.0,1940.0,870.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-28 05:30:00,1.0,2019-06-28 06:30:00,305.0,338.0,328.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-28 16:45:00,0.75,2019-06-28 17:30:00,229.0,277.0,245.33333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-28 18:15:00,0.5,2019-06-28 18:45:00,215.0,215.0,215.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48091,Texas,Comal,2019-06-24 19:30:00,1.75,2019-06-24 21:15:00,213.0,337.0,275.2857142857143
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48093,Texas,Comanche,2019-06-27 15:00:00,21.0,2019-06-28 12:00:00,509.0,2159.0,1877.0714285714287
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48093,Texas,Comanche,2019-06-28 15:15:00,0.25,2019-06-28 15:30:00,214.0,214.0,214.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48093,Texas,Comanche,2019-06-28 18:45:00,0.75,2019-06-28 19:30:00,226.0,227.0,226.33333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48095,Texas,Concho,2019-06-24 23:15:00,4.0,2019-06-25 03:15:00,295.0,960.0,771.125
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48097,Texas,Cooke,2019-06-24 01:15:00,0.5,2019-06-24 01:45:00,965.0,965.0,965.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48099,Texas,Coryell,2019-06-24 07:30:00,10.75,2019-06-24 18:15:00,287.0,1803.0,791.8604651162791
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-25 10:00:00,4.25,2019-06-25 14:15:00,205.0,293.0,229.2941176470588
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-25 16:45:00,0.75,2019-06-25 17:30:00,211.0,221.0,214.33333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-25 18:30:00,1.5,2019-06-25 20:00:00,205.0,258.0,232.16666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-25 20:30:00,12.5,2019-06-26 09:00:00,242.0,2443.0,796.24
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-26 14:45:00,2.25,2019-06-26 17:00:00,216.0,423.0,294.3333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-26 19:00:00,13.25,2019-06-27 08:15:00,243.0,1245.0,477.7358490566038
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-27 16:15:00,0.5,2019-06-27 16:45:00,207.0,208.0,207.5
