event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48039,Texas,Brazoria,2019-12-09 20:30:00,2.0,2019-12-09 22:30:00,2099.0,2215.0,2158.25
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48041,Texas,Brazos,2019-12-09 20:15:00,0.25,2019-12-09 20:30:00,4368.0,4368.0,4368.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48041,Texas,Brazos,2019-12-10 14:00:00,0.25,2019-12-10 14:15:00,4281.0,4281.0,4281.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48061,Texas,Cameron,2019-12-09 20:15:00,0.75,2019-12-09 21:00:00,990.0,994.0,992.3333333333334
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48061,Texas,Cameron,2019-12-10 21:45:00,1.75,2019-12-10 23:30:00,215.0,1271.0,516.5714285714286
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48061,Texas,Cameron,2019-12-11 05:30:00,1.0,2019-12-11 06:30:00,332.0,332.0,332.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48073,Texas,Cherokee,2019-12-10 14:00:00,1.0,2019-12-10 15:00:00,707.0,717.0,714.5
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48085,Texas,Collin,2019-12-09 19:45:00,0.5,2019-12-09 20:15:00,485.0,2318.0,1401.5
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48085,Texas,Collin,2019-12-09 21:00:00,0.25,2019-12-09 21:15:00,202.0,202.0,202.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48113,Texas,Dallas,2019-12-08 16:45:00,1.0,2019-12-08 17:45:00,211.0,213.0,211.75
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48113,Texas,Dallas,2019-12-08 18:00:00,0.75,2019-12-08 18:45:00,227.0,246.0,236.66666666666666
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48113,Texas,Dallas,2019-12-08 21:30:00,0.75,2019-12-08 22:15:00,951.0,961.0,957.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48113,Texas,Dallas,2019-12-09 06:15:00,1.5,2019-12-09 07:45:00,1281.0,2053.0,1907.1666666666667
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48113,Texas,Dallas,2019-12-09 15:45:00,0.25,2019-12-09 16:00:00,207.0,207.0,207.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48113,Texas,Dallas,2019-12-09 16:15:00,0.25,2019-12-09 16:30:00,207.0,207.0,207.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48113,Texas,Dallas,2019-12-09 17:15:00,7.25,2019-12-10 00:30:00,223.0,2373.0,686.4827586206897
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48113,Texas,Dallas,2019-12-10 11:15:00,1.0,2019-12-10 12:15:00,1366.0,1370.0,1367.25
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48113,Texas,Dallas,2019-12-10 14:30:00,6.75,2019-12-10 21:15:00,249.0,541.0,408.7037037037037
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48121,Texas,Denton,2019-12-10 06:15:00,1.0,2019-12-10 07:15:00,759.0,760.0,759.75
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48135,Texas,Ector,2019-12-10 04:00:00,2.75,2019-12-10 06:45:00,234.0,234.0,234.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48139,Texas,Ellis,2019-12-10 19:30:00,10.75,2019-12-11 06:15:00,243.0,246.0,244.7906976744186
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48143,Texas,Erath,2019-12-09 21:30:00,0.25,2019-12-09 21:45:00,303.0,303.0,303.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48157,Texas,Fort Bend,2019-12-10 16:15:00,1.75,2019-12-10 18:00:00,1017.0,3439.0,2097.8571428571427
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48167,Texas,Galveston,2019-12-09 11:45:00,0.25,2019-12-09 12:00:00,2934.0,2934.0,2934.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48167,Texas,Galveston,2019-12-11 07:00:00,0.25,2019-12-11 07:15:00,2147.0,2147.0,2147.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48181,Texas,Grayson,2019-12-09 20:30:00,0.5,2019-12-09 21:00:00,201.0,201.0,201.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48183,Texas,Gregg,2019-12-08 14:30:00,1.25,2019-12-08 15:45:00,250.0,329.0,295.2
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48187,Texas,Guadalupe,2019-12-08 15:15:00,0.25,2019-12-08 15:30:00,2208.0,2208.0,2208.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48201,Texas,Harris,2019-12-08 20:00:00,1.0,2019-12-08 21:00:00,392.0,403.0,399.75
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48201,Texas,Harris,2019-12-09 11:45:00,0.25,2019-12-09 12:00:00,429.0,429.0,429.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48201,Texas,Harris,2019-12-09 13:00:00,1.25,2019-12-09 14:15:00,1657.0,1756.0,1721.2
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48201,Texas,Harris,2019-12-09 15:00:00,6.25,2019-12-09 21:15:00,217.0,5618.0,1238.92
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48201,Texas,Harris,2019-12-10 01:45:00,3.5,2019-12-10 05:15:00,319.0,350.0,332.07142857142856
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48201,Texas,Harris,2019-12-10 10:15:00,0.5,2019-12-10 10:45:00,287.0,710.0,498.5
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48201,Texas,Harris,2019-12-10 12:15:00,10.0,2019-12-10 22:15:00,218.0,4828.0,703.525
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48215,Texas,Hidalgo,2019-12-10 12:15:00,1.5,2019-12-10 13:45:00,640.0,660.0,649.6666666666666
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48227,Texas,Howard,2019-12-09 18:00:00,1.25,2019-12-09 19:15:00,237.0,238.0,237.4
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48231,Texas,Hunt,2019-12-10 16:15:00,0.75,2019-12-10 17:00:00,235.0,235.0,235.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48245,Texas,Jefferson,2019-12-08 14:45:00,1.75,2019-12-08 16:30:00,332.0,332.0,332.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48245,Texas,Jefferson,2019-12-10 14:45:00,1.5,2019-12-10 16:15:00,230.0,943.0,399.3333333333333
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48249,Texas,Jim Wells,2019-12-09 19:15:00,0.25,2019-12-09 19:30:00,1427.0,1427.0,1427.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48251,Texas,Johnson,2019-12-09 13:30:00,3.0,2019-12-09 16:30:00,202.0,202.0,202.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48251,Texas,Johnson,2019-12-10 20:00:00,2.25,2019-12-10 22:15:00,202.0,634.0,463.6666666666667
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48259,Texas,Kendall,2019-12-09 08:30:00,1.5,2019-12-09 10:00:00,955.0,955.0,955.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48261,Texas,Kenedy,2019-12-10 15:30:00,0.5,2019-12-10 16:00:00,288.0,288.0,288.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48261,Texas,Kenedy,2019-12-10 16:15:00,0.25,2019-12-10 16:30:00,288.0,288.0,288.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48261,Texas,Kenedy,2019-12-10 17:30:00,0.5,2019-12-10 18:00:00,288.0,288.0,288.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48273,Texas,Kleberg,2019-12-09 21:00:00,6.0,2019-12-10 03:00:00,200.0,200.0,200.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48273,Texas,Kleberg,2019-12-10 14:00:00,1.75,2019-12-10 15:45:00,229.0,259.0,253.42857142857142
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48273,Texas,Kleberg,2019-12-10 16:00:00,0.25,2019-12-10 16:15:00,292.0,292.0,292.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48273,Texas,Kleberg,2019-12-10 16:30:00,1.0,2019-12-10 17:30:00,286.0,288.0,287.5
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48303,Texas,Lubbock,2019-12-10 15:30:00,2.25,2019-12-10 17:45:00,205.0,234.0,210.66666666666666
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48325,Texas,Medina,2019-12-11 02:30:00,0.5,2019-12-11 03:00:00,283.0,350.0,316.5
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48329,Texas,Midland,2019-12-09 23:00:00,1.0,2019-12-10 00:00:00,295.0,297.0,296.25
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48339,Texas,Montgomery,2019-12-08 14:45:00,0.75,2019-12-08 15:30:00,279.0,283.0,281.6666666666667
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48339,Texas,Montgomery,2019-12-09 21:00:00,0.25,2019-12-09 21:15:00,25715.0,25715.0,25715.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48339,Texas,Montgomery,2019-12-10 15:30:00,1.75,2019-12-10 17:15:00,1575.0,1665.0,1639.142857142857
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48355,Texas,Nueces,2019-12-09 17:15:00,8.0,2019-12-10 01:15:00,1694.0,5313.0,3453.625
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48355,Texas,Nueces,2019-12-10 01:45:00,2.0,2019-12-10 03:45:00,205.0,207.0,205.75
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48355,Texas,Nueces,2019-12-10 15:15:00,1.5,2019-12-10 16:45:00,1437.0,1459.0,1448.3333333333333
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48361,Texas,Orange,2019-12-10 23:15:00,0.25,2019-12-10 23:30:00,806.0,806.0,806.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48367,Texas,Parker,2019-12-09 16:45:00,0.25,2019-12-09 17:00:00,330.0,330.0,330.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48381,Texas,Randall,2019-12-11 02:30:00,1.5,2019-12-11 04:00:00,2155.0,2156.0,2155.1666666666665
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48393,Texas,Roberts,2019-12-09 02:30:00,2.25,2019-12-09 04:45:00,491.0,493.0,491.22222222222223
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48395,Texas,Robertson,2019-12-09 20:15:00,0.25,2019-12-09 20:30:00,443.0,443.0,443.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48395,Texas,Robertson,2019-12-10 14:00:00,0.25,2019-12-10 14:15:00,443.0,443.0,443.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48409,Texas,San Patricio,2019-12-09 17:30:00,3.75,2019-12-09 21:15:00,602.0,1548.0,952.6666666666666
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48427,Texas,Starr,2019-12-09 13:45:00,3.0,2019-12-09 16:45:00,399.0,403.0,400.75
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48439,Texas,Tarrant,2019-12-08 16:15:00,0.75,2019-12-08 17:00:00,208.0,211.0,209.33333333333334
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48439,Texas,Tarrant,2019-12-09 02:00:00,7.5,2019-12-09 09:30:00,293.0,1312.0,381.3
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48439,Texas,Tarrant,2019-12-09 17:00:00,2.5,2019-12-09 19:30:00,274.0,694.0,393.3
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48439,Texas,Tarrant,2019-12-09 23:30:00,0.25,2019-12-09 23:45:00,559.0,559.0,559.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48439,Texas,Tarrant,2019-12-10 07:45:00,0.5,2019-12-10 08:15:00,962.0,970.0,966.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48439,Texas,Tarrant,2019-12-10 13:00:00,4.0,2019-12-10 17:00:00,359.0,939.0,581.375
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48439,Texas,Tarrant,2019-12-10 17:30:00,1.25,2019-12-10 18:45:00,243.0,267.0,253.6
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48451,Texas,Tom Green,2019-12-10 21:15:00,0.5,2019-12-10 21:45:00,217.0,219.0,218.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48453,Texas,Travis,2019-12-09 14:30:00,1.5,2019-12-09 16:00:00,1255.0,1273.0,1261.5
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48475,Texas,Ward,2019-12-10 22:00:00,1.75,2019-12-10 23:45:00,257.0,262.0,259.42857142857144
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48491,Texas,Williamson,2019-12-09 18:30:00,0.25,2019-12-09 18:45:00,2011.0,2011.0,2011.0
Texas-25,Texas,2019-12-08 13:40:00,2019-12-08 13:41:00,Vandalism,48493,Texas,Wilson,2019-12-11 02:30:00,2.25,2019-12-11 04:45:00,267.0,675.0,539.7777777777778
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48001,Texas,Anderson,2019-11-30 20:00:00,1.25,2019-11-30 21:15:00,217.0,529.0,462.6
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48005,Texas,Angelina,2019-11-30 19:00:00,0.75,2019-11-30 19:45:00,773.0,2204.0,1322.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48005,Texas,Angelina,2019-11-30 21:15:00,0.5,2019-11-30 21:45:00,561.0,562.0,561.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48005,Texas,Angelina,2019-12-02 00:30:00,0.5,2019-12-02 01:00:00,453.0,556.0,504.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48019,Texas,Bandera,2019-11-30 14:45:00,1.0,2019-11-30 15:45:00,412.0,413.0,412.75
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48019,Texas,Bandera,2019-12-03 02:15:00,0.25,2019-12-03 02:30:00,410.0,410.0,410.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48027,Texas,Bell,2019-12-01 06:15:00,1.25,2019-12-01 07:30:00,2159.0,2161.0,2160.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48035,Texas,Bosque,2019-12-02 22:15:00,0.25,2019-12-02 22:30:00,224.0,224.0,224.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48037,Texas,Bowie,2019-11-30 17:15:00,0.75,2019-11-30 18:00:00,234.0,243.0,237.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48037,Texas,Bowie,2019-12-02 14:00:00,0.25,2019-12-02 14:15:00,200.0,200.0,200.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48037,Texas,Bowie,2019-12-03 15:45:00,0.25,2019-12-03 16:00:00,384.0,384.0,384.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48047,Texas,Brooks,2019-12-03 04:45:00,2.5,2019-12-03 07:15:00,1753.0,1755.0,1754.4
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48049,Texas,Brown,2019-11-29 17:30:00,3.25,2019-11-29 20:45:00,262.0,266.0,263.38461538461536
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48053,Texas,Burnet,2019-11-30 22:45:00,0.5,2019-11-30 23:15:00,229.0,229.0,229.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48059,Texas,Callahan,2019-11-29 17:30:00,1.25,2019-11-29 18:45:00,215.0,216.0,215.8
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48061,Texas,Cameron,2019-11-30 08:30:00,0.25,2019-11-30 08:45:00,2848.0,2848.0,2848.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48061,Texas,Cameron,2019-11-30 17:45:00,1.0,2019-11-30 18:45:00,275.0,359.0,298.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48061,Texas,Cameron,2019-12-01 14:30:00,1.75,2019-12-01 16:15:00,340.0,401.0,382.57142857142856
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48069,Texas,Castro,2019-11-29 06:15:00,2.25,2019-11-29 08:30:00,206.0,206.0,206.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48071,Texas,Chambers,2019-12-03 13:30:00,4.5,2019-12-03 18:00:00,623.0,637.0,631.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48073,Texas,Cherokee,2019-12-01 13:15:00,1.25,2019-12-01 14:30:00,270.0,271.0,270.6
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48073,Texas,Cherokee,2019-12-03 13:45:00,5.25,2019-12-03 19:00:00,227.0,251.0,228.76190476190476
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48079,Texas,Cochran,2019-11-30 23:00:00,0.25,2019-11-30 23:15:00,262.0,262.0,262.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48081,Texas,Coke,2019-12-02 19:15:00,1.0,2019-12-02 20:15:00,518.0,520.0,519.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48085,Texas,Collin,2019-11-29 22:30:00,1.25,2019-11-29 23:45:00,213.0,298.0,264.2
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48085,Texas,Collin,2019-12-02 09:45:00,2.0,2019-12-02 11:45:00,352.0,352.0,352.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-11-29 20:15:00,0.5,2019-11-29 20:45:00,226.0,226.0,226.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-11-29 21:15:00,3.75,2019-11-30 01:00:00,225.0,489.0,329.06666666666666
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-11-30 03:30:00,0.75,2019-11-30 04:15:00,244.0,247.0,245.33333333333334
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-11-30 08:00:00,0.75,2019-11-30 08:45:00,226.0,227.0,226.66666666666666
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-11-30 09:45:00,0.75,2019-11-30 10:30:00,245.0,245.0,245.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-11-30 13:45:00,1.25,2019-11-30 15:00:00,211.0,314.0,264.6
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-12-01 09:30:00,3.5,2019-12-01 13:00:00,305.0,327.0,312.35714285714283
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-12-02 03:00:00,1.0,2019-12-02 04:00:00,287.0,296.0,293.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-12-02 06:45:00,13.25,2019-12-02 20:00:00,303.0,2359.0,458.92452830188677
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-12-02 20:45:00,3.0,2019-12-02 23:45:00,278.0,380.0,321.9166666666667
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-12-03 17:15:00,2.75,2019-12-03 20:00:00,252.0,830.0,586.7272727272727
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48113,Texas,Dallas,2019-12-03 20:15:00,1.25,2019-12-03 21:30:00,202.0,464.0,349.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48121,Texas,Denton,2019-11-29 17:15:00,2.25,2019-11-29 19:30:00,833.0,2443.0,1591.3333333333333
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48121,Texas,Denton,2019-11-29 22:30:00,0.25,2019-11-29 22:45:00,892.0,892.0,892.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48141,Texas,El Paso,2019-11-29 15:00:00,1.0,2019-11-29 16:00:00,234.0,858.0,589.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48141,Texas,El Paso,2019-11-29 20:00:00,4.75,2019-11-30 00:45:00,214.0,8725.0,4158.631578947368
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48141,Texas,El Paso,2019-12-02 20:00:00,0.75,2019-12-02 20:45:00,487.0,1023.0,800.3333333333334
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48141,Texas,El Paso,2019-12-03 01:00:00,0.25,2019-12-03 01:15:00,3490.0,3490.0,3490.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48139,Texas,Ellis,2019-11-29 16:00:00,1.75,2019-11-29 17:45:00,213.0,216.0,213.42857142857142
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48139,Texas,Ellis,2019-11-30 18:45:00,0.25,2019-11-30 19:00:00,1153.0,1153.0,1153.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48139,Texas,Ellis,2019-12-03 20:45:00,0.75,2019-12-03 21:30:00,223.0,227.0,224.33333333333334
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48157,Texas,Fort Bend,2019-11-29 18:15:00,1.25,2019-11-29 19:30:00,232.0,242.0,238.2
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48165,Texas,Gaines,2019-11-29 15:45:00,0.25,2019-11-29 16:00:00,566.0,566.0,566.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48165,Texas,Gaines,2019-11-29 16:15:00,1.0,2019-11-29 17:15:00,281.0,303.0,292.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48181,Texas,Grayson,2019-11-30 01:00:00,2.25,2019-11-30 03:15:00,597.0,598.0,597.8888888888889
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48181,Texas,Grayson,2019-11-30 11:30:00,1.25,2019-11-30 12:45:00,652.0,677.0,659.4
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48181,Texas,Grayson,2019-11-30 23:00:00,0.25,2019-11-30 23:15:00,525.0,525.0,525.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48181,Texas,Grayson,2019-12-02 04:30:00,0.25,2019-12-02 04:45:00,601.0,601.0,601.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48185,Texas,Grimes,2019-12-02 01:15:00,2.0,2019-12-02 03:15:00,228.0,228.0,228.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48185,Texas,Grimes,2019-12-02 15:00:00,2.75,2019-12-02 17:45:00,230.0,518.0,257.1818181818182
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48185,Texas,Grimes,2019-12-02 18:00:00,0.75,2019-12-02 18:45:00,226.0,228.0,227.33333333333334
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-11-29 05:45:00,12.5,2019-11-29 18:15:00,205.0,2197.0,531.74
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-11-29 19:00:00,3.0,2019-11-29 22:00:00,203.0,226.0,213.75
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-11-29 23:15:00,0.75,2019-11-30 00:00:00,243.0,246.0,244.66666666666666
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-11-30 03:15:00,1.0,2019-11-30 04:15:00,203.0,209.0,206.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-11-30 07:30:00,0.25,2019-11-30 07:45:00,251.0,251.0,251.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-11-30 11:15:00,11.25,2019-11-30 22:30:00,210.0,2766.0,448.1777777777778
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-12-01 00:00:00,0.25,2019-12-01 00:15:00,216.0,216.0,216.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-12-01 00:30:00,0.25,2019-12-01 00:45:00,280.0,280.0,280.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-12-01 03:15:00,24.5,2019-12-02 03:45:00,205.0,6128.0,516.7551020408164
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-12-02 14:00:00,7.75,2019-12-02 21:45:00,267.0,1101.0,558.4516129032259
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-12-03 01:15:00,0.25,2019-12-03 01:30:00,444.0,444.0,444.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-12-03 11:15:00,10.5,2019-12-03 21:45:00,229.0,2733.0,487.07142857142856
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48201,Texas,Harris,2019-12-03 22:00:00,0.75,2019-12-03 22:45:00,236.0,354.0,276.3333333333333
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48203,Texas,Harrison,2019-11-30 17:30:00,0.5,2019-11-30 18:00:00,281.0,281.0,281.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48215,Texas,Hidalgo,2019-11-30 02:30:00,0.25,2019-11-30 02:45:00,436.0,436.0,436.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48215,Texas,Hidalgo,2019-11-30 05:30:00,1.0,2019-11-30 06:30:00,393.0,1426.0,1167.25
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48215,Texas,Hidalgo,2019-11-30 14:30:00,1.25,2019-11-30 15:45:00,458.0,465.0,460.8
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48215,Texas,Hidalgo,2019-12-01 14:15:00,2.0,2019-12-01 16:15:00,553.0,637.0,604.625
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48215,Texas,Hidalgo,2019-12-02 02:30:00,1.75,2019-12-02 04:15:00,220.0,745.0,623.8571428571429
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48217,Texas,Hill,2019-12-02 22:15:00,0.25,2019-12-02 22:30:00,228.0,228.0,228.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48227,Texas,Howard,2019-11-30 23:15:00,0.25,2019-11-30 23:30:00,226.0,226.0,226.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48245,Texas,Jefferson,2019-12-01 20:15:00,2.25,2019-12-01 22:30:00,746.0,750.0,746.4444444444445
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48251,Texas,Johnson,2019-11-29 08:15:00,1.75,2019-11-29 10:00:00,255.0,255.0,255.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48251,Texas,Johnson,2019-11-30 19:45:00,0.5,2019-11-30 20:15:00,519.0,523.0,521.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48259,Texas,Kendall,2019-12-02 08:30:00,4.5,2019-12-02 13:00:00,541.0,541.0,541.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48259,Texas,Kendall,2019-12-03 15:00:00,0.5,2019-12-03 15:30:00,410.0,412.0,411.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48259,Texas,Kendall,2019-12-03 17:45:00,0.5,2019-12-03 18:15:00,414.0,414.0,414.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48267,Texas,Kimble,2019-11-30 23:15:00,0.25,2019-11-30 23:30:00,213.0,213.0,213.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48281,Texas,Lampasas,2019-11-30 07:00:00,1.0,2019-11-30 08:00:00,257.0,257.0,257.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48285,Texas,Lavaca,2019-12-02 04:15:00,0.5,2019-12-02 04:45:00,227.0,227.0,227.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48289,Texas,Leon,2019-12-02 01:15:00,2.0,2019-12-02 03:15:00,558.0,558.0,558.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48289,Texas,Leon,2019-12-02 15:00:00,2.75,2019-12-02 17:45:00,487.0,562.0,547.4545454545455
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48289,Texas,Leon,2019-12-02 18:00:00,1.5,2019-12-02 19:30:00,560.0,562.0,561.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48291,Texas,Liberty,2019-12-03 13:30:00,1.0,2019-12-03 14:30:00,212.0,213.0,212.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48291,Texas,Liberty,2019-12-03 15:30:00,0.25,2019-12-03 15:45:00,211.0,211.0,211.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48291,Texas,Liberty,2019-12-03 16:45:00,3.5,2019-12-03 20:15:00,2280.0,2459.0,2357.5714285714284
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48293,Texas,Limestone,2019-11-29 19:15:00,0.5,2019-11-29 19:45:00,478.0,563.0,520.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48303,Texas,Lubbock,2019-11-30 03:45:00,0.75,2019-11-30 04:30:00,208.0,1141.0,572.6666666666666
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48303,Texas,Lubbock,2019-11-30 20:15:00,2.25,2019-11-30 22:30:00,311.0,460.0,408.55555555555554
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48303,Texas,Lubbock,2019-11-30 23:00:00,0.25,2019-11-30 23:15:00,248.0,248.0,248.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48303,Texas,Lubbock,2019-12-03 16:00:00,1.0,2019-12-03 17:00:00,263.0,265.0,264.25
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48303,Texas,Lubbock,2019-12-03 20:30:00,0.75,2019-12-03 21:15:00,1134.0,1136.0,1134.6666666666667
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48305,Texas,Lynn,2019-11-30 15:45:00,0.75,2019-11-30 16:30:00,514.0,514.0,514.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48313,Texas,Madison,2019-12-02 01:15:00,2.0,2019-12-02 03:15:00,1077.0,1077.0,1077.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48313,Texas,Madison,2019-12-02 15:00:00,2.75,2019-12-02 17:45:00,923.0,1083.0,1046.7272727272727
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48313,Texas,Madison,2019-12-02 18:00:00,1.5,2019-12-02 19:30:00,919.0,922.0,920.8333333333334
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48321,Texas,Matagorda,2019-11-29 08:45:00,5.25,2019-11-29 14:00:00,223.0,819.0,420.7142857142857
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48321,Texas,Matagorda,2019-11-29 14:45:00,0.5,2019-11-29 15:15:00,523.0,524.0,523.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48323,Texas,Maverick,2019-12-03 13:30:00,0.25,2019-12-03 13:45:00,934.0,934.0,934.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48329,Texas,Midland,2019-12-02 15:45:00,1.25,2019-12-02 17:00:00,5190.0,5456.0,5304.8
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48329,Texas,Midland,2019-12-02 21:00:00,1.25,2019-12-02 22:15:00,325.0,339.0,335.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48335,Texas,Mitchell,2019-11-30 13:45:00,1.0,2019-11-30 14:45:00,538.0,538.0,538.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48339,Texas,Montgomery,2019-11-29 08:00:00,0.25,2019-11-29 08:15:00,5411.0,5411.0,5411.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48339,Texas,Montgomery,2019-11-30 18:15:00,0.5,2019-11-30 18:45:00,208.0,208.0,208.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48341,Texas,Moore,2019-12-03 22:45:00,0.75,2019-12-03 23:30:00,778.0,779.0,778.3333333333334
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48361,Texas,Orange,2019-12-02 01:45:00,0.5,2019-12-02 02:15:00,515.0,515.0,515.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48367,Texas,Parker,2019-11-29 13:00:00,2.0,2019-11-29 15:00:00,334.0,335.0,334.375
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48367,Texas,Parker,2019-11-29 15:45:00,2.75,2019-11-29 18:30:00,334.0,1029.0,705.4545454545455
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48385,Texas,Real,2019-11-29 16:30:00,3.0,2019-11-29 19:30:00,224.0,292.0,257.25
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48401,Texas,Rusk,2019-11-29 19:15:00,1.25,2019-11-29 20:30:00,961.0,963.0,962.6
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48409,Texas,San Patricio,2019-11-29 15:30:00,0.25,2019-11-29 15:45:00,247.0,247.0,247.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48423,Texas,Smith,2019-11-30 22:30:00,0.75,2019-11-30 23:15:00,744.0,757.0,748.3333333333334
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48423,Texas,Smith,2019-12-03 15:30:00,0.75,2019-12-03 16:15:00,676.0,712.0,691.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48433,Texas,Stonewall,2019-11-30 19:00:00,1.75,2019-11-30 20:45:00,321.0,322.0,321.7142857142857
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48439,Texas,Tarrant,2019-11-29 03:00:00,8.0,2019-11-29 11:00:00,240.0,1637.0,788.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48439,Texas,Tarrant,2019-11-29 22:45:00,0.75,2019-11-29 23:30:00,227.0,281.0,261.6666666666667
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48439,Texas,Tarrant,2019-11-30 10:45:00,3.0,2019-11-30 13:45:00,3615.0,5218.0,4603.583333333333
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48439,Texas,Tarrant,2019-11-30 16:15:00,0.5,2019-11-30 16:45:00,361.0,459.0,410.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48439,Texas,Tarrant,2019-11-30 17:00:00,0.25,2019-11-30 17:15:00,207.0,207.0,207.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48439,Texas,Tarrant,2019-11-30 21:30:00,1.0,2019-11-30 22:30:00,230.0,237.0,232.25
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48439,Texas,Tarrant,2019-12-02 17:15:00,0.5,2019-12-02 17:45:00,759.0,789.0,774.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48439,Texas,Tarrant,2019-12-02 18:30:00,1.0,2019-12-02 19:30:00,474.0,497.0,485.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48439,Texas,Tarrant,2019-12-02 21:45:00,0.25,2019-12-02 22:00:00,1343.0,1343.0,1343.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48451,Texas,Tom Green,2019-12-02 14:45:00,0.75,2019-12-02 15:30:00,1634.0,1634.0,1634.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48451,Texas,Tom Green,2019-12-02 17:00:00,0.75,2019-12-02 17:45:00,403.0,404.0,403.3333333333333
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48453,Texas,Travis,2019-11-29 01:00:00,0.25,2019-11-29 01:15:00,1017.0,1017.0,1017.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48453,Texas,Travis,2019-11-29 22:15:00,1.25,2019-11-29 23:30:00,2567.0,2571.0,2570.2
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48453,Texas,Travis,2019-11-30 01:30:00,4.5,2019-11-30 06:00:00,987.0,1137.0,1064.111111111111
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48453,Texas,Travis,2019-12-01 23:30:00,0.5,2019-12-02 00:00:00,1711.0,2225.0,1968.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48453,Texas,Travis,2019-12-02 15:15:00,0.25,2019-12-02 15:30:00,1555.0,1555.0,1555.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48465,Texas,Val Verde,2019-11-29 18:45:00,0.25,2019-11-29 19:00:00,1217.0,1217.0,1217.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48467,Texas,Van Zandt,2019-12-01 21:15:00,1.75,2019-12-01 23:00:00,815.0,819.0,817.8571428571429
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48469,Texas,Victoria,2019-11-30 07:30:00,2.0,2019-11-30 09:30:00,397.0,402.0,401.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48471,Texas,Walker,2019-12-01 18:45:00,0.25,2019-12-01 19:00:00,636.0,636.0,636.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48479,Texas,Webb,2019-12-01 11:45:00,5.5,2019-12-01 17:15:00,263.0,398.0,285.27272727272725
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48485,Texas,Wichita,2019-11-30 21:15:00,2.0,2019-11-30 23:15:00,570.0,1934.0,1087.5
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48491,Texas,Williamson,2019-11-30 17:15:00,0.25,2019-11-30 17:30:00,392.0,392.0,392.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48491,Texas,Williamson,2019-12-01 23:30:00,0.5,2019-12-02 00:00:00,1715.0,2229.0,1972.0
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48497,Texas,Wise,2019-12-03 16:15:00,1.25,2019-12-03 17:30:00,475.0,609.0,555.4
Texas-26,Texas,2019-11-29 00:00:00,2019-12-01 00:00:00,Actual Physical Attack,48499,Texas,Wood,2019-11-30 17:15:00,0.25,2019-11-30 17:30:00,516.0,516.0,516.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48007,Texas,Aransas,2019-06-14 16:30:00,0.5,2019-06-14 17:00:00,2846.0,2846.0,2846.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48009,Texas,Archer,2019-06-09 22:15:00,0.75,2019-06-09 23:00:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48009,Texas,Archer,2019-06-15 16:00:00,0.25,2019-06-15 16:15:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48019,Texas,Bandera,2019-06-10 01:45:00,2.75,2019-06-10 04:30:00,404.0,440.0,414.27272727272725
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-09 18:15:00,0.5,2019-06-09 18:45:00,1187.0,2338.0,1762.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-10 00:30:00,10.25,2019-06-10 10:45:00,412.0,2826.0,1161.6829268292684
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-13 06:30:00,0.25,2019-06-13 06:45:00,569.0,569.0,569.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-14 19:45:00,1.25,2019-06-14 21:00:00,1754.0,1755.0,1754.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48023,Texas,Baylor,2019-06-16 07:15:00,0.25,2019-06-16 07:30:00,214.0,214.0,214.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-09 23:15:00,13.0,2019-06-10 12:15:00,254.0,2034.0,1079.0961538461538
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-10 18:30:00,0.75,2019-06-10 19:15:00,210.0,215.0,211.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-10 22:30:00,0.25,2019-06-10 22:45:00,216.0,216.0,216.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-11 02:15:00,1.5,2019-06-11 03:45:00,220.0,226.0,224.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-13 22:15:00,1.0,2019-06-13 23:15:00,221.0,222.0,221.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-09 14:45:00,1.0,2019-06-09 15:45:00,650.0,1033.0,928.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 01:45:00,0.5,2019-06-10 02:15:00,497.0,11235.0,5866.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 04:30:00,9.5,2019-06-10 14:00:00,262.0,9180.0,2092.6052631578946
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 20:15:00,1.0,2019-06-10 21:15:00,321.0,383.0,343.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 22:15:00,0.5,2019-06-10 22:45:00,339.0,466.0,402.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 10:00:00,0.75,2019-06-11 10:45:00,285.0,770.0,607.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 15:00:00,2.25,2019-06-11 17:15:00,201.0,234.0,213.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 18:00:00,1.0,2019-06-11 19:00:00,219.0,225.0,221.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-12 12:30:00,0.75,2019-06-12 13:15:00,233.0,237.0,235.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-13 15:45:00,1.0,2019-06-13 16:45:00,2067.0,2468.0,2175.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-13 18:00:00,0.25,2019-06-13 18:15:00,841.0,841.0,841.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-15 14:15:00,0.25,2019-06-15 14:30:00,211.0,211.0,211.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-16 14:00:00,1.75,2019-06-16 15:45:00,343.0,424.0,374.2857142857143
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48037,Texas,Bowie,2019-06-12 22:00:00,0.25,2019-06-12 22:15:00,303.0,303.0,303.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48037,Texas,Bowie,2019-06-16 13:30:00,2.0,2019-06-16 15:30:00,212.0,417.0,350.125
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48039,Texas,Brazoria,2019-06-15 19:15:00,2.5,2019-06-15 21:45:00,266.0,1067.0,769.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-10 00:00:00,8.0,2019-06-10 08:00:00,218.0,1181.0,538.3125
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-10 20:15:00,0.75,2019-06-10 21:00:00,953.0,954.0,953.3333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-14 19:00:00,0.25,2019-06-14 19:15:00,1001.0,1001.0,1001.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48055,Texas,Caldwell,2019-06-10 01:30:00,15.5,2019-06-10 17:00:00,207.0,1630.0,698.8064516129032
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48055,Texas,Caldwell,2019-06-11 08:00:00,0.25,2019-06-11 08:15:00,360.0,360.0,360.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 08:00:00,2.75,2019-06-10 10:45:00,224.0,642.0,600.6363636363636
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 17:30:00,0.75,2019-06-10 18:15:00,1053.0,1638.0,1442.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 19:30:00,2.0,2019-06-10 21:30:00,207.0,334.0,290.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 21:45:00,1.25,2019-06-10 23:00:00,639.0,1028.0,870.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48063,Texas,Camp,2019-06-16 10:15:00,6.75,2019-06-16 17:00:00,207.0,242.0,234.7037037037037
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48063,Texas,Camp,2019-06-16 17:30:00,0.25,2019-06-16 17:45:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48067,Texas,Cass,2019-06-10 18:30:00,0.75,2019-06-10 19:15:00,370.0,371.0,370.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48071,Texas,Chambers,2019-06-12 20:00:00,0.75,2019-06-12 20:45:00,773.0,773.0,773.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48075,Texas,Childress,2019-06-16 01:15:00,3.0,2019-06-16 04:15:00,257.0,774.0,496.4166666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48077,Texas,Clay,2019-06-16 20:15:00,0.25,2019-06-16 20:30:00,547.0,547.0,547.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-09 18:45:00,68.0,2019-06-12 14:45:00,223.0,24374.0,4204.724264705882
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-12 21:45:00,1.0,2019-06-12 22:45:00,667.0,923.0,858.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-12 23:45:00,0.25,2019-06-13 00:00:00,787.0,787.0,787.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-13 13:15:00,0.25,2019-06-13 13:30:00,453.0,453.0,453.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-14 21:30:00,1.25,2019-06-14 22:45:00,223.0,1337.0,1095.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-16 08:00:00,11.25,2019-06-16 19:15:00,216.0,3328.0,1417.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-10 01:15:00,2.5,2019-06-10 03:45:00,243.0,806.0,536.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-10 14:15:00,0.5,2019-06-10 14:45:00,362.0,1794.0,1078.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-11 12:15:00,0.75,2019-06-11 13:00:00,1584.0,1586.0,1585.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,655.0,656.0,655.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,311.0,426.0,389.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-10 02:45:00,9.5,2019-06-10 12:15:00,246.0,284.0,275.05263157894734
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-09 17:45:00,0.25,2019-06-09 18:00:00,932.0,932.0,932.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-09 21:00:00,2.0,2019-06-09 23:00:00,222.0,228.0,223.875
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-10 03:45:00,1.25,2019-06-10 05:00:00,207.0,228.0,223.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48099,Texas,Coryell,2019-06-09 23:30:00,9.25,2019-06-10 08:45:00,377.0,1264.0,710.0540540540541
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48099,Texas,Coryell,2019-06-10 09:45:00,2.0,2019-06-10 11:45:00,311.0,315.0,313.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-09 15:15:00,0.75,2019-06-09 16:00:00,204.0,221.0,209.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-09 18:45:00,107.0,2019-06-14 05:45:00,213.0,313327.0,98077.69158878505
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-14 07:15:00,1.5,2019-06-14 08:45:00,384.0,527.0,461.1666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-14 14:45:00,17.5,2019-06-15 08:15:00,223.0,2929.0,783.8714285714286
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 08:45:00,0.5,2019-06-15 09:15:00,201.0,201.0,201.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 15:15:00,0.5,2019-06-15 15:45:00,1210.0,1213.0,1211.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 18:15:00,13.0,2019-06-16 07:15:00,245.0,1146.0,663.9230769230769
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-09 18:00:00,49.0,2019-06-11 19:00:00,201.0,33492.0,9878.183673469388
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-11 19:15:00,0.25,2019-06-11 19:30:00,201.0,201.0,201.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-13 03:00:00,0.5,2019-06-13 03:30:00,209.0,226.0,217.5
