event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48029,Texas,Bexar,2019-06-28 04:30:00,1.0,2019-06-28 05:30:00,1778.0,1829.0,1815.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48035,Texas,Bosque,2019-06-24 03:00:00,7.75,2019-06-24 10:45:00,275.0,788.0,747.9354838709677
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48035,Texas,Bosque,2019-06-24 11:00:00,11.5,2019-06-24 22:30:00,304.0,790.0,723.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48037,Texas,Bowie,2019-06-23 22:15:00,2.75,2019-06-24 01:00:00,248.0,269.0,260.8181818181818
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48037,Texas,Bowie,2019-06-24 01:45:00,22.0,2019-06-24 23:45:00,229.0,2318.0,924.4204545454545
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48037,Texas,Bowie,2019-06-25 16:15:00,2.25,2019-06-25 18:30:00,214.0,250.0,227.66666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-24 12:15:00,12.75,2019-06-25 01:00:00,237.0,7427.0,1747.137254901961
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-25 13:30:00,1.5,2019-06-25 15:00:00,244.0,373.0,315.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-25 17:30:00,1.0,2019-06-25 18:30:00,387.0,504.0,472.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-25 19:15:00,0.5,2019-06-25 19:45:00,209.0,209.0,209.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-25 20:45:00,0.5,2019-06-25 21:15:00,205.0,220.0,212.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-25 22:00:00,0.75,2019-06-25 22:45:00,214.0,218.0,216.66666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48039,Texas,Brazoria,2019-06-26 17:15:00,1.0,2019-06-26 18:15:00,206.0,215.0,209.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48041,Texas,Brazos,2019-06-24 10:15:00,3.5,2019-06-24 13:45:00,341.0,1256.0,416.14285714285717
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48041,Texas,Brazos,2019-06-27 20:45:00,1.0,2019-06-27 21:45:00,222.0,756.0,619.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48047,Texas,Brooks,2019-06-25 08:15:00,6.0,2019-06-25 14:15:00,708.0,721.0,709.8333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48049,Texas,Brown,2019-06-24 02:15:00,3.75,2019-06-24 06:00:00,564.0,660.0,646.3333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48049,Texas,Brown,2019-06-24 08:00:00,7.25,2019-06-24 15:15:00,418.0,503.0,426.82758620689657
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48049,Texas,Brown,2019-06-25 03:00:00,0.25,2019-06-25 03:15:00,630.0,630.0,630.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48053,Texas,Burnet,2019-06-24 09:45:00,0.25,2019-06-24 10:00:00,202.0,202.0,202.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48053,Texas,Burnet,2019-06-24 16:15:00,2.0,2019-06-24 18:15:00,270.0,1243.0,635.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48057,Texas,Calhoun,2019-06-26 16:45:00,1.75,2019-06-26 18:30:00,322.0,352.0,342.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48059,Texas,Callahan,2019-06-23 23:45:00,10.75,2019-06-24 10:30:00,543.0,2266.0,1330.6744186046512
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48059,Texas,Callahan,2019-06-25 02:45:00,0.5,2019-06-25 03:15:00,333.0,431.0,382.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48061,Texas,Cameron,2019-06-25 00:15:00,46.25,2019-06-26 22:30:00,207.0,14799.0,2866.9891891891893
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48061,Texas,Cameron,2019-06-26 22:45:00,0.5,2019-06-26 23:15:00,200.0,201.0,200.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48063,Texas,Camp,2019-06-24 06:45:00,2.25,2019-06-24 09:00:00,377.0,673.0,509.22222222222223
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48063,Texas,Camp,2019-06-24 11:00:00,0.5,2019-06-24 11:30:00,512.0,512.0,512.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48063,Texas,Camp,2019-06-27 04:45:00,1.25,2019-06-27 06:00:00,213.0,213.0,213.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48063,Texas,Camp,2019-06-27 21:30:00,0.5,2019-06-27 22:00:00,220.0,267.0,243.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48067,Texas,Cass,2019-06-23 23:00:00,23.75,2019-06-24 22:45:00,209.0,2461.0,800.578947368421
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48067,Texas,Cass,2019-06-24 23:45:00,1.0,2019-06-25 00:45:00,238.0,480.0,359.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48067,Texas,Cass,2019-06-27 21:30:00,0.25,2019-06-27 21:45:00,418.0,418.0,418.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-24 03:00:00,0.75,2019-06-24 03:45:00,740.0,1546.0,1008.6666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-25 12:45:00,0.5,2019-06-25 13:15:00,209.0,213.0,211.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-26 17:00:00,0.75,2019-06-26 17:45:00,1059.0,1100.0,1085.3333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-26 18:30:00,1.0,2019-06-26 19:30:00,364.0,2221.0,1756.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-26 22:15:00,0.25,2019-06-26 22:30:00,1059.0,1059.0,1059.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48071,Texas,Chambers,2019-06-26 23:45:00,0.25,2019-06-27 00:00:00,1059.0,1059.0,1059.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48073,Texas,Cherokee,2019-06-23 22:30:00,1.5,2019-06-24 00:00:00,255.0,259.0,258.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48073,Texas,Cherokee,2019-06-24 05:15:00,10.75,2019-06-24 16:00:00,201.0,3349.0,1271.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48073,Texas,Cherokee,2019-06-25 20:15:00,1.0,2019-06-25 21:15:00,786.0,787.0,786.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48073,Texas,Cherokee,2019-06-28 16:30:00,0.5,2019-06-28 17:00:00,1733.0,1734.0,1733.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48081,Texas,Coke,2019-06-26 15:30:00,0.25,2019-06-26 15:45:00,499.0,499.0,499.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-24 02:00:00,6.25,2019-06-24 08:15:00,265.0,486.0,414.4
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-27 02:45:00,4.25,2019-06-27 07:00:00,281.0,842.0,649.4117647058823
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-27 17:00:00,2.0,2019-06-27 19:00:00,206.0,1940.0,870.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-28 05:30:00,1.0,2019-06-28 06:30:00,305.0,338.0,328.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-28 16:45:00,0.75,2019-06-28 17:30:00,229.0,277.0,245.33333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48085,Texas,Collin,2019-06-28 18:15:00,0.5,2019-06-28 18:45:00,215.0,215.0,215.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48091,Texas,Comal,2019-06-24 19:30:00,1.75,2019-06-24 21:15:00,213.0,337.0,275.2857142857143
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48093,Texas,Comanche,2019-06-27 15:00:00,21.0,2019-06-28 12:00:00,509.0,2159.0,1877.0714285714287
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48093,Texas,Comanche,2019-06-28 15:15:00,0.25,2019-06-28 15:30:00,214.0,214.0,214.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48093,Texas,Comanche,2019-06-28 18:45:00,0.75,2019-06-28 19:30:00,226.0,227.0,226.33333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48095,Texas,Concho,2019-06-24 23:15:00,4.0,2019-06-25 03:15:00,295.0,960.0,771.125
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48097,Texas,Cooke,2019-06-24 01:15:00,0.5,2019-06-24 01:45:00,965.0,965.0,965.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48099,Texas,Coryell,2019-06-24 07:30:00,10.75,2019-06-24 18:15:00,287.0,1803.0,791.8604651162791
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-25 10:00:00,4.25,2019-06-25 14:15:00,205.0,293.0,229.2941176470588
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-25 16:45:00,0.75,2019-06-25 17:30:00,211.0,221.0,214.33333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-25 18:30:00,1.5,2019-06-25 20:00:00,205.0,258.0,232.16666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-25 20:30:00,12.5,2019-06-26 09:00:00,242.0,2443.0,796.24
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-26 14:45:00,2.25,2019-06-26 17:00:00,216.0,423.0,294.3333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-26 19:00:00,13.25,2019-06-27 08:15:00,243.0,1245.0,477.7358490566038
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-27 16:15:00,0.5,2019-06-27 16:45:00,207.0,208.0,207.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-27 18:45:00,1.5,2019-06-27 20:15:00,271.0,332.0,308.8333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-27 20:45:00,4.75,2019-06-28 01:30:00,202.0,1141.0,338.36842105263156
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-28 02:45:00,5.25,2019-06-28 08:00:00,213.0,3167.0,832.9047619047619
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-28 09:00:00,2.0,2019-06-28 11:00:00,216.0,784.0,515.875
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48113,Texas,Dallas,2019-06-28 18:45:00,0.5,2019-06-28 19:15:00,228.0,230.0,229.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48115,Texas,Dawson,2019-06-25 08:15:00,0.25,2019-06-25 08:30:00,1425.0,1425.0,1425.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48121,Texas,Denton,2019-06-24 02:15:00,3.0,2019-06-24 05:15:00,436.0,6336.0,4212.583333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48121,Texas,Denton,2019-06-24 14:15:00,0.5,2019-06-24 14:45:00,203.0,278.0,240.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48121,Texas,Denton,2019-06-24 16:15:00,0.75,2019-06-24 17:00:00,202.0,205.0,203.66666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48127,Texas,Dimmit,2019-06-27 19:45:00,2.75,2019-06-27 22:30:00,550.0,1858.0,1728.3636363636363
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48129,Texas,Donley,2019-06-25 18:30:00,3.0,2019-06-25 21:30:00,356.0,356.0,356.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48131,Texas,Duval,2019-06-27 00:45:00,1.5,2019-06-27 02:15:00,243.0,243.0,243.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48133,Texas,Eastland,2019-06-24 01:00:00,15.5,2019-06-24 16:30:00,368.0,4073.0,1882.1451612903227
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48133,Texas,Eastland,2019-06-24 17:00:00,7.25,2019-06-25 00:15:00,373.0,3125.0,1673.5172413793102
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48133,Texas,Eastland,2019-06-25 02:45:00,0.5,2019-06-25 03:15:00,664.0,698.0,681.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48135,Texas,Ector,2019-06-24 23:45:00,0.25,2019-06-25 00:00:00,431.0,431.0,431.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48135,Texas,Ector,2019-06-25 00:15:00,0.5,2019-06-25 00:45:00,712.0,713.0,712.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48141,Texas,El Paso,2019-06-24 16:15:00,2.25,2019-06-24 18:30:00,212.0,3515.0,2708.3333333333335
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48141,Texas,El Paso,2019-06-27 14:00:00,1.5,2019-06-27 15:30:00,233.0,348.0,324.6666666666667
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48141,Texas,El Paso,2019-06-27 23:30:00,1.25,2019-06-28 00:45:00,205.0,215.0,209.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48141,Texas,El Paso,2019-06-28 01:15:00,1.25,2019-06-28 02:30:00,223.0,232.0,229.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48141,Texas,El Paso,2019-06-28 09:00:00,0.25,2019-06-28 09:15:00,315.0,315.0,315.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48141,Texas,El Paso,2019-06-28 10:15:00,0.5,2019-06-28 10:45:00,345.0,346.0,345.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48141,Texas,El Paso,2019-06-28 19:30:00,0.25,2019-06-28 19:45:00,231.0,231.0,231.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48141,Texas,El Paso,2019-06-28 20:00:00,0.25,2019-06-28 20:15:00,203.0,203.0,203.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48141,Texas,El Paso,2019-06-28 20:30:00,0.25,2019-06-28 20:45:00,201.0,201.0,201.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48141,Texas,El Paso,2019-06-28 21:00:00,1.5,2019-06-28 22:30:00,421.0,649.0,546.8333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48139,Texas,Ellis,2019-06-24 03:15:00,15.5,2019-06-24 18:45:00,205.0,3393.0,1081.258064516129
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48143,Texas,Erath,2019-06-24 03:00:00,7.75,2019-06-24 10:45:00,286.0,736.0,717.1935483870968
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48143,Texas,Erath,2019-06-24 11:00:00,11.5,2019-06-24 22:30:00,307.0,787.0,708.9782608695652
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48157,Texas,Fort Bend,2019-06-24 11:45:00,7.25,2019-06-24 19:00:00,249.0,3063.0,1824.1379310344828
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48157,Texas,Fort Bend,2019-06-24 23:45:00,1.0,2019-06-25 00:45:00,2547.0,3585.0,2806.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48159,Texas,Franklin,2019-06-28 15:30:00,0.25,2019-06-28 15:45:00,295.0,295.0,295.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48163,Texas,Frio,2019-06-27 20:00:00,1.5,2019-06-27 21:30:00,1645.0,3014.0,1880.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48177,Texas,Gonzales,2019-06-24 19:00:00,0.25,2019-06-24 19:15:00,249.0,249.0,249.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48183,Texas,Gregg,2019-06-23 22:30:00,4.25,2019-06-24 02:45:00,461.0,1483.0,894.6470588235294
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48183,Texas,Gregg,2019-06-24 04:15:00,11.75,2019-06-24 16:00:00,231.0,3516.0,1230.1914893617022
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48183,Texas,Gregg,2019-06-24 19:30:00,1.0,2019-06-24 20:30:00,200.0,209.0,206.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48183,Texas,Gregg,2019-06-24 20:45:00,0.25,2019-06-24 21:00:00,203.0,203.0,203.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48183,Texas,Gregg,2019-06-26 15:30:00,1.75,2019-06-26 17:15:00,1366.0,1578.0,1493.857142857143
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48183,Texas,Gregg,2019-06-27 00:45:00,5.25,2019-06-27 06:00:00,214.0,3524.0,2118.714285714286
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48183,Texas,Gregg,2019-06-27 21:15:00,2.5,2019-06-27 23:45:00,316.0,3380.0,2269.9
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48183,Texas,Gregg,2019-06-28 00:00:00,1.75,2019-06-28 01:45:00,258.0,331.0,303.2857142857143
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48183,Texas,Gregg,2019-06-28 07:45:00,1.0,2019-06-28 08:45:00,230.0,230.0,230.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48185,Texas,Grimes,2019-06-25 13:30:00,1.5,2019-06-25 15:00:00,280.0,282.0,280.3333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48187,Texas,Guadalupe,2019-06-24 21:30:00,0.75,2019-06-24 22:15:00,325.0,401.0,352.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48187,Texas,Guadalupe,2019-06-25 01:00:00,0.25,2019-06-25 01:15:00,615.0,615.0,615.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48187,Texas,Guadalupe,2019-06-27 19:30:00,0.5,2019-06-27 20:00:00,445.0,449.0,447.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48199,Texas,Hardin,2019-06-24 09:15:00,4.75,2019-06-24 14:00:00,236.0,988.0,709.8947368421053
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48199,Texas,Hardin,2019-06-24 16:15:00,0.25,2019-06-24 16:30:00,212.0,212.0,212.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48199,Texas,Hardin,2019-06-26 18:45:00,2.25,2019-06-26 21:00:00,325.0,935.0,585.4444444444445
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48203,Texas,Harrison,2019-06-24 01:45:00,0.5,2019-06-24 02:15:00,203.0,207.0,205.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48203,Texas,Harrison,2019-06-24 06:00:00,0.25,2019-06-24 06:15:00,222.0,222.0,222.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48203,Texas,Harrison,2019-06-24 06:30:00,8.5,2019-06-24 15:00:00,320.0,6249.0,1676.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48203,Texas,Harrison,2019-06-24 15:45:00,0.25,2019-06-24 16:00:00,217.0,217.0,217.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48203,Texas,Harrison,2019-06-26 22:45:00,1.0,2019-06-26 23:45:00,2998.0,3005.0,3001.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48203,Texas,Harrison,2019-06-27 21:30:00,2.25,2019-06-27 23:45:00,2306.0,2768.0,2434.5555555555557
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48209,Texas,Hays,2019-06-24 16:30:00,1.0,2019-06-24 17:30:00,249.0,271.0,254.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48209,Texas,Hays,2019-06-24 18:00:00,4.0,2019-06-24 22:00:00,241.0,753.0,552.9375
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48209,Texas,Hays,2019-06-26 04:00:00,0.75,2019-06-26 04:45:00,456.0,758.0,657.3333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48209,Texas,Hays,2019-06-27 19:15:00,1.0,2019-06-27 20:15:00,1691.0,1692.0,1691.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48213,Texas,Henderson,2019-06-24 03:30:00,13.25,2019-06-24 16:45:00,218.0,2253.0,845.0566037735849
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48213,Texas,Henderson,2019-06-26 00:45:00,6.0,2019-06-26 06:45:00,214.0,1085.0,659.375
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48215,Texas,Hidalgo,2019-06-24 06:45:00,0.75,2019-06-24 07:30:00,2255.0,4513.0,3014.3333333333335
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48215,Texas,Hidalgo,2019-06-24 19:00:00,1.0,2019-06-24 20:00:00,2800.0,2801.0,2800.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48215,Texas,Hidalgo,2019-06-24 23:30:00,64.25,2019-06-27 15:45:00,217.0,26532.0,6631.245136186771
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48215,Texas,Hidalgo,2019-06-27 18:00:00,1.25,2019-06-27 19:15:00,313.0,322.0,315.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48215,Texas,Hidalgo,2019-06-27 20:00:00,2.75,2019-06-27 22:45:00,205.0,465.0,313.09090909090907
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48215,Texas,Hidalgo,2019-06-27 23:45:00,1.75,2019-06-28 01:30:00,309.0,346.0,334.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48215,Texas,Hidalgo,2019-06-28 16:45:00,1.0,2019-06-28 17:45:00,385.0,413.0,401.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48221,Texas,Hood,2019-06-24 03:00:00,7.75,2019-06-24 10:45:00,408.0,1226.0,1062.7096774193549
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48221,Texas,Hood,2019-06-24 11:00:00,14.75,2019-06-25 01:45:00,268.0,921.0,752.7627118644068
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48223,Texas,Hopkins,2019-06-24 01:45:00,14.25,2019-06-24 16:00:00,206.0,1676.0,400.6842105263158
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48223,Texas,Hopkins,2019-06-28 15:30:00,0.25,2019-06-28 15:45:00,248.0,248.0,248.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48225,Texas,Houston,2019-06-24 10:15:00,1.25,2019-06-24 11:30:00,250.0,645.0,381.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48225,Texas,Houston,2019-06-25 15:00:00,1.0,2019-06-25 16:00:00,289.0,294.0,290.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48225,Texas,Houston,2019-06-27 18:30:00,1.75,2019-06-27 20:15:00,212.0,213.0,212.57142857142858
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48227,Texas,Howard,2019-06-24 22:45:00,1.75,2019-06-25 00:30:00,262.0,282.0,276.2857142857143
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48227,Texas,Howard,2019-06-25 21:45:00,0.5,2019-06-25 22:15:00,1145.0,1151.0,1148.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48227,Texas,Howard,2019-06-25 22:30:00,1.5,2019-06-26 00:00:00,514.0,940.0,838.8333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48231,Texas,Hunt,2019-06-24 02:45:00,4.0,2019-06-24 06:45:00,309.0,990.0,890.5625
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48231,Texas,Hunt,2019-06-24 14:15:00,0.25,2019-06-24 14:30:00,225.0,225.0,225.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48245,Texas,Jefferson,2019-06-24 10:00:00,7.25,2019-06-24 17:15:00,201.0,966.0,461.3103448275862
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48245,Texas,Jefferson,2019-06-25 15:00:00,5.75,2019-06-25 20:45:00,221.0,1729.0,663.9130434782609
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48245,Texas,Jefferson,2019-06-28 09:00:00,1.5,2019-06-28 10:30:00,794.0,1379.0,1211.8333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48249,Texas,Jim Wells,2019-06-26 01:00:00,1.25,2019-06-26 02:15:00,339.0,339.0,339.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48249,Texas,Jim Wells,2019-06-26 13:00:00,0.25,2019-06-26 13:15:00,341.0,341.0,341.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48249,Texas,Jim Wells,2019-06-27 19:15:00,0.25,2019-06-27 19:30:00,252.0,252.0,252.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48251,Texas,Johnson,2019-06-24 02:30:00,23.25,2019-06-25 01:45:00,371.0,4659.0,1776.731182795699
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48251,Texas,Johnson,2019-06-27 07:30:00,0.5,2019-06-27 08:00:00,1070.0,1725.0,1397.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48253,Texas,Jones,2019-06-23 22:45:00,4.25,2019-06-24 03:00:00,294.0,357.0,350.47058823529414
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48253,Texas,Jones,2019-06-25 19:00:00,2.25,2019-06-25 21:15:00,256.0,260.0,257.3333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48255,Texas,Karnes,2019-06-24 20:45:00,2.75,2019-06-24 23:30:00,216.0,588.0,250.63636363636363
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48257,Texas,Kaufman,2019-06-24 03:00:00,9.25,2019-06-24 12:15:00,233.0,4628.0,1299.4324324324325
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48259,Texas,Kendall,2019-06-28 11:45:00,0.5,2019-06-28 12:15:00,559.0,559.0,559.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48261,Texas,Kenedy,2019-06-24 21:30:00,0.5,2019-06-24 22:00:00,273.0,273.0,273.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48261,Texas,Kenedy,2019-06-25 01:00:00,0.5,2019-06-25 01:30:00,261.0,261.0,261.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48267,Texas,Kimble,2019-06-25 08:00:00,1.25,2019-06-25 09:15:00,778.0,779.0,778.4
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48273,Texas,Kleberg,2019-06-24 19:30:00,5.25,2019-06-25 00:45:00,226.0,1531.0,802.4285714285714
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48273,Texas,Kleberg,2019-06-25 02:15:00,0.75,2019-06-25 03:00:00,609.0,623.0,614.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48273,Texas,Kleberg,2019-06-25 08:30:00,4.0,2019-06-25 12:30:00,247.0,446.0,347.6875
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48283,Texas,La Salle,2019-06-27 20:00:00,0.25,2019-06-27 20:15:00,323.0,323.0,323.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48277,Texas,Lamar,2019-06-24 00:30:00,14.0,2019-06-24 14:30:00,204.0,3118.0,1099.9464285714287
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48281,Texas,Lampasas,2019-06-24 08:15:00,3.25,2019-06-24 11:30:00,230.0,402.0,298.6923076923077
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48291,Texas,Liberty,2019-06-24 09:00:00,1.75,2019-06-24 10:45:00,207.0,410.0,265.42857142857144
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48291,Texas,Liberty,2019-06-24 12:00:00,0.25,2019-06-24 12:15:00,212.0,212.0,212.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48291,Texas,Liberty,2019-06-24 15:30:00,1.0,2019-06-24 16:30:00,236.0,238.0,237.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48291,Texas,Liberty,2019-06-24 20:45:00,1.5,2019-06-24 22:15:00,314.0,343.0,333.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48291,Texas,Liberty,2019-06-27 20:15:00,0.5,2019-06-27 20:45:00,279.0,403.0,341.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48293,Texas,Limestone,2019-06-24 10:45:00,0.5,2019-06-24 11:15:00,1777.0,1777.0,1777.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48315,Texas,Marion,2019-06-23 23:00:00,1.75,2019-06-24 00:45:00,208.0,209.0,208.71428571428572
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48315,Texas,Marion,2019-06-24 06:45:00,7.25,2019-06-24 14:00:00,484.0,4353.0,1912.344827586207
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48315,Texas,Marion,2019-06-27 21:30:00,0.5,2019-06-27 22:00:00,315.0,901.0,608.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48317,Texas,Martin,2019-06-24 22:15:00,0.5,2019-06-24 22:45:00,243.0,243.0,243.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48321,Texas,Matagorda,2019-06-24 13:45:00,2.5,2019-06-24 16:15:00,283.0,322.0,303.7
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48323,Texas,Maverick,2019-06-24 16:30:00,0.75,2019-06-24 17:15:00,563.0,570.0,567.6666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48323,Texas,Maverick,2019-06-24 22:30:00,1.5,2019-06-25 00:00:00,452.0,486.0,474.8333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48323,Texas,Maverick,2019-06-27 19:45:00,2.0,2019-06-27 21:45:00,1358.0,6789.0,4521.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48309,Texas,McLennan,2019-06-24 06:30:00,10.25,2019-06-24 16:45:00,201.0,1939.0,944.0975609756098
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48309,Texas,McLennan,2019-06-24 17:00:00,1.25,2019-06-24 18:15:00,206.0,241.0,221.2
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48309,Texas,McLennan,2019-06-25 01:00:00,0.5,2019-06-25 01:30:00,327.0,328.0,327.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48309,Texas,McLennan,2019-06-26 08:30:00,0.75,2019-06-26 09:15:00,929.0,929.0,929.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48309,Texas,McLennan,2019-06-26 20:15:00,1.0,2019-06-26 21:15:00,341.0,343.0,342.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48309,Texas,McLennan,2019-06-28 14:45:00,2.0,2019-06-28 16:45:00,1117.0,1835.0,1740.875
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48325,Texas,Medina,2019-06-24 20:15:00,1.5,2019-06-24 21:45:00,1219.0,1255.0,1239.6666666666667
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48325,Texas,Medina,2019-06-27 14:00:00,0.25,2019-06-27 14:15:00,1198.0,1198.0,1198.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48325,Texas,Medina,2019-06-27 18:45:00,0.75,2019-06-27 19:30:00,1198.0,1198.0,1198.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48331,Texas,Milam,2019-06-24 09:45:00,4.75,2019-06-24 14:30:00,455.0,1457.0,781.4736842105264
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48339,Texas,Montgomery,2019-06-23 23:45:00,4.5,2019-06-24 04:15:00,1541.0,2272.0,1947.9444444444443
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48339,Texas,Montgomery,2019-06-24 05:15:00,1.0,2019-06-24 06:15:00,200.0,213.0,209.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48339,Texas,Montgomery,2019-06-24 08:30:00,12.0,2019-06-24 20:30:00,215.0,4896.0,2181.1041666666665
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48339,Texas,Montgomery,2019-06-25 14:15:00,1.5,2019-06-25 15:45:00,472.0,2025.0,1683.3333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48339,Texas,Montgomery,2019-06-26 07:45:00,1.5,2019-06-26 09:15:00,614.0,618.0,616.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48339,Texas,Montgomery,2019-06-26 12:00:00,0.25,2019-06-26 12:15:00,2863.0,2863.0,2863.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48339,Texas,Montgomery,2019-06-27 04:00:00,4.25,2019-06-27 08:15:00,385.0,1661.0,615.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48339,Texas,Montgomery,2019-06-27 18:30:00,14.5,2019-06-28 09:00:00,369.0,3505.0,985.8275862068965
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48343,Texas,Morris,2019-06-24 06:45:00,2.25,2019-06-24 09:00:00,341.0,652.0,476.55555555555554
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48343,Texas,Morris,2019-06-24 11:00:00,0.5,2019-06-24 11:30:00,514.0,514.0,514.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48343,Texas,Morris,2019-06-27 21:30:00,0.5,2019-06-27 22:00:00,216.0,263.0,239.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-06-25 02:30:00,0.25,2019-06-25 02:45:00,1585.0,1585.0,1585.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-06-27 18:45:00,1.25,2019-06-27 20:00:00,411.0,414.0,412.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48349,Texas,Navarro,2019-06-24 04:45:00,0.75,2019-06-24 05:30:00,2247.0,2251.0,2248.3333333333335
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48349,Texas,Navarro,2019-06-25 14:30:00,0.25,2019-06-25 14:45:00,423.0,423.0,423.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48355,Texas,Nueces,2019-06-24 17:15:00,7.5,2019-06-25 00:45:00,208.0,1579.0,628.6333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48355,Texas,Nueces,2019-06-25 14:30:00,0.75,2019-06-25 15:15:00,209.0,209.0,209.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48355,Texas,Nueces,2019-06-25 16:00:00,3.0,2019-06-25 19:00:00,3364.0,9019.0,8509.666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48355,Texas,Nueces,2019-06-26 15:00:00,8.5,2019-06-26 23:30:00,238.0,2932.0,805.1764705882352
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48355,Texas,Nueces,2019-06-27 15:45:00,0.5,2019-06-27 16:15:00,1235.0,1235.0,1235.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48355,Texas,Nueces,2019-06-28 11:30:00,0.75,2019-06-28 12:15:00,1042.0,1043.0,1042.3333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48361,Texas,Orange,2019-06-24 10:15:00,5.25,2019-06-24 15:30:00,458.0,1596.0,909.952380952381
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48361,Texas,Orange,2019-06-25 14:45:00,5.0,2019-06-25 19:45:00,266.0,1498.0,673.15
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48361,Texas,Orange,2019-06-27 22:15:00,1.25,2019-06-27 23:30:00,287.0,294.0,291.2
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-06-24 02:30:00,0.25,2019-06-24 02:45:00,200.0,200.0,200.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-06-25 11:15:00,3.5,2019-06-25 14:45:00,909.0,909.0,909.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-06-25 15:00:00,0.25,2019-06-25 15:15:00,902.0,902.0,902.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48365,Texas,Panola,2019-06-24 01:30:00,0.75,2019-06-24 02:15:00,202.0,202.0,202.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48365,Texas,Panola,2019-06-24 07:15:00,4.0,2019-06-24 11:15:00,211.0,776.0,305.8125
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48365,Texas,Panola,2019-06-24 15:00:00,0.5,2019-06-24 15:30:00,207.0,213.0,210.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48365,Texas,Panola,2019-06-26 23:00:00,1.25,2019-06-27 00:15:00,237.0,239.0,238.2
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48365,Texas,Panola,2019-06-27 21:30:00,2.25,2019-06-27 23:45:00,379.0,605.0,579.8888888888889
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48367,Texas,Parker,2019-06-24 01:45:00,24.0,2019-06-25 01:45:00,233.0,8822.0,1987.3645833333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48367,Texas,Parker,2019-06-27 03:30:00,0.5,2019-06-27 04:00:00,856.0,1806.0,1331.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48373,Texas,Polk,2019-06-24 08:30:00,2.75,2019-06-24 11:15:00,204.0,777.0,675.2727272727273
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48373,Texas,Polk,2019-06-25 15:00:00,1.0,2019-06-25 16:00:00,318.0,318.0,318.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48373,Texas,Polk,2019-06-26 20:15:00,1.25,2019-06-26 21:30:00,592.0,631.0,613.4
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48375,Texas,Potter,2019-06-28 03:00:00,2.75,2019-06-28 05:45:00,351.0,361.0,354.3636363636364
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48381,Texas,Randall,2019-06-24 23:45:00,2.0,2019-06-25 01:45:00,364.0,368.0,367.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48381,Texas,Randall,2019-06-26 19:45:00,0.5,2019-06-26 20:15:00,503.0,505.0,504.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48401,Texas,Rusk,2019-06-24 04:45:00,6.0,2019-06-24 10:45:00,219.0,2714.0,622.9583333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48401,Texas,Rusk,2019-06-24 12:30:00,1.75,2019-06-24 14:15:00,208.0,217.0,213.42857142857142
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48401,Texas,Rusk,2019-06-24 15:30:00,0.5,2019-06-24 16:00:00,205.0,206.0,205.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48401,Texas,Rusk,2019-06-27 21:30:00,2.25,2019-06-27 23:45:00,384.0,610.0,584.4444444444445
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48407,Texas,San Jacinto,2019-06-24 08:30:00,3.75,2019-06-24 12:15:00,240.0,1930.0,952.7333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48407,Texas,San Jacinto,2019-06-24 19:30:00,0.25,2019-06-24 19:45:00,417.0,417.0,417.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48407,Texas,San Jacinto,2019-06-25 15:00:00,1.0,2019-06-25 16:00:00,292.0,293.0,292.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48407,Texas,San Jacinto,2019-06-26 20:15:00,1.25,2019-06-26 21:30:00,588.0,609.0,601.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48407,Texas,San Jacinto,2019-06-27 19:45:00,3.75,2019-06-27 23:30:00,291.0,1272.0,507.4
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48409,Texas,San Patricio,2019-06-24 17:00:00,1.5,2019-06-24 18:30:00,415.0,607.0,526.3333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48409,Texas,San Patricio,2019-06-27 20:30:00,0.5,2019-06-27 21:00:00,774.0,775.0,774.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48413,Texas,Schleicher,2019-06-25 01:15:00,2.25,2019-06-25 03:30:00,752.0,760.0,755.5555555555555
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48413,Texas,Schleicher,2019-06-28 17:45:00,0.5,2019-06-28 18:15:00,1083.0,1083.0,1083.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48419,Texas,Shelby,2019-06-24 15:00:00,2.75,2019-06-24 17:45:00,283.0,307.0,298.3636363636364
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48423,Texas,Smith,2019-06-24 04:30:00,13.75,2019-06-24 18:15:00,207.0,1456.0,854.6727272727272
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48423,Texas,Smith,2019-06-25 20:45:00,9.5,2019-06-26 06:15:00,222.0,1910.0,889.9473684210526
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48423,Texas,Smith,2019-06-27 00:45:00,0.25,2019-06-27 01:00:00,664.0,664.0,664.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48423,Texas,Smith,2019-06-27 21:45:00,0.25,2019-06-27 22:00:00,427.0,427.0,427.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48423,Texas,Smith,2019-06-28 00:00:00,1.75,2019-06-28 01:45:00,360.0,373.0,364.85714285714283
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48423,Texas,Smith,2019-06-28 07:45:00,1.0,2019-06-28 08:45:00,306.0,318.0,310.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48423,Texas,Smith,2019-06-28 16:30:00,0.5,2019-06-28 17:00:00,1015.0,1016.0,1015.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48423,Texas,Smith,2019-06-28 19:15:00,0.5,2019-06-28 19:45:00,397.0,397.0,397.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48425,Texas,Somervell,2019-06-24 02:45:00,8.0,2019-06-24 10:45:00,354.0,1404.0,1273.4375
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48425,Texas,Somervell,2019-06-24 11:00:00,14.75,2019-06-25 01:45:00,454.0,1293.0,1091.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48427,Texas,Starr,2019-06-25 03:30:00,1.25,2019-06-25 04:45:00,262.0,267.0,264.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48427,Texas,Starr,2019-06-25 05:00:00,0.25,2019-06-25 05:15:00,266.0,266.0,266.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48439,Texas,Tarrant,2019-06-24 02:00:00,26.75,2019-06-25 04:45:00,444.0,59578.0,23922.327102803738
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48439,Texas,Tarrant,2019-06-25 05:00:00,18.0,2019-06-25 23:00:00,232.0,4156.0,1466.1527777777778
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48439,Texas,Tarrant,2019-06-26 00:15:00,1.5,2019-06-26 01:45:00,306.0,365.0,338.6666666666667
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48439,Texas,Tarrant,2019-06-26 16:15:00,6.75,2019-06-26 23:00:00,211.0,2017.0,569.5925925925926
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48439,Texas,Tarrant,2019-06-27 06:00:00,1.0,2019-06-27 07:00:00,206.0,237.0,228.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48439,Texas,Tarrant,2019-06-27 07:15:00,2.0,2019-06-27 09:15:00,201.0,209.0,203.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48439,Texas,Tarrant,2019-06-27 16:45:00,0.25,2019-06-27 17:00:00,3028.0,3028.0,3028.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48439,Texas,Tarrant,2019-06-28 06:30:00,5.25,2019-06-28 11:45:00,203.0,503.0,283.1904761904762
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48439,Texas,Tarrant,2019-06-28 14:00:00,2.75,2019-06-28 16:45:00,207.0,642.0,444.54545454545456
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48439,Texas,Tarrant,2019-06-28 20:30:00,0.75,2019-06-28 21:15:00,2806.0,2945.0,2898.3333333333335
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48441,Texas,Taylor,2019-06-23 23:00:00,9.0,2019-06-24 08:00:00,219.0,1937.0,808.3888888888889
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48441,Texas,Taylor,2019-06-24 17:15:00,0.75,2019-06-24 18:00:00,576.0,689.0,651.3333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48441,Texas,Taylor,2019-06-26 15:45:00,1.25,2019-06-26 17:00:00,210.0,214.0,212.4
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48449,Texas,Titus,2019-06-24 01:45:00,1.25,2019-06-24 03:00:00,208.0,284.0,244.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48451,Texas,Tom Green,2019-06-24 23:15:00,4.0,2019-06-25 03:15:00,640.0,1598.0,1310.9375
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48451,Texas,Tom Green,2019-06-26 13:45:00,0.75,2019-06-26 14:30:00,237.0,237.0,237.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48451,Texas,Tom Green,2019-06-28 13:00:00,3.25,2019-06-28 16:15:00,256.0,261.0,257.2307692307692
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48453,Texas,Travis,2019-06-24 09:45:00,10.5,2019-06-24 20:15:00,229.0,3185.0,675.7857142857143
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48453,Texas,Travis,2019-06-26 18:15:00,1.25,2019-06-26 19:30:00,654.0,1740.0,1521.4
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48453,Texas,Travis,2019-06-27 23:00:00,0.25,2019-06-27 23:15:00,206.0,206.0,206.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48453,Texas,Travis,2019-06-28 00:00:00,0.25,2019-06-28 00:15:00,211.0,211.0,211.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48455,Texas,Trinity,2019-06-24 09:15:00,1.5,2019-06-24 10:45:00,204.0,228.0,219.66666666666666
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48455,Texas,Trinity,2019-06-24 12:30:00,1.5,2019-06-24 14:00:00,285.0,479.0,440.1666666666667
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48455,Texas,Trinity,2019-06-25 15:00:00,1.0,2019-06-25 16:00:00,318.0,318.0,318.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48457,Texas,Tyler,2019-06-26 20:30:00,1.25,2019-06-26 21:45:00,266.0,297.0,278.2
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48459,Texas,Upshur,2019-06-24 04:45:00,1.5,2019-06-24 06:15:00,226.0,1255.0,609.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48459,Texas,Upshur,2019-06-24 06:30:00,7.5,2019-06-24 14:00:00,357.0,3159.0,1221.3333333333333
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48459,Texas,Upshur,2019-06-26 06:45:00,5.0,2019-06-26 11:45:00,212.0,212.0,212.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48459,Texas,Upshur,2019-06-27 02:00:00,2.75,2019-06-27 04:45:00,200.0,256.0,223.0909090909091
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48459,Texas,Upshur,2019-06-27 21:30:00,2.25,2019-06-27 23:45:00,612.0,1774.0,870.1111111111111
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48459,Texas,Upshur,2019-06-28 18:30:00,2.5,2019-06-28 21:00:00,522.0,1157.0,1091.9
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48463,Texas,Uvalde,2019-06-26 20:00:00,0.75,2019-06-26 20:45:00,746.0,746.0,746.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48465,Texas,Val Verde,2019-06-28 21:45:00,0.75,2019-06-28 22:30:00,365.0,367.0,365.6666666666667
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48467,Texas,Van Zandt,2019-06-24 03:45:00,4.75,2019-06-24 08:30:00,494.0,1807.0,1125.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48467,Texas,Van Zandt,2019-06-24 09:15:00,0.25,2019-06-24 09:30:00,216.0,216.0,216.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48467,Texas,Van Zandt,2019-06-25 13:45:00,1.0,2019-06-25 14:45:00,1231.0,1232.0,1231.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48467,Texas,Van Zandt,2019-06-26 01:15:00,0.25,2019-06-26 01:30:00,1743.0,1743.0,1743.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48467,Texas,Van Zandt,2019-06-27 01:00:00,1.5,2019-06-27 02:30:00,341.0,348.0,344.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48471,Texas,Walker,2019-06-24 08:30:00,1.25,2019-06-24 09:45:00,912.0,1037.0,975.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48471,Texas,Walker,2019-06-25 15:00:00,1.0,2019-06-25 16:00:00,293.0,293.0,293.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48471,Texas,Walker,2019-06-26 20:30:00,2.25,2019-06-26 22:45:00,377.0,394.0,386.22222222222223
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48473,Texas,Waller,2019-06-24 23:45:00,1.0,2019-06-25 00:45:00,752.0,1004.0,815.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48473,Texas,Waller,2019-06-26 12:45:00,2.5,2019-06-26 15:15:00,2051.0,3735.0,2697.8
