event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48329,Texas,Midland,2019-05-21 12:00:00,4.5,2019-05-21 16:30:00,203.0,480.0,334.77777777777777
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48337,Texas,Montague,2019-05-18 18:30:00,1.0,2019-05-18 19:30:00,325.0,325.0,325.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 00:00:00,1.25,2019-05-20 01:15:00,286.0,1139.0,681.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 18:30:00,0.25,2019-05-20 18:45:00,407.0,407.0,407.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 22:00:00,0.25,2019-05-20 22:15:00,229.0,229.0,229.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 07:00:00,2.25,2019-05-21 09:15:00,911.0,2172.0,1438.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 09:30:00,0.5,2019-05-21 10:00:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 10:45:00,1.25,2019-05-21 12:00:00,204.0,237.0,223.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 12:15:00,15.0,2019-05-22 03:15:00,559.0,5161.0,1720.2833333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48341,Texas,Moore,2019-05-20 12:00:00,2.25,2019-05-20 14:15:00,212.0,218.0,215.55555555555554
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48343,Texas,Morris,2019-05-18 22:45:00,3.0,2019-05-19 01:45:00,243.0,476.0,331.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48345,Texas,Motley,2019-05-20 23:45:00,1.5,2019-05-21 01:15:00,247.0,247.0,247.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 01:45:00,7.5,2019-05-19 09:15:00,212.0,1485.0,804.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 09:30:00,0.25,2019-05-19 09:45:00,202.0,202.0,202.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 10:00:00,0.25,2019-05-19 10:15:00,686.0,686.0,686.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-21 06:00:00,2.25,2019-05-21 08:15:00,515.0,515.0,515.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48349,Texas,Navarro,2019-05-18 23:30:00,0.5,2019-05-19 00:00:00,266.0,275.0,270.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-19 16:30:00,4.25,2019-05-19 20:45:00,810.0,1277.0,867.1176470588235
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 16:00:00,0.25,2019-05-20 16:15:00,810.0,810.0,810.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 17:00:00,0.5,2019-05-20 17:30:00,801.0,802.0,801.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 19:00:00,2.75,2019-05-20 21:45:00,251.0,521.0,403.72727272727275
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 23:45:00,1.25,2019-05-21 01:00:00,489.0,514.0,506.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-21 04:45:00,3.0,2019-05-21 07:45:00,204.0,222.0,212.16666666666666
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-21 15:30:00,1.5,2019-05-21 17:00:00,234.0,243.0,239.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-22 04:45:00,0.25,2019-05-22 05:00:00,1664.0,1664.0,1664.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-22 21:30:00,5.25,2019-05-23 02:45:00,288.0,1434.0,552.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-05-18 16:00:00,3.5,2019-05-18 19:30:00,238.0,937.0,700.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48365,Texas,Panola,2019-05-19 02:45:00,0.25,2019-05-19 03:00:00,228.0,228.0,228.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-18 16:15:00,9.5,2019-05-19 01:45:00,214.0,2974.0,1226.1052631578948
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-19 02:00:00,0.5,2019-05-19 02:30:00,207.0,207.0,207.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-20 15:45:00,0.5,2019-05-20 16:15:00,542.0,543.0,542.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-21 10:00:00,3.75,2019-05-21 13:45:00,532.0,542.0,535.5333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48373,Texas,Polk,2019-05-19 07:45:00,5.25,2019-05-19 13:00:00,669.0,747.0,711.4285714285714
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48377,Texas,Presidio,2019-05-21 04:30:00,1.25,2019-05-21 05:45:00,270.0,270.0,270.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48379,Texas,Rains,2019-05-18 21:30:00,10.5,2019-05-19 08:00:00,282.0,752.0,556.8571428571429
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48379,Texas,Rains,2019-05-20 18:30:00,1.0,2019-05-20 19:30:00,485.0,485.0,485.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48383,Texas,Reagan,2019-05-20 15:00:00,0.75,2019-05-20 15:45:00,542.0,543.0,542.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48387,Texas,Red River,2019-05-18 19:00:00,0.75,2019-05-18 19:45:00,223.0,235.0,231.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48389,Texas,Reeves,2019-05-19 15:30:00,0.25,2019-05-19 15:45:00,929.0,929.0,929.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-18 20:15:00,14.25,2019-05-19 10:30:00,314.0,587.0,405.0877192982456
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-19 14:00:00,1.75,2019-05-19 15:45:00,218.0,242.0,230.42857142857142
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-21 19:30:00,2.5,2019-05-21 22:00:00,519.0,543.0,524.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48401,Texas,Rusk,2019-05-19 01:15:00,3.25,2019-05-19 04:30:00,201.0,491.0,355.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48401,Texas,Rusk,2019-05-19 11:00:00,10.0,2019-05-19 21:00:00,344.0,453.0,401.275
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48413,Texas,Schleicher,2019-05-20 16:30:00,1.5,2019-05-20 18:00:00,1084.0,1085.0,1084.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48413,Texas,Schleicher,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,1081.0,1081.0,1081.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48415,Texas,Scurry,2019-05-18 19:45:00,1.0,2019-05-18 20:45:00,237.0,238.0,237.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-18 22:45:00,20.25,2019-05-19 19:00:00,294.0,3162.0,1113.0864197530864
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-20 23:15:00,1.75,2019-05-21 01:00:00,603.0,1164.0,917.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 04:15:00,7.5,2019-05-21 11:45:00,413.0,474.0,447.1666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 16:00:00,1.0,2019-05-21 17:00:00,783.0,806.0,792.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 18:15:00,3.75,2019-05-21 22:00:00,1566.0,2409.0,1920.4666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-22 22:45:00,1.25,2019-05-23 00:00:00,274.0,279.0,275.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48427,Texas,Starr,2019-05-21 20:15:00,7.0,2019-05-22 03:15:00,780.0,793.0,786.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48433,Texas,Stonewall,2019-05-21 06:15:00,1.5,2019-05-21 07:45:00,216.0,224.0,217.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48435,Texas,Sutton,2019-05-20 16:30:00,1.5,2019-05-20 18:00:00,618.0,618.0,618.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-18 17:00:00,14.5,2019-05-19 07:30:00,209.0,9480.0,2503.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-19 08:15:00,7.75,2019-05-19 16:00:00,261.0,702.0,433.83870967741933
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-19 20:30:00,1.25,2019-05-19 21:45:00,511.0,1304.0,1071.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 03:15:00,0.25,2019-05-20 03:30:00,738.0,738.0,738.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 16:00:00,0.75,2019-05-20 16:45:00,218.0,268.0,241.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 17:00:00,1.5,2019-05-20 18:30:00,202.0,270.0,241.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 19:00:00,21.5,2019-05-21 16:30:00,223.0,3519.0,1273.453488372093
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 17:00:00,0.25,2019-05-21 17:15:00,208.0,208.0,208.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 17:30:00,1.5,2019-05-21 19:00:00,254.0,312.0,287.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 22:45:00,0.25,2019-05-21 23:00:00,225.0,225.0,225.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 01:15:00,0.25,2019-05-22 01:30:00,723.0,723.0,723.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 07:30:00,0.75,2019-05-22 08:15:00,558.0,1323.0,1068.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 16:30:00,1.25,2019-05-22 17:45:00,205.0,257.0,229.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48441,Texas,Taylor,2019-05-19 11:00:00,12.0,2019-05-19 23:00:00,230.0,444.0,366.2083333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-18 23:15:00,9.0,2019-05-19 08:15:00,212.0,1031.0,552.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-21 16:45:00,1.25,2019-05-21 18:00:00,450.0,494.0,466.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-21 20:15:00,0.5,2019-05-21 20:45:00,352.0,443.0,397.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48451,Texas,Tom Green,2019-05-19 11:00:00,50.5,2019-05-21 13:30:00,207.0,1298.0,502.7475247524753
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48451,Texas,Tom Green,2019-05-21 14:45:00,1.25,2019-05-21 16:00:00,200.0,203.0,200.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-18 20:15:00,1.5,2019-05-18 21:45:00,396.0,405.0,401.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-20 10:30:00,1.5,2019-05-20 12:00:00,281.0,281.0,281.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-20 19:15:00,0.25,2019-05-20 19:30:00,202.0,202.0,202.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 09:15:00,1.25,2019-05-21 10:30:00,297.0,308.0,301.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 13:00:00,2.5,2019-05-21 15:30:00,297.0,2586.0,1618.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 16:00:00,2.0,2019-05-21 18:00:00,629.0,1562.0,1182.875
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-19 07:45:00,0.25,2019-05-19 08:00:00,369.0,369.0,369.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-19 09:45:00,2.0,2019-05-19 11:45:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-20 02:30:00,0.75,2019-05-20 03:15:00,211.0,212.0,211.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48457,Texas,Tyler,2019-05-19 07:45:00,3.75,2019-05-19 11:30:00,214.0,455.0,266.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48457,Texas,Tyler,2019-05-19 12:00:00,1.0,2019-05-19 13:00:00,205.0,221.0,210.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-18 23:15:00,1.0,2019-05-19 00:15:00,300.0,3671.0,1688.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 00:30:00,2.5,2019-05-19 03:00:00,244.0,951.0,461.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 04:45:00,0.25,2019-05-19 05:00:00,230.0,230.0,230.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 10:30:00,0.25,2019-05-19 10:45:00,226.0,226.0,226.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 11:00:00,2.0,2019-05-19 13:00:00,266.0,1511.0,1199.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-22 01:45:00,2.25,2019-05-22 04:00:00,589.0,591.0,590.5555555555555
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-18 21:15:00,18.0,2019-05-19 15:15:00,204.0,4341.0,1068.236111111111
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-19 20:45:00,2.0,2019-05-19 22:45:00,380.0,383.0,382.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-20 10:30:00,0.25,2019-05-20 10:45:00,264.0,264.0,264.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 15:45:00,1.0,2019-05-22 16:45:00,417.0,417.0,417.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 19:30:00,0.25,2019-05-22 19:45:00,401.0,401.0,401.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48477,Texas,Washington,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,700.0,700.0,700.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48485,Texas,Wichita,2019-05-21 07:00:00,2.0,2019-05-21 09:00:00,217.0,219.0,218.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 02:30:00,1.25,2019-05-21 03:45:00,224.0,245.0,235.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 06:30:00,0.25,2019-05-21 06:45:00,574.0,574.0,574.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 08:45:00,0.5,2019-05-21 09:15:00,571.0,572.0,571.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 09:45:00,0.25,2019-05-21 10:00:00,572.0,572.0,572.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-18 21:15:00,4.5,2019-05-19 01:45:00,215.0,269.0,226.27777777777777
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 18:45:00,0.75,2019-05-19 19:30:00,303.0,312.0,308.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 19:45:00,1.0,2019-05-19 20:45:00,307.0,412.0,335.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 00:30:00,1.0,2019-05-21 01:30:00,472.0,477.0,474.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 07:15:00,2.75,2019-05-21 10:00:00,927.0,1034.0,942.0909090909091
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 14:00:00,8.25,2019-05-21 22:15:00,265.0,479.0,302.24242424242425
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48497,Texas,Wise,2019-05-18 16:45:00,1.0,2019-05-18 17:45:00,238.0,297.0,268.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-18 21:45:00,12.25,2019-05-19 10:00:00,258.0,5566.0,1790.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-21 09:15:00,3.5,2019-05-21 12:45:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48503,Texas,Young,2019-05-18 20:30:00,0.75,2019-05-18 21:15:00,238.0,276.0,263.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48001,Texas,Anderson,2019-05-18 22:15:00,30.25,2019-05-20 04:30:00,229.0,5924.0,1812.7355371900826
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48001,Texas,Anderson,2019-05-20 22:30:00,0.5,2019-05-20 23:00:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48005,Texas,Angelina,2019-05-19 07:45:00,0.25,2019-05-19 08:00:00,417.0,417.0,417.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48005,Texas,Angelina,2019-05-19 09:45:00,0.25,2019-05-19 10:00:00,229.0,229.0,229.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48007,Texas,Aransas,2019-05-20 17:30:00,0.75,2019-05-20 18:15:00,2856.0,2868.0,2864.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48021,Texas,Bastrop,2019-05-21 10:00:00,2.75,2019-05-21 12:45:00,860.0,1322.0,1235.090909090909
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48025,Texas,Bee,2019-05-22 04:00:00,3.5,2019-05-22 07:30:00,418.0,758.0,733.2857142857143
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-18 19:00:00,6.75,2019-05-19 01:45:00,205.0,3066.0,1493.037037037037
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-19 18:30:00,0.5,2019-05-19 19:00:00,291.0,293.0,292.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-20 21:30:00,0.25,2019-05-20 21:45:00,222.0,222.0,222.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-20 22:00:00,6.75,2019-05-21 04:45:00,201.0,459.0,315.85185185185185
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 05:45:00,2.5,2019-05-21 08:15:00,340.0,485.0,400.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 09:15:00,0.25,2019-05-21 09:30:00,217.0,217.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 10:30:00,0.5,2019-05-21 11:00:00,212.0,222.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 13:45:00,0.75,2019-05-21 14:30:00,2546.0,2590.0,2574.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 16:15:00,1.25,2019-05-21 17:30:00,220.0,230.0,223.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-18 19:00:00,0.25,2019-05-18 19:15:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-19 13:15:00,0.5,2019-05-19 13:45:00,799.0,813.0,806.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-20 07:15:00,0.25,2019-05-20 07:30:00,645.0,645.0,645.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-20 22:00:00,2.5,2019-05-21 00:30:00,297.0,2871.0,1055.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-21 07:00:00,4.5,2019-05-21 11:30:00,248.0,1439.0,458.22222222222223
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-21 22:15:00,4.25,2019-05-22 02:30:00,228.0,329.0,286.2352941176471
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-22 15:00:00,0.75,2019-05-22 15:45:00,1776.0,1779.0,1777.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-18 21:00:00,0.75,2019-05-18 21:45:00,217.0,217.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-21 02:00:00,0.25,2019-05-21 02:15:00,505.0,505.0,505.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-21 17:00:00,4.25,2019-05-21 21:15:00,276.0,1649.0,862.8823529411765
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48039,Texas,Brazoria,2019-05-22 11:30:00,3.75,2019-05-22 15:15:00,378.0,464.0,385.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48041,Texas,Brazos,2019-05-20 20:15:00,1.5,2019-05-20 21:45:00,365.0,374.0,371.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-20 19:30:00,0.25,2019-05-20 19:45:00,701.0,701.0,701.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-20 20:00:00,0.25,2019-05-20 20:15:00,701.0,701.0,701.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-21 17:00:00,0.5,2019-05-21 17:30:00,1607.0,1607.0,1607.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48059,Texas,Callahan,2019-05-21 18:30:00,0.5,2019-05-21 19:00:00,413.0,414.0,413.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48059,Texas,Callahan,2019-05-21 19:30:00,0.5,2019-05-21 20:00:00,415.0,415.0,415.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48061,Texas,Cameron,2019-05-21 15:00:00,0.5,2019-05-21 15:30:00,208.0,208.0,208.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48063,Texas,Camp,2019-05-18 23:45:00,0.5,2019-05-19 00:15:00,244.0,248.0,246.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48063,Texas,Camp,2019-05-19 00:30:00,1.25,2019-05-19 01:45:00,254.0,422.0,297.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48067,Texas,Cass,2019-05-19 00:30:00,1.5,2019-05-19 02:00:00,203.0,1570.0,834.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48067,Texas,Cass,2019-05-21 17:00:00,0.75,2019-05-21 17:45:00,359.0,604.0,520.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 02:00:00,4.5,2019-05-19 06:30:00,212.0,327.0,251.88888888888889
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 07:00:00,0.5,2019-05-19 07:30:00,202.0,205.0,203.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 08:15:00,3.25,2019-05-19 11:30:00,220.0,398.0,326.6923076923077
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 12:45:00,0.75,2019-05-19 13:30:00,205.0,209.0,206.66666666666666
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 14:45:00,0.25,2019-05-19 15:00:00,200.0,200.0,200.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 15:15:00,0.25,2019-05-19 15:30:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-21 00:00:00,4.75,2019-05-21 04:45:00,1022.0,1031.0,1028.5263157894738
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,671.0,671.0,671.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-18 18:00:00,26.25,2019-05-19 20:15:00,208.0,11918.0,2200.5142857142855
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-20 20:30:00,5.0,2019-05-21 01:30:00,304.0,3219.0,1498.3
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-21 12:15:00,7.5,2019-05-21 19:45:00,329.0,703.0,587.5666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-22 05:15:00,0.25,2019-05-22 05:30:00,2108.0,2108.0,2108.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48093,Texas,Comanche,2019-05-18 22:15:00,0.5,2019-05-18 22:45:00,762.0,762.0,762.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48097,Texas,Cooke,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,807.0,807.0,807.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-18 18:15:00,35.75,2019-05-20 06:00:00,393.0,33147.0,7098.307692307692
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 14:45:00,0.25,2019-05-20 15:00:00,205.0,205.0,205.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 15:15:00,1.75,2019-05-20 17:00:00,200.0,567.0,420.57142857142856
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 19:00:00,23.75,2019-05-21 18:45:00,201.0,1614.0,889.3894736842105
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-22 01:00:00,0.25,2019-05-22 01:15:00,228.0,228.0,228.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48119,Texas,Delta,2019-05-20 19:30:00,0.5,2019-05-20 20:00:00,507.0,507.0,507.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,1328.0,1328.0,1328.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-18 17:45:00,8.0,2019-05-19 01:45:00,407.0,8572.0,3072.53125
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-21 11:30:00,0.25,2019-05-21 11:45:00,299.0,299.0,299.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-21 20:30:00,0.5,2019-05-21 21:00:00,210.0,211.0,210.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48125,Texas,Dickens,2019-05-20 23:45:00,1.25,2019-05-21 01:00:00,392.0,392.0,392.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48129,Texas,Donley,2019-05-20 21:45:00,1.5,2019-05-20 23:15:00,1472.0,1472.0,1472.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-19 15:30:00,0.25,2019-05-19 15:45:00,2623.0,2623.0,2623.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-20 22:00:00,18.25,2019-05-21 16:15:00,253.0,5554.0,1360.3835616438357
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-21 16:45:00,2.5,2019-05-21 19:15:00,251.0,336.0,277.9
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-21 20:30:00,1.0,2019-05-21 21:30:00,218.0,1050.0,610.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48137,Texas,Edwards,2019-05-21 09:00:00,0.25,2019-05-21 09:15:00,214.0,214.0,214.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-19 00:15:00,1.5,2019-05-19 01:45:00,2126.0,2726.0,2595.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-19 14:45:00,0.75,2019-05-19 15:30:00,311.0,313.0,311.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-21 00:15:00,2.5,2019-05-21 02:45:00,254.0,317.0,271.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-22 13:00:00,0.25,2019-05-22 13:15:00,1885.0,1885.0,1885.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-22 14:00:00,0.5,2019-05-22 14:30:00,581.0,1129.0,855.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-18 20:15:00,18.25,2019-05-19 14:30:00,347.0,4715.0,734.5616438356165
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-20 22:15:00,15.5,2019-05-21 13:45:00,200.0,3836.0,442.4193548387097
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-21 17:00:00,2.25,2019-05-21 19:15:00,209.0,290.0,223.88888888888889
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48145,Texas,Falls,2019-05-18 20:45:00,5.0,2019-05-19 01:45:00,241.0,388.0,339.3
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48147,Texas,Fannin,2019-05-18 18:00:00,0.25,2019-05-18 18:15:00,1178.0,1178.0,1178.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48153,Texas,Floyd,2019-05-21 18:00:00,0.5,2019-05-21 18:30:00,595.0,596.0,595.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48157,Texas,Fort Bend,2019-05-19 19:45:00,0.25,2019-05-19 20:00:00,963.0,963.0,963.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48157,Texas,Fort Bend,2019-05-21 14:15:00,0.25,2019-05-21 14:30:00,621.0,621.0,621.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48159,Texas,Franklin,2019-05-18 22:45:00,4.75,2019-05-19 03:30:00,251.0,719.0,377.94736842105266
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48161,Texas,Freestone,2019-05-18 22:15:00,3.0,2019-05-19 01:15:00,284.0,397.0,351.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48161,Texas,Freestone,2019-05-19 01:45:00,0.5,2019-05-19 02:15:00,209.0,209.0,209.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-18 19:30:00,3.0,2019-05-18 22:30:00,633.0,1726.0,1239.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-20 07:00:00,3.0,2019-05-20 10:00:00,1613.0,1614.0,1613.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-21 04:45:00,7.0,2019-05-21 11:45:00,1500.0,1628.0,1543.357142857143
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-23 02:15:00,0.75,2019-05-23 03:00:00,484.0,1485.0,842.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-23 03:30:00,0.5,2019-05-23 04:00:00,472.0,472.0,472.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48171,Texas,Gillespie,2019-05-21 09:00:00,0.5,2019-05-21 09:30:00,303.0,304.0,303.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48173,Texas,Glasscock,2019-05-20 23:30:00,2.0,2019-05-21 01:30:00,504.0,600.0,587.625
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48181,Texas,Grayson,2019-05-18 17:00:00,7.25,2019-05-19 00:15:00,263.0,2071.0,557.6896551724138
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48181,Texas,Grayson,2019-05-21 12:00:00,1.0,2019-05-21 13:00:00,369.0,371.0,370.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48181,Texas,Grayson,2019-05-22 16:30:00,0.25,2019-05-22 16:45:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48181,Texas,Grayson,2019-05-22 17:15:00,2.75,2019-05-22 20:00:00,283.0,331.0,306.6363636363636
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48183,Texas,Gregg,2019-05-18 23:15:00,3.75,2019-05-19 03:00:00,279.0,1484.0,536.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48183,Texas,Gregg,2019-05-19 03:30:00,0.5,2019-05-19 04:00:00,200.0,206.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48183,Texas,Gregg,2019-05-19 22:30:00,0.25,2019-05-19 22:45:00,296.0,296.0,296.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48183,Texas,Gregg,2019-05-19 23:00:00,0.75,2019-05-19 23:45:00,295.0,300.0,298.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48183,Texas,Gregg,2019-05-21 17:00:00,6.5,2019-05-21 23:30:00,219.0,734.0,372.7307692307692
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48189,Texas,Hale,2019-05-21 19:15:00,0.5,2019-05-21 19:45:00,1515.0,1521.0,1518.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-19 02:45:00,6.0,2019-05-19 08:45:00,241.0,525.0,425.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-19 13:15:00,2.5,2019-05-19 15:45:00,231.0,1080.0,364.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-19 19:15:00,1.25,2019-05-19 20:30:00,222.0,1873.0,1072.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-19 22:45:00,2.5,2019-05-20 01:15:00,786.0,997.0,932.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-20 01:30:00,7.25,2019-05-20 08:45:00,226.0,988.0,464.2758620689655
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-20 14:45:00,3.75,2019-05-20 18:30:00,212.0,1697.0,942.9333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-20 18:45:00,20.5,2019-05-21 15:15:00,526.0,7551.0,1196.2560975609756
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-21 18:00:00,7.5,2019-05-22 01:30:00,204.0,569.0,294.7
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-22 01:45:00,0.75,2019-05-22 02:30:00,213.0,229.0,221.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-22 14:30:00,1.0,2019-05-22 15:30:00,224.0,301.0,249.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-22 16:45:00,1.5,2019-05-22 18:15:00,240.0,699.0,341.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48201,Texas,Harris,2019-05-22 18:30:00,2.25,2019-05-22 20:45:00,263.0,1224.0,494.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48203,Texas,Harrison,2019-05-19 01:00:00,9.75,2019-05-19 10:45:00,255.0,3842.0,796.4615384615385
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48203,Texas,Harrison,2019-05-20 02:15:00,0.25,2019-05-20 02:30:00,3024.0,3024.0,3024.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48203,Texas,Harrison,2019-05-21 19:15:00,0.75,2019-05-21 20:00:00,300.0,304.0,301.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48203,Texas,Harrison,2019-05-22 01:30:00,1.25,2019-05-22 02:45:00,224.0,224.0,224.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48203,Texas,Harrison,2019-05-22 19:00:00,2.0,2019-05-22 21:00:00,1256.0,1276.0,1265.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48209,Texas,Hays,2019-05-20 04:30:00,0.25,2019-05-20 04:45:00,215.0,215.0,215.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-18 21:00:00,1.0,2019-05-18 22:00:00,299.0,512.0,352.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-18 22:15:00,19.25,2019-05-19 17:30:00,215.0,3751.0,695.6493506493506
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-19 21:00:00,1.75,2019-05-19 22:45:00,224.0,267.0,246.42857142857142
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-19 23:00:00,0.5,2019-05-19 23:30:00,224.0,224.0,224.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-20 19:30:00,0.25,2019-05-20 19:45:00,616.0,616.0,616.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48213,Texas,Henderson,2019-05-22 21:00:00,1.25,2019-05-22 22:15:00,267.0,307.0,282.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-18 21:45:00,0.25,2019-05-18 22:00:00,3637.0,3637.0,3637.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-19 23:15:00,1.25,2019-05-20 00:30:00,249.0,297.0,268.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-20 16:45:00,2.0,2019-05-20 18:45:00,288.0,2205.0,1923.875
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-21 15:15:00,1.25,2019-05-21 16:30:00,1452.0,1456.0,1453.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-22 15:00:00,1.0,2019-05-22 16:00:00,2617.0,2637.0,2627.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48215,Texas,Hidalgo,2019-05-22 21:00:00,0.5,2019-05-22 21:30:00,217.0,220.0,218.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48217,Texas,Hill,2019-05-18 21:15:00,0.5,2019-05-18 21:45:00,204.0,205.0,204.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48223,Texas,Hopkins,2019-05-18 20:30:00,14.5,2019-05-19 11:00:00,210.0,1490.0,734.551724137931
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48223,Texas,Hopkins,2019-05-19 22:45:00,0.5,2019-05-19 23:15:00,460.0,469.0,464.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48223,Texas,Hopkins,2019-05-20 17:45:00,0.75,2019-05-20 18:30:00,1284.0,1284.0,1284.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48227,Texas,Howard,2019-05-21 11:15:00,0.25,2019-05-21 11:30:00,230.0,230.0,230.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48231,Texas,Hunt,2019-05-18 18:00:00,0.25,2019-05-18 18:15:00,770.0,770.0,770.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48231,Texas,Hunt,2019-05-18 19:00:00,19.0,2019-05-19 14:00:00,229.0,5328.0,1254.2894736842106
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48231,Texas,Hunt,2019-05-21 14:00:00,0.5,2019-05-21 14:30:00,222.0,222.0,222.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48233,Texas,Hutchinson,2019-05-20 14:30:00,3.25,2019-05-20 17:45:00,252.0,417.0,277.9230769230769
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48237,Texas,Jack,2019-05-18 20:30:00,0.75,2019-05-18 21:15:00,260.0,260.0,260.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48245,Texas,Jefferson,2019-05-19 06:15:00,8.5,2019-05-19 14:45:00,243.0,264.0,246.08823529411765
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48245,Texas,Jefferson,2019-05-21 10:45:00,0.75,2019-05-21 11:30:00,913.0,921.0,918.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48245,Texas,Jefferson,2019-05-21 15:30:00,5.0,2019-05-21 20:30:00,261.0,1327.0,483.05
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48245,Texas,Jefferson,2019-05-21 20:45:00,1.25,2019-05-21 22:00:00,211.0,277.0,236.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48251,Texas,Johnson,2019-05-18 18:30:00,0.75,2019-05-18 19:15:00,512.0,550.0,536.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48251,Texas,Johnson,2019-05-18 20:00:00,2.0,2019-05-18 22:00:00,211.0,1052.0,633.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48251,Texas,Johnson,2019-05-21 06:30:00,3.0,2019-05-21 09:30:00,375.0,822.0,511.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48255,Texas,Karnes,2019-05-22 04:00:00,2.75,2019-05-22 06:45:00,617.0,1159.0,961.4545454545455
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-18 20:45:00,18.75,2019-05-19 15:30:00,286.0,6940.0,2185.44
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-19 20:45:00,0.75,2019-05-19 21:30:00,1174.0,1177.0,1176.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-20 03:00:00,0.75,2019-05-20 03:45:00,1006.0,1038.0,1018.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-21 17:15:00,1.0,2019-05-21 18:15:00,610.0,687.0,630.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-22 14:30:00,2.75,2019-05-22 17:15:00,211.0,212.0,211.1818181818182
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48257,Texas,Kaufman,2019-05-22 19:45:00,1.0,2019-05-22 20:45:00,230.0,239.0,236.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48265,Texas,Kerr,2019-05-21 09:00:00,0.25,2019-05-21 09:15:00,284.0,284.0,284.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48267,Texas,Kimble,2019-05-21 09:00:00,1.25,2019-05-21 10:15:00,1309.0,1973.0,1569.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48277,Texas,Lamar,2019-05-18 19:00:00,0.25,2019-05-18 19:15:00,258.0,258.0,258.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48277,Texas,Lamar,2019-05-18 23:30:00,0.25,2019-05-18 23:45:00,205.0,205.0,205.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48291,Texas,Liberty,2019-05-21 14:15:00,2.5,2019-05-21 16:45:00,299.0,343.0,332.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48291,Texas,Liberty,2019-05-21 17:45:00,0.25,2019-05-21 18:00:00,298.0,298.0,298.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48293,Texas,Limestone,2019-05-18 21:15:00,6.75,2019-05-19 04:00:00,419.0,779.0,606.1111111111111
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48293,Texas,Limestone,2019-05-21 09:00:00,2.75,2019-05-21 11:45:00,360.0,362.0,360.90909090909093
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48303,Texas,Lubbock,2019-05-20 21:45:00,3.75,2019-05-21 01:30:00,396.0,426.0,407.46666666666664
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48315,Texas,Marion,2019-05-19 01:00:00,1.75,2019-05-19 02:45:00,746.0,3235.0,1637.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48315,Texas,Marion,2019-05-19 04:45:00,1.5,2019-05-19 06:15:00,222.0,310.0,249.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48317,Texas,Martin,2019-05-21 02:00:00,1.25,2019-05-21 03:15:00,253.0,331.0,314.2
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48317,Texas,Martin,2019-05-21 04:00:00,0.5,2019-05-21 04:30:00,228.0,229.0,228.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48321,Texas,Matagorda,2019-05-22 17:30:00,2.0,2019-05-22 19:30:00,254.0,537.0,440.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48323,Texas,Maverick,2019-05-19 12:15:00,8.25,2019-05-19 20:30:00,593.0,1038.0,754.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48323,Texas,Maverick,2019-05-20 20:45:00,2.0,2019-05-20 22:45:00,234.0,235.0,234.375
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-18 20:15:00,12.75,2019-05-19 09:00:00,242.0,5116.0,956.1960784313726
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-20 07:00:00,4.0,2019-05-20 11:00:00,315.0,318.0,316.6875
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-21 01:45:00,0.25,2019-05-21 02:00:00,205.0,205.0,205.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-21 04:30:00,0.25,2019-05-21 04:45:00,213.0,213.0,213.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48327,Texas,Menard,2019-05-21 09:15:00,1.0,2019-05-21 10:15:00,510.0,510.0,510.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48329,Texas,Midland,2019-05-20 22:15:00,12.75,2019-05-21 11:00:00,202.0,2427.0,854.2352941176471
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48329,Texas,Midland,2019-05-21 12:00:00,4.5,2019-05-21 16:30:00,203.0,480.0,334.77777777777777
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48337,Texas,Montague,2019-05-18 18:30:00,1.0,2019-05-18 19:30:00,325.0,325.0,325.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 00:00:00,1.25,2019-05-20 01:15:00,286.0,1139.0,681.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 18:30:00,0.25,2019-05-20 18:45:00,407.0,407.0,407.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 22:00:00,0.25,2019-05-20 22:15:00,229.0,229.0,229.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 07:00:00,2.25,2019-05-21 09:15:00,911.0,2172.0,1438.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 09:30:00,0.5,2019-05-21 10:00:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 10:45:00,1.25,2019-05-21 12:00:00,204.0,237.0,223.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 12:15:00,15.0,2019-05-22 03:15:00,559.0,5161.0,1720.2833333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48341,Texas,Moore,2019-05-20 12:00:00,2.25,2019-05-20 14:15:00,212.0,218.0,215.55555555555554
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48343,Texas,Morris,2019-05-18 22:45:00,3.0,2019-05-19 01:45:00,243.0,476.0,331.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48345,Texas,Motley,2019-05-20 23:45:00,1.5,2019-05-21 01:15:00,247.0,247.0,247.0
