event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 01:45:00,7.5,2019-05-19 09:15:00,212.0,1485.0,804.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 09:30:00,0.25,2019-05-19 09:45:00,202.0,202.0,202.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 10:00:00,0.25,2019-05-19 10:15:00,686.0,686.0,686.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-21 06:00:00,2.25,2019-05-21 08:15:00,515.0,515.0,515.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48349,Texas,Navarro,2019-05-18 23:30:00,0.5,2019-05-19 00:00:00,266.0,275.0,270.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-19 16:30:00,4.25,2019-05-19 20:45:00,810.0,1277.0,867.1176470588235
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 16:00:00,0.25,2019-05-20 16:15:00,810.0,810.0,810.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 17:00:00,0.5,2019-05-20 17:30:00,801.0,802.0,801.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 19:00:00,2.75,2019-05-20 21:45:00,251.0,521.0,403.72727272727275
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 23:45:00,1.25,2019-05-21 01:00:00,489.0,514.0,506.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-21 04:45:00,3.0,2019-05-21 07:45:00,204.0,222.0,212.16666666666666
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-21 15:30:00,1.5,2019-05-21 17:00:00,234.0,243.0,239.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-22 04:45:00,0.25,2019-05-22 05:00:00,1664.0,1664.0,1664.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-22 21:30:00,5.25,2019-05-23 02:45:00,288.0,1434.0,552.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-05-18 16:00:00,3.5,2019-05-18 19:30:00,238.0,937.0,700.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48365,Texas,Panola,2019-05-19 02:45:00,0.25,2019-05-19 03:00:00,228.0,228.0,228.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-18 16:15:00,9.5,2019-05-19 01:45:00,214.0,2974.0,1226.1052631578948
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-19 02:00:00,0.5,2019-05-19 02:30:00,207.0,207.0,207.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-20 15:45:00,0.5,2019-05-20 16:15:00,542.0,543.0,542.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-21 10:00:00,3.75,2019-05-21 13:45:00,532.0,542.0,535.5333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48373,Texas,Polk,2019-05-19 07:45:00,5.25,2019-05-19 13:00:00,669.0,747.0,711.4285714285714
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48377,Texas,Presidio,2019-05-21 04:30:00,1.25,2019-05-21 05:45:00,270.0,270.0,270.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48379,Texas,Rains,2019-05-18 21:30:00,10.5,2019-05-19 08:00:00,282.0,752.0,556.8571428571429
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48379,Texas,Rains,2019-05-20 18:30:00,1.0,2019-05-20 19:30:00,485.0,485.0,485.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48383,Texas,Reagan,2019-05-20 15:00:00,0.75,2019-05-20 15:45:00,542.0,543.0,542.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48387,Texas,Red River,2019-05-18 19:00:00,0.75,2019-05-18 19:45:00,223.0,235.0,231.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48389,Texas,Reeves,2019-05-19 15:30:00,0.25,2019-05-19 15:45:00,929.0,929.0,929.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-18 20:15:00,14.25,2019-05-19 10:30:00,314.0,587.0,405.0877192982456
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-19 14:00:00,1.75,2019-05-19 15:45:00,218.0,242.0,230.42857142857142
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-21 19:30:00,2.5,2019-05-21 22:00:00,519.0,543.0,524.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48401,Texas,Rusk,2019-05-19 01:15:00,3.25,2019-05-19 04:30:00,201.0,491.0,355.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48401,Texas,Rusk,2019-05-19 11:00:00,10.0,2019-05-19 21:00:00,344.0,453.0,401.275
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48413,Texas,Schleicher,2019-05-20 16:30:00,1.5,2019-05-20 18:00:00,1084.0,1085.0,1084.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48413,Texas,Schleicher,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,1081.0,1081.0,1081.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48415,Texas,Scurry,2019-05-18 19:45:00,1.0,2019-05-18 20:45:00,237.0,238.0,237.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-18 22:45:00,20.25,2019-05-19 19:00:00,294.0,3162.0,1113.0864197530864
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-20 23:15:00,1.75,2019-05-21 01:00:00,603.0,1164.0,917.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 04:15:00,7.5,2019-05-21 11:45:00,413.0,474.0,447.1666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 16:00:00,1.0,2019-05-21 17:00:00,783.0,806.0,792.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 18:15:00,3.75,2019-05-21 22:00:00,1566.0,2409.0,1920.4666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-22 22:45:00,1.25,2019-05-23 00:00:00,274.0,279.0,275.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48427,Texas,Starr,2019-05-21 20:15:00,7.0,2019-05-22 03:15:00,780.0,793.0,786.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48433,Texas,Stonewall,2019-05-21 06:15:00,1.5,2019-05-21 07:45:00,216.0,224.0,217.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48435,Texas,Sutton,2019-05-20 16:30:00,1.5,2019-05-20 18:00:00,618.0,618.0,618.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-18 17:00:00,14.5,2019-05-19 07:30:00,209.0,9480.0,2503.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-19 08:15:00,7.75,2019-05-19 16:00:00,261.0,702.0,433.83870967741933
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-19 20:30:00,1.25,2019-05-19 21:45:00,511.0,1304.0,1071.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 03:15:00,0.25,2019-05-20 03:30:00,738.0,738.0,738.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 16:00:00,0.75,2019-05-20 16:45:00,218.0,268.0,241.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 17:00:00,1.5,2019-05-20 18:30:00,202.0,270.0,241.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 19:00:00,21.5,2019-05-21 16:30:00,223.0,3519.0,1273.453488372093
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 17:00:00,0.25,2019-05-21 17:15:00,208.0,208.0,208.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 17:30:00,1.5,2019-05-21 19:00:00,254.0,312.0,287.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 22:45:00,0.25,2019-05-21 23:00:00,225.0,225.0,225.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 01:15:00,0.25,2019-05-22 01:30:00,723.0,723.0,723.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 07:30:00,0.75,2019-05-22 08:15:00,558.0,1323.0,1068.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 16:30:00,1.25,2019-05-22 17:45:00,205.0,257.0,229.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48441,Texas,Taylor,2019-05-19 11:00:00,12.0,2019-05-19 23:00:00,230.0,444.0,366.2083333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-18 23:15:00,9.0,2019-05-19 08:15:00,212.0,1031.0,552.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-21 16:45:00,1.25,2019-05-21 18:00:00,450.0,494.0,466.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-21 20:15:00,0.5,2019-05-21 20:45:00,352.0,443.0,397.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48451,Texas,Tom Green,2019-05-19 11:00:00,50.5,2019-05-21 13:30:00,207.0,1298.0,502.7475247524753
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48451,Texas,Tom Green,2019-05-21 14:45:00,1.25,2019-05-21 16:00:00,200.0,203.0,200.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-18 20:15:00,1.5,2019-05-18 21:45:00,396.0,405.0,401.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-20 10:30:00,1.5,2019-05-20 12:00:00,281.0,281.0,281.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-20 19:15:00,0.25,2019-05-20 19:30:00,202.0,202.0,202.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 09:15:00,1.25,2019-05-21 10:30:00,297.0,308.0,301.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 13:00:00,2.5,2019-05-21 15:30:00,297.0,2586.0,1618.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 16:00:00,2.0,2019-05-21 18:00:00,629.0,1562.0,1182.875
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-19 07:45:00,0.25,2019-05-19 08:00:00,369.0,369.0,369.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-19 09:45:00,2.0,2019-05-19 11:45:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-20 02:30:00,0.75,2019-05-20 03:15:00,211.0,212.0,211.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48457,Texas,Tyler,2019-05-19 07:45:00,3.75,2019-05-19 11:30:00,214.0,455.0,266.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48457,Texas,Tyler,2019-05-19 12:00:00,1.0,2019-05-19 13:00:00,205.0,221.0,210.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-18 23:15:00,1.0,2019-05-19 00:15:00,300.0,3671.0,1688.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 00:30:00,2.5,2019-05-19 03:00:00,244.0,951.0,461.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 04:45:00,0.25,2019-05-19 05:00:00,230.0,230.0,230.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 10:30:00,0.25,2019-05-19 10:45:00,226.0,226.0,226.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 11:00:00,2.0,2019-05-19 13:00:00,266.0,1511.0,1199.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-22 01:45:00,2.25,2019-05-22 04:00:00,589.0,591.0,590.5555555555555
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-18 21:15:00,18.0,2019-05-19 15:15:00,204.0,4341.0,1068.236111111111
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-19 20:45:00,2.0,2019-05-19 22:45:00,380.0,383.0,382.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-20 10:30:00,0.25,2019-05-20 10:45:00,264.0,264.0,264.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 15:45:00,1.0,2019-05-22 16:45:00,417.0,417.0,417.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 19:30:00,0.25,2019-05-22 19:45:00,401.0,401.0,401.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48477,Texas,Washington,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,700.0,700.0,700.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48485,Texas,Wichita,2019-05-21 07:00:00,2.0,2019-05-21 09:00:00,217.0,219.0,218.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 02:30:00,1.25,2019-05-21 03:45:00,224.0,245.0,235.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 06:30:00,0.25,2019-05-21 06:45:00,574.0,574.0,574.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 08:45:00,0.5,2019-05-21 09:15:00,571.0,572.0,571.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 09:45:00,0.25,2019-05-21 10:00:00,572.0,572.0,572.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-18 21:15:00,4.5,2019-05-19 01:45:00,215.0,269.0,226.27777777777777
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 18:45:00,0.75,2019-05-19 19:30:00,303.0,312.0,308.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 19:45:00,1.0,2019-05-19 20:45:00,307.0,412.0,335.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 00:30:00,1.0,2019-05-21 01:30:00,472.0,477.0,474.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 07:15:00,2.75,2019-05-21 10:00:00,927.0,1034.0,942.0909090909091
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 14:00:00,8.25,2019-05-21 22:15:00,265.0,479.0,302.24242424242425
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48497,Texas,Wise,2019-05-18 16:45:00,1.0,2019-05-18 17:45:00,238.0,297.0,268.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-18 21:45:00,12.25,2019-05-19 10:00:00,258.0,5566.0,1790.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-21 09:15:00,3.5,2019-05-21 12:45:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48503,Texas,Young,2019-05-18 20:30:00,0.75,2019-05-18 21:15:00,238.0,276.0,263.3333333333333
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48001,Texas,Anderson,2019-05-14 18:45:00,0.5,2019-05-14 19:15:00,1555.0,1556.0,1555.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48005,Texas,Angelina,2019-05-10 09:15:00,3.0,2019-05-10 12:15:00,437.0,448.0,440.0833333333333
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48007,Texas,Aransas,2019-05-10 04:30:00,3.25,2019-05-10 07:45:00,235.0,609.0,552.7692307692307
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48007,Texas,Aransas,2019-05-10 08:00:00,6.75,2019-05-10 14:45:00,275.0,874.0,587.5925925925926
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48025,Texas,Bee,2019-05-10 03:30:00,5.5,2019-05-10 09:00:00,227.0,2051.0,978.6818181818181
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48027,Texas,Bell,2019-05-10 03:00:00,1.25,2019-05-10 04:15:00,429.0,716.0,601.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48027,Texas,Bell,2019-05-11 18:15:00,2.75,2019-05-11 21:00:00,248.0,400.0,288.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48027,Texas,Bell,2019-05-14 15:30:00,0.25,2019-05-14 15:45:00,241.0,241.0,241.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48029,Texas,Bexar,2019-05-09 20:45:00,1.25,2019-05-09 22:00:00,225.0,2715.0,1706.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48029,Texas,Bexar,2019-05-09 23:15:00,1.75,2019-05-10 01:00:00,218.0,342.0,243.57142857142858
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48029,Texas,Bexar,2019-05-10 02:45:00,0.75,2019-05-10 03:30:00,258.0,261.0,259.3333333333333
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48029,Texas,Bexar,2019-05-10 20:15:00,2.0,2019-05-10 22:15:00,604.0,609.0,605.625
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48029,Texas,Bexar,2019-05-11 02:15:00,0.5,2019-05-11 02:45:00,1222.0,1242.0,1232.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48029,Texas,Bexar,2019-05-11 04:00:00,0.25,2019-05-11 04:15:00,458.0,458.0,458.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48029,Texas,Bexar,2019-05-11 09:30:00,0.25,2019-05-11 09:45:00,202.0,202.0,202.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48029,Texas,Bexar,2019-05-11 11:15:00,0.25,2019-05-11 11:30:00,1718.0,1718.0,1718.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48029,Texas,Bexar,2019-05-13 14:30:00,0.25,2019-05-13 14:45:00,235.0,235.0,235.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48037,Texas,Bowie,2019-05-12 23:45:00,0.25,2019-05-13 00:00:00,211.0,211.0,211.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48039,Texas,Brazoria,2019-05-10 04:45:00,11.0,2019-05-10 15:45:00,227.0,1461.0,621.3863636363636
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48039,Texas,Brazoria,2019-05-13 19:45:00,0.5,2019-05-13 20:15:00,318.0,324.0,321.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48039,Texas,Brazoria,2019-05-13 20:45:00,0.25,2019-05-13 21:00:00,500.0,500.0,500.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48049,Texas,Brown,2019-05-11 03:45:00,0.75,2019-05-11 04:30:00,211.0,268.0,248.66666666666666
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48049,Texas,Brown,2019-05-11 04:45:00,1.75,2019-05-11 06:30:00,203.0,221.0,210.57142857142858
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48061,Texas,Cameron,2019-05-10 11:15:00,1.75,2019-05-10 13:00:00,322.0,356.0,337.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48061,Texas,Cameron,2019-05-11 10:30:00,1.25,2019-05-11 11:45:00,872.0,884.0,880.8
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48061,Texas,Cameron,2019-05-11 13:45:00,2.25,2019-05-11 16:00:00,247.0,530.0,404.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48061,Texas,Cameron,2019-05-14 10:30:00,0.25,2019-05-14 10:45:00,261.0,261.0,261.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48063,Texas,Camp,2019-05-09 21:15:00,0.25,2019-05-09 21:30:00,235.0,235.0,235.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48063,Texas,Camp,2019-05-09 22:30:00,1.25,2019-05-09 23:45:00,227.0,227.0,227.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48071,Texas,Chambers,2019-05-10 04:45:00,27.75,2019-05-11 08:30:00,949.0,5711.0,3911.90990990991
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48071,Texas,Chambers,2019-05-11 11:45:00,16.75,2019-05-12 04:30:00,201.0,2073.0,822.2835820895523
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48071,Texas,Chambers,2019-05-12 05:15:00,0.5,2019-05-12 05:45:00,200.0,200.0,200.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48071,Texas,Chambers,2019-05-12 13:45:00,1.5,2019-05-12 15:15:00,222.0,257.0,242.66666666666666
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48071,Texas,Chambers,2019-05-12 23:45:00,1.0,2019-05-13 00:45:00,944.0,1094.0,982.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48073,Texas,Cherokee,2019-05-12 11:45:00,0.25,2019-05-12 12:00:00,441.0,441.0,441.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48073,Texas,Cherokee,2019-05-12 13:00:00,1.25,2019-05-12 14:15:00,441.0,441.0,441.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48073,Texas,Cherokee,2019-05-13 03:00:00,1.0,2019-05-13 04:00:00,379.0,379.0,379.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48077,Texas,Clay,2019-05-14 02:30:00,5.0,2019-05-14 07:30:00,676.0,677.0,676.2
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48081,Texas,Coke,2019-05-11 15:00:00,0.5,2019-05-11 15:30:00,895.0,1449.0,1172.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48085,Texas,Collin,2019-05-09 19:45:00,0.5,2019-05-09 20:15:00,229.0,229.0,229.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48085,Texas,Collin,2019-05-10 17:45:00,0.25,2019-05-10 18:00:00,204.0,204.0,204.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48085,Texas,Collin,2019-05-10 18:30:00,6.0,2019-05-11 00:30:00,202.0,605.0,235.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48085,Texas,Collin,2019-05-11 01:45:00,5.0,2019-05-11 06:45:00,483.0,1889.0,722.4
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48085,Texas,Collin,2019-05-11 07:00:00,4.5,2019-05-11 11:30:00,208.0,582.0,463.22222222222223
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48085,Texas,Collin,2019-05-13 00:45:00,0.25,2019-05-13 01:00:00,2588.0,2588.0,2588.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48093,Texas,Comanche,2019-05-09 21:45:00,0.75,2019-05-09 22:30:00,247.0,505.0,359.3333333333333
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48093,Texas,Comanche,2019-05-11 12:30:00,0.75,2019-05-11 13:15:00,437.0,508.0,483.6666666666667
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-09 18:00:00,8.0,2019-05-10 02:00:00,206.0,719.0,296.71875
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-10 02:15:00,0.25,2019-05-10 02:30:00,203.0,203.0,203.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-10 15:00:00,1.25,2019-05-10 16:15:00,216.0,253.0,225.2
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-10 17:00:00,0.5,2019-05-10 17:30:00,219.0,220.0,219.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-10 18:00:00,0.5,2019-05-10 18:30:00,215.0,215.0,215.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-10 20:45:00,0.25,2019-05-10 21:00:00,200.0,200.0,200.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-10 23:00:00,0.5,2019-05-10 23:30:00,216.0,218.0,217.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-11 05:00:00,1.75,2019-05-11 06:45:00,222.0,321.0,251.85714285714286
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-11 07:00:00,13.0,2019-05-11 20:00:00,205.0,1257.0,477.86538461538464
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-11 22:30:00,0.5,2019-05-11 23:00:00,622.0,637.0,629.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-12 14:15:00,1.0,2019-05-12 15:15:00,200.0,255.0,233.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-12 15:45:00,0.75,2019-05-12 16:30:00,227.0,234.0,231.66666666666666
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-13 11:00:00,0.25,2019-05-13 11:15:00,619.0,619.0,619.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-13 18:15:00,0.25,2019-05-13 18:30:00,214.0,214.0,214.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-13 20:00:00,0.75,2019-05-13 20:45:00,204.0,211.0,208.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-13 21:30:00,0.5,2019-05-13 22:00:00,212.0,213.0,212.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-13 23:30:00,2.0,2019-05-14 01:30:00,385.0,474.0,417.375
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-14 13:15:00,0.25,2019-05-14 13:30:00,1669.0,1669.0,1669.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-14 17:15:00,0.5,2019-05-14 17:45:00,205.0,208.0,206.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48113,Texas,Dallas,2019-05-14 18:30:00,0.25,2019-05-14 18:45:00,1249.0,1249.0,1249.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48123,Texas,DeWitt,2019-05-10 01:00:00,8.0,2019-05-10 09:00:00,659.0,980.0,746.84375
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48123,Texas,DeWitt,2019-05-10 09:15:00,0.5,2019-05-10 09:45:00,228.0,252.0,240.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48133,Texas,Eastland,2019-05-10 05:00:00,0.5,2019-05-10 05:30:00,3152.0,3154.0,3153.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48133,Texas,Eastland,2019-05-10 09:00:00,0.5,2019-05-10 09:30:00,3152.0,3152.0,3152.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48135,Texas,Ector,2019-05-12 17:45:00,1.25,2019-05-12 19:00:00,270.0,421.0,360.6
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48135,Texas,Ector,2019-05-13 20:00:00,5.0,2019-05-14 01:00:00,418.0,2037.0,977.2
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48137,Texas,Edwards,2019-05-09 21:45:00,1.0,2019-05-09 22:45:00,275.0,3653.0,1326.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48141,Texas,El Paso,2019-05-10 03:45:00,4.0,2019-05-10 07:45:00,849.0,3780.0,1788.6875
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48141,Texas,El Paso,2019-05-13 17:00:00,0.75,2019-05-13 17:45:00,1160.0,2828.0,2272.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48139,Texas,Ellis,2019-05-11 06:30:00,2.75,2019-05-11 09:15:00,252.0,2704.0,1596.1818181818182
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48139,Texas,Ellis,2019-05-11 16:00:00,0.5,2019-05-11 16:30:00,200.0,200.0,200.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48143,Texas,Erath,2019-05-11 07:00:00,0.75,2019-05-11 07:45:00,481.0,498.0,489.3333333333333
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48143,Texas,Erath,2019-05-11 08:00:00,0.5,2019-05-11 08:30:00,474.0,474.0,474.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48143,Texas,Erath,2019-05-14 03:15:00,0.5,2019-05-14 03:45:00,465.0,465.0,465.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48165,Texas,Gaines,2019-05-13 06:45:00,0.5,2019-05-13 07:15:00,1513.0,1514.0,1513.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48165,Texas,Gaines,2019-05-13 10:15:00,0.75,2019-05-13 11:00:00,236.0,236.0,236.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48167,Texas,Galveston,2019-05-10 04:30:00,16.0,2019-05-10 20:30:00,214.0,4246.0,1278.421875
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48167,Texas,Galveston,2019-05-10 23:15:00,0.25,2019-05-10 23:30:00,1171.0,1171.0,1171.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48167,Texas,Galveston,2019-05-11 17:30:00,1.25,2019-05-11 18:45:00,5097.0,5098.0,5097.2
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48175,Texas,Goliad,2019-05-10 03:45:00,13.5,2019-05-10 17:15:00,213.0,1323.0,500.18518518518516
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48175,Texas,Goliad,2019-05-10 17:45:00,0.25,2019-05-10 18:00:00,248.0,248.0,248.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48175,Texas,Goliad,2019-05-10 20:45:00,0.25,2019-05-10 21:00:00,262.0,262.0,262.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48175,Texas,Goliad,2019-05-10 21:30:00,3.75,2019-05-11 01:15:00,768.0,1188.0,829.8
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48199,Texas,Hardin,2019-05-10 01:45:00,40.25,2019-05-11 18:00:00,216.0,4160.0,759.2360248447205
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48201,Texas,Harris,2019-05-09 18:15:00,6.25,2019-05-10 00:30:00,312.0,2946.0,682.44
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48201,Texas,Harris,2019-05-10 03:30:00,16.25,2019-05-10 19:45:00,217.0,3429.0,894.3692307692307
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48201,Texas,Harris,2019-05-10 23:15:00,0.25,2019-05-10 23:30:00,1136.0,1136.0,1136.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48201,Texas,Harris,2019-05-11 23:30:00,28.75,2019-05-13 04:15:00,227.0,3636.0,1108.9217391304348
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48201,Texas,Harris,2019-05-13 12:45:00,14.25,2019-05-14 03:00:00,211.0,1022.0,461.50877192982455
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48201,Texas,Harris,2019-05-14 12:30:00,7.25,2019-05-14 19:45:00,243.0,3183.0,743.8620689655172
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48203,Texas,Harrison,2019-05-12 15:00:00,1.25,2019-05-12 16:15:00,363.0,364.0,363.8
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48209,Texas,Hays,2019-05-11 16:45:00,0.75,2019-05-11 17:30:00,770.0,770.0,770.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48213,Texas,Henderson,2019-05-10 06:00:00,0.5,2019-05-10 06:30:00,658.0,671.0,664.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48213,Texas,Henderson,2019-05-12 08:45:00,1.75,2019-05-12 10:30:00,302.0,311.0,309.7142857142857
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48215,Texas,Hidalgo,2019-05-10 08:30:00,7.5,2019-05-10 16:00:00,220.0,4209.0,1221.9333333333334
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48215,Texas,Hidalgo,2019-05-10 16:30:00,0.25,2019-05-10 16:45:00,346.0,346.0,346.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48215,Texas,Hidalgo,2019-05-11 09:15:00,0.5,2019-05-11 09:45:00,2556.0,2559.0,2557.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48215,Texas,Hidalgo,2019-05-11 13:30:00,3.0,2019-05-11 16:30:00,642.0,778.0,657.75
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48221,Texas,Hood,2019-05-13 13:30:00,0.25,2019-05-13 13:45:00,3013.0,3013.0,3013.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48223,Texas,Hopkins,2019-05-11 09:00:00,3.5,2019-05-11 12:30:00,244.0,368.0,304.2142857142857
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48223,Texas,Hopkins,2019-05-11 13:45:00,2.25,2019-05-11 16:00:00,389.0,506.0,417.6666666666667
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48229,Texas,Hudspeth,2019-05-11 04:00:00,3.0,2019-05-11 07:00:00,464.0,519.0,479.0833333333333
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48229,Texas,Hudspeth,2019-05-12 23:45:00,1.0,2019-05-13 00:45:00,254.0,255.0,254.75
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48237,Texas,Jack,2019-05-11 12:15:00,0.5,2019-05-11 12:45:00,450.0,1215.0,832.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48239,Texas,Jackson,2019-05-10 08:15:00,0.75,2019-05-10 09:00:00,710.0,710.0,710.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48245,Texas,Jefferson,2019-05-10 05:00:00,48.0,2019-05-12 05:00:00,506.0,40256.0,21872.796875
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48245,Texas,Jefferson,2019-05-12 05:15:00,46.0,2019-05-14 03:15:00,200.0,9971.0,4687.358695652174
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48245,Texas,Jefferson,2019-05-14 18:00:00,2.0,2019-05-14 20:00:00,237.0,273.0,253.25
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48249,Texas,Jim Wells,2019-05-11 16:45:00,0.5,2019-05-11 17:15:00,230.0,230.0,230.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48249,Texas,Jim Wells,2019-05-11 17:30:00,2.0,2019-05-11 19:30:00,235.0,239.0,235.625
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48251,Texas,Johnson,2019-05-11 05:45:00,1.75,2019-05-11 07:30:00,287.0,326.0,298.42857142857144
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48251,Texas,Johnson,2019-05-11 10:15:00,2.75,2019-05-11 13:00:00,214.0,348.0,248.0909090909091
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48255,Texas,Karnes,2019-05-10 02:30:00,0.5,2019-05-10 03:00:00,1003.0,1015.0,1009.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48255,Texas,Karnes,2019-05-10 04:30:00,0.25,2019-05-10 04:45:00,1114.0,1114.0,1114.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48267,Texas,Kimble,2019-05-14 07:00:00,0.5,2019-05-14 07:30:00,229.0,229.0,229.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48273,Texas,Kleberg,2019-05-10 10:00:00,4.0,2019-05-10 14:00:00,937.0,1435.0,1360.375
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48273,Texas,Kleberg,2019-05-10 16:15:00,1.0,2019-05-10 17:15:00,306.0,314.0,310.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48273,Texas,Kleberg,2019-05-12 16:00:00,1.75,2019-05-12 17:45:00,588.0,592.0,591.4285714285714
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48273,Texas,Kleberg,2019-05-13 01:00:00,2.5,2019-05-13 03:30:00,582.0,587.0,583.3
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48285,Texas,Lavaca,2019-05-10 01:45:00,1.5,2019-05-10 03:15:00,271.0,536.0,317.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48285,Texas,Lavaca,2019-05-10 09:30:00,0.25,2019-05-10 09:45:00,379.0,379.0,379.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48285,Texas,Lavaca,2019-05-10 14:15:00,0.25,2019-05-10 14:30:00,213.0,213.0,213.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48291,Texas,Liberty,2019-05-10 01:45:00,24.5,2019-05-11 02:15:00,308.0,9025.0,2082.5204081632655
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48291,Texas,Liberty,2019-05-11 05:45:00,2.5,2019-05-11 08:15:00,240.0,359.0,321.8
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48291,Texas,Liberty,2019-05-11 15:00:00,1.0,2019-05-11 16:00:00,224.0,229.0,227.25
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48297,Texas,Live Oak,2019-05-10 03:15:00,0.25,2019-05-10 03:30:00,334.0,334.0,334.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48305,Texas,Lynn,2019-05-13 13:00:00,1.25,2019-05-13 14:15:00,518.0,518.0,518.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48321,Texas,Matagorda,2019-05-10 05:15:00,10.0,2019-05-10 15:15:00,201.0,1361.0,555.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48321,Texas,Matagorda,2019-05-13 20:45:00,0.25,2019-05-13 21:00:00,467.0,467.0,467.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48323,Texas,Maverick,2019-05-14 18:45:00,1.75,2019-05-14 20:30:00,350.0,351.0,350.14285714285717
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48327,Texas,Menard,2019-05-14 07:00:00,0.5,2019-05-14 07:30:00,293.0,293.0,293.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48329,Texas,Midland,2019-05-11 07:00:00,1.25,2019-05-11 08:15:00,693.0,693.0,693.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48329,Texas,Midland,2019-05-13 20:45:00,3.75,2019-05-14 00:30:00,211.0,4244.0,2052.0666666666666
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48329,Texas,Midland,2019-05-14 01:15:00,0.75,2019-05-14 02:00:00,878.0,895.0,884.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48339,Texas,Montgomery,2019-05-10 00:45:00,17.5,2019-05-10 18:15:00,240.0,4078.0,1385.5714285714287
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48339,Texas,Montgomery,2019-05-11 13:45:00,2.25,2019-05-11 16:00:00,287.0,2041.0,1210.5555555555557
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48339,Texas,Montgomery,2019-05-12 00:30:00,4.5,2019-05-12 05:00:00,1695.0,1801.0,1753.388888888889
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48339,Texas,Montgomery,2019-05-12 05:15:00,0.75,2019-05-12 06:00:00,1800.0,1800.0,1800.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48339,Texas,Montgomery,2019-05-12 09:30:00,1.0,2019-05-12 10:30:00,205.0,205.0,205.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48339,Texas,Montgomery,2019-05-12 19:45:00,4.5,2019-05-13 00:15:00,1112.0,1673.0,1350.388888888889
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48339,Texas,Montgomery,2019-05-13 18:45:00,0.5,2019-05-13 19:15:00,963.0,966.0,964.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48343,Texas,Morris,2019-05-09 21:15:00,0.25,2019-05-09 21:30:00,234.0,234.0,234.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48343,Texas,Morris,2019-05-09 22:30:00,1.25,2019-05-09 23:45:00,227.0,227.0,227.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48343,Texas,Morris,2019-05-11 16:15:00,0.75,2019-05-11 17:00:00,297.0,297.0,297.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48355,Texas,Nueces,2019-05-09 21:30:00,0.5,2019-05-09 22:00:00,277.0,282.0,279.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48355,Texas,Nueces,2019-05-09 22:30:00,0.25,2019-05-09 22:45:00,318.0,318.0,318.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48355,Texas,Nueces,2019-05-10 02:30:00,0.25,2019-05-10 02:45:00,230.0,230.0,230.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48355,Texas,Nueces,2019-05-10 04:15:00,1.5,2019-05-10 05:45:00,1754.0,5492.0,3576.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48355,Texas,Nueces,2019-05-10 09:45:00,8.0,2019-05-10 17:45:00,204.0,6060.0,1705.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48355,Texas,Nueces,2019-05-10 19:00:00,1.0,2019-05-10 20:00:00,226.0,1697.0,961.25
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48363,Texas,Palo Pinto,2019-05-14 03:15:00,0.5,2019-05-14 03:45:00,633.0,633.0,633.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48367,Texas,Parker,2019-05-11 14:15:00,1.0,2019-05-11 15:15:00,370.0,372.0,371.25
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48371,Texas,Pecos,2019-05-13 05:15:00,0.5,2019-05-13 05:45:00,309.0,502.0,405.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48371,Texas,Pecos,2019-05-13 20:45:00,0.75,2019-05-13 21:30:00,233.0,235.0,233.66666666666666
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48373,Texas,Polk,2019-05-10 02:30:00,2.0,2019-05-10 04:30:00,734.0,757.0,747.75
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48373,Texas,Polk,2019-05-14 15:30:00,0.25,2019-05-14 15:45:00,280.0,280.0,280.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48385,Texas,Real,2019-05-09 21:45:00,1.0,2019-05-09 22:45:00,733.0,916.0,780.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48389,Texas,Reeves,2019-05-13 19:00:00,2.75,2019-05-13 21:45:00,222.0,1226.0,831.0909090909091
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48391,Texas,Refugio,2019-05-10 04:30:00,1.0,2019-05-10 05:30:00,523.0,534.0,526.25
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48401,Texas,Rusk,2019-05-10 02:00:00,1.75,2019-05-10 03:45:00,205.0,210.0,206.28571428571428
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48401,Texas,Rusk,2019-05-13 03:30:00,0.75,2019-05-13 04:15:00,1015.0,1016.0,1015.3333333333334
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48407,Texas,San Jacinto,2019-05-10 02:30:00,11.25,2019-05-10 13:45:00,398.0,2119.0,652.0888888888888
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48407,Texas,San Jacinto,2019-05-14 15:30:00,0.25,2019-05-14 15:45:00,281.0,281.0,281.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48409,Texas,San Patricio,2019-05-09 21:15:00,0.25,2019-05-09 21:30:00,240.0,240.0,240.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48409,Texas,San Patricio,2019-05-09 22:00:00,0.5,2019-05-09 22:30:00,239.0,240.0,239.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48409,Texas,San Patricio,2019-05-09 22:45:00,0.25,2019-05-09 23:00:00,233.0,233.0,233.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48423,Texas,Smith,2019-05-10 12:45:00,1.25,2019-05-10 14:00:00,274.0,312.0,283.2
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48423,Texas,Smith,2019-05-10 14:30:00,0.5,2019-05-10 15:00:00,245.0,280.0,262.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48423,Texas,Smith,2019-05-11 15:45:00,2.25,2019-05-11 18:00:00,207.0,686.0,384.3333333333333
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48423,Texas,Smith,2019-05-13 07:00:00,3.25,2019-05-13 10:15:00,234.0,617.0,407.15384615384613
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48423,Texas,Smith,2019-05-13 11:00:00,1.25,2019-05-13 12:15:00,200.0,200.0,200.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48423,Texas,Smith,2019-05-13 19:00:00,2.0,2019-05-13 21:00:00,226.0,336.0,242.25
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48427,Texas,Starr,2019-05-10 07:15:00,0.25,2019-05-10 07:30:00,2112.0,2112.0,2112.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48427,Texas,Starr,2019-05-10 09:00:00,1.5,2019-05-10 10:30:00,1603.0,1621.0,1612.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48427,Texas,Starr,2019-05-10 12:15:00,0.5,2019-05-10 12:45:00,395.0,406.0,400.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48427,Texas,Starr,2019-05-14 15:45:00,0.75,2019-05-14 16:30:00,235.0,237.0,236.33333333333334
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48429,Texas,Stephens,2019-05-10 14:15:00,0.25,2019-05-10 14:30:00,238.0,238.0,238.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-09 23:30:00,1.75,2019-05-10 01:15:00,207.0,5705.0,1200.142857142857
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-11 05:30:00,8.0,2019-05-11 13:30:00,435.0,3902.0,906.03125
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-11 14:00:00,0.25,2019-05-11 14:15:00,207.0,207.0,207.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-11 15:00:00,2.0,2019-05-11 17:00:00,230.0,1699.0,605.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-11 17:45:00,0.5,2019-05-11 18:15:00,719.0,1509.0,1114.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-11 23:45:00,0.25,2019-05-12 00:00:00,275.0,275.0,275.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-12 07:15:00,8.5,2019-05-12 15:45:00,246.0,2465.0,1115.6764705882354
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-12 17:15:00,0.75,2019-05-12 18:00:00,545.0,547.0,546.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-13 14:15:00,2.5,2019-05-13 16:45:00,343.0,484.0,408.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-13 22:15:00,0.25,2019-05-13 22:30:00,204.0,204.0,204.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-13 23:00:00,1.5,2019-05-14 00:30:00,376.0,423.0,406.1666666666667
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48439,Texas,Tarrant,2019-05-14 18:15:00,1.5,2019-05-14 19:45:00,407.0,2330.0,781.6666666666666
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48441,Texas,Taylor,2019-05-13 23:15:00,0.5,2019-05-13 23:45:00,507.0,507.0,507.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48453,Texas,Travis,2019-05-11 05:00:00,2.25,2019-05-11 07:15:00,530.0,1117.0,725.6666666666666
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48453,Texas,Travis,2019-05-11 08:00:00,1.0,2019-05-11 09:00:00,386.0,386.0,386.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48453,Texas,Travis,2019-05-11 16:15:00,3.5,2019-05-11 19:45:00,468.0,3119.0,1649.857142857143
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48453,Texas,Travis,2019-05-12 15:45:00,0.75,2019-05-12 16:30:00,349.0,349.0,349.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48453,Texas,Travis,2019-05-14 14:15:00,0.75,2019-05-14 15:00:00,267.0,1706.0,748.3333333333334
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48455,Texas,Trinity,2019-05-14 15:30:00,0.25,2019-05-14 15:45:00,292.0,292.0,292.0
