event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48457,Texas,Tyler,2019-05-10 04:45:00,0.75,2019-05-10 05:30:00,225.0,229.0,226.33333333333334
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48459,Texas,Upshur,2019-05-11 12:00:00,2.25,2019-05-11 14:15:00,403.0,437.0,422.22222222222223
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48459,Texas,Upshur,2019-05-11 14:30:00,1.25,2019-05-11 15:45:00,235.0,313.0,290.4
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48459,Texas,Upshur,2019-05-13 07:00:00,5.25,2019-05-13 12:15:00,220.0,1564.0,1159.4761904761904
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48459,Texas,Upshur,2019-05-13 19:00:00,2.0,2019-05-13 21:00:00,337.0,342.0,339.5
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48463,Texas,Uvalde,2019-05-09 21:45:00,0.25,2019-05-09 22:00:00,975.0,975.0,975.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48467,Texas,Van Zandt,2019-05-09 23:00:00,5.25,2019-05-10 04:15:00,415.0,419.0,416.14285714285717
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48467,Texas,Van Zandt,2019-05-11 07:00:00,1.5,2019-05-11 08:30:00,899.0,934.0,916.8333333333334
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48469,Texas,Victoria,2019-05-10 04:30:00,14.75,2019-05-10 19:15:00,234.0,4371.0,1712.0677966101696
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48469,Texas,Victoria,2019-05-13 20:45:00,1.25,2019-05-13 22:00:00,200.0,235.0,218.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48471,Texas,Walker,2019-05-10 02:00:00,0.5,2019-05-10 02:30:00,380.0,380.0,380.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48473,Texas,Waller,2019-05-11 04:00:00,0.75,2019-05-11 04:45:00,213.0,213.0,213.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48473,Texas,Waller,2019-05-13 15:30:00,0.25,2019-05-13 15:45:00,216.0,216.0,216.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48479,Texas,Webb,2019-05-10 00:30:00,0.25,2019-05-10 00:45:00,316.0,316.0,316.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48481,Texas,Wharton,2019-05-09 23:45:00,0.75,2019-05-10 00:30:00,211.0,612.0,395.6666666666667
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48481,Texas,Wharton,2019-05-10 08:00:00,3.25,2019-05-10 11:15:00,203.0,881.0,350.61538461538464
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48481,Texas,Wharton,2019-05-13 20:45:00,0.25,2019-05-13 21:00:00,454.0,454.0,454.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48485,Texas,Wichita,2019-05-13 08:30:00,1.25,2019-05-13 09:45:00,911.0,955.0,946.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48485,Texas,Wichita,2019-05-13 10:00:00,1.5,2019-05-13 11:30:00,228.0,911.0,797.1666666666666
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48489,Texas,Willacy,2019-05-10 13:30:00,2.25,2019-05-10 15:45:00,756.0,1042.0,935.2222222222222
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48491,Texas,Williamson,2019-05-11 17:30:00,0.25,2019-05-11 17:45:00,1001.0,1001.0,1001.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48493,Texas,Wilson,2019-05-10 20:45:00,0.25,2019-05-10 21:00:00,851.0,851.0,851.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48499,Texas,Wood,2019-05-09 20:00:00,0.5,2019-05-09 20:30:00,265.0,267.0,266.0
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48499,Texas,Wood,2019-05-09 20:45:00,1.25,2019-05-09 22:00:00,209.0,218.0,215.2
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48499,Texas,Wood,2019-05-10 05:45:00,2.25,2019-05-10 08:00:00,242.0,243.0,242.22222222222223
Texas-27,Texas,2019-05-09 17:55:00,2019-05-11 20:50:00,Severe Weather,48499,Texas,Wood,2019-05-11 07:30:00,2.25,2019-05-11 09:45:00,509.0,521.0,514.7777777777778
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48005,Texas,Angelina,2019-05-10 09:15:00,3.0,2019-05-10 12:15:00,437.0,448.0,440.0833333333333
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48007,Texas,Aransas,2019-05-10 04:30:00,3.25,2019-05-10 07:45:00,235.0,609.0,552.7692307692307
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48007,Texas,Aransas,2019-05-10 08:00:00,6.75,2019-05-10 14:45:00,275.0,874.0,587.5925925925926
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48025,Texas,Bee,2019-05-10 03:30:00,5.5,2019-05-10 09:00:00,227.0,2051.0,978.6818181818181
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48027,Texas,Bell,2019-05-10 03:00:00,1.25,2019-05-10 04:15:00,429.0,716.0,601.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48027,Texas,Bell,2019-05-11 18:15:00,2.75,2019-05-11 21:00:00,248.0,400.0,288.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-05-09 20:45:00,1.25,2019-05-09 22:00:00,225.0,2715.0,1706.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-05-09 23:15:00,1.75,2019-05-10 01:00:00,218.0,342.0,243.57142857142858
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-05-10 02:45:00,0.75,2019-05-10 03:30:00,258.0,261.0,259.3333333333333
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-05-10 20:15:00,2.0,2019-05-10 22:15:00,604.0,609.0,605.625
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-05-11 02:15:00,0.5,2019-05-11 02:45:00,1222.0,1242.0,1232.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-05-11 04:00:00,0.25,2019-05-11 04:15:00,458.0,458.0,458.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-05-11 09:30:00,0.25,2019-05-11 09:45:00,202.0,202.0,202.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48029,Texas,Bexar,2019-05-11 11:15:00,0.25,2019-05-11 11:30:00,1718.0,1718.0,1718.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48037,Texas,Bowie,2019-05-12 23:45:00,0.25,2019-05-13 00:00:00,211.0,211.0,211.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48039,Texas,Brazoria,2019-05-10 04:45:00,11.0,2019-05-10 15:45:00,227.0,1461.0,621.3863636363636
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48049,Texas,Brown,2019-05-11 03:45:00,0.75,2019-05-11 04:30:00,211.0,268.0,248.66666666666666
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48049,Texas,Brown,2019-05-11 04:45:00,1.75,2019-05-11 06:30:00,203.0,221.0,210.57142857142858
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48061,Texas,Cameron,2019-05-10 11:15:00,1.75,2019-05-10 13:00:00,322.0,356.0,337.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48061,Texas,Cameron,2019-05-11 10:30:00,1.25,2019-05-11 11:45:00,872.0,884.0,880.8
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48061,Texas,Cameron,2019-05-11 13:45:00,2.25,2019-05-11 16:00:00,247.0,530.0,404.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48063,Texas,Camp,2019-05-09 21:15:00,0.25,2019-05-09 21:30:00,235.0,235.0,235.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48063,Texas,Camp,2019-05-09 22:30:00,1.25,2019-05-09 23:45:00,227.0,227.0,227.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48071,Texas,Chambers,2019-05-10 04:45:00,27.75,2019-05-11 08:30:00,949.0,5711.0,3911.90990990991
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48071,Texas,Chambers,2019-05-11 11:45:00,16.75,2019-05-12 04:30:00,201.0,2073.0,822.2835820895523
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48071,Texas,Chambers,2019-05-12 05:15:00,0.5,2019-05-12 05:45:00,200.0,200.0,200.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48071,Texas,Chambers,2019-05-12 13:45:00,1.5,2019-05-12 15:15:00,222.0,257.0,242.66666666666666
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48071,Texas,Chambers,2019-05-12 23:45:00,1.0,2019-05-13 00:45:00,944.0,1094.0,982.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48073,Texas,Cherokee,2019-05-12 11:45:00,0.25,2019-05-12 12:00:00,441.0,441.0,441.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48073,Texas,Cherokee,2019-05-12 13:00:00,1.25,2019-05-12 14:15:00,441.0,441.0,441.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48081,Texas,Coke,2019-05-11 15:00:00,0.5,2019-05-11 15:30:00,895.0,1449.0,1172.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48085,Texas,Collin,2019-05-09 19:45:00,0.5,2019-05-09 20:15:00,229.0,229.0,229.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48085,Texas,Collin,2019-05-10 17:45:00,0.25,2019-05-10 18:00:00,204.0,204.0,204.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48085,Texas,Collin,2019-05-10 18:30:00,6.0,2019-05-11 00:30:00,202.0,605.0,235.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48085,Texas,Collin,2019-05-11 01:45:00,5.0,2019-05-11 06:45:00,483.0,1889.0,722.4
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48085,Texas,Collin,2019-05-11 07:00:00,4.5,2019-05-11 11:30:00,208.0,582.0,463.22222222222223
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48085,Texas,Collin,2019-05-13 00:45:00,0.25,2019-05-13 01:00:00,2588.0,2588.0,2588.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48093,Texas,Comanche,2019-05-09 21:45:00,0.75,2019-05-09 22:30:00,247.0,505.0,359.3333333333333
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48093,Texas,Comanche,2019-05-11 12:30:00,0.75,2019-05-11 13:15:00,437.0,508.0,483.6666666666667
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-10 02:15:00,0.25,2019-05-10 02:30:00,203.0,203.0,203.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-10 15:00:00,1.25,2019-05-10 16:15:00,216.0,253.0,225.2
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-10 17:00:00,0.5,2019-05-10 17:30:00,219.0,220.0,219.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-10 18:00:00,0.5,2019-05-10 18:30:00,215.0,215.0,215.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-10 20:45:00,0.25,2019-05-10 21:00:00,200.0,200.0,200.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-10 23:00:00,0.5,2019-05-10 23:30:00,216.0,218.0,217.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-11 05:00:00,1.75,2019-05-11 06:45:00,222.0,321.0,251.85714285714286
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-11 07:00:00,13.0,2019-05-11 20:00:00,205.0,1257.0,477.86538461538464
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-11 22:30:00,0.5,2019-05-11 23:00:00,622.0,637.0,629.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-12 14:15:00,1.0,2019-05-12 15:15:00,200.0,255.0,233.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48113,Texas,Dallas,2019-05-12 15:45:00,0.75,2019-05-12 16:30:00,227.0,234.0,231.66666666666666
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48123,Texas,DeWitt,2019-05-10 01:00:00,8.0,2019-05-10 09:00:00,659.0,980.0,746.84375
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48123,Texas,DeWitt,2019-05-10 09:15:00,0.5,2019-05-10 09:45:00,228.0,252.0,240.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48133,Texas,Eastland,2019-05-10 05:00:00,0.5,2019-05-10 05:30:00,3152.0,3154.0,3153.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48133,Texas,Eastland,2019-05-10 09:00:00,0.5,2019-05-10 09:30:00,3152.0,3152.0,3152.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48135,Texas,Ector,2019-05-12 17:45:00,1.25,2019-05-12 19:00:00,270.0,421.0,360.6
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48137,Texas,Edwards,2019-05-09 21:45:00,1.0,2019-05-09 22:45:00,275.0,3653.0,1326.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48141,Texas,El Paso,2019-05-10 03:45:00,4.0,2019-05-10 07:45:00,849.0,3780.0,1788.6875
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48139,Texas,Ellis,2019-05-11 06:30:00,2.75,2019-05-11 09:15:00,252.0,2704.0,1596.1818181818182
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48139,Texas,Ellis,2019-05-11 16:00:00,0.5,2019-05-11 16:30:00,200.0,200.0,200.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48143,Texas,Erath,2019-05-11 07:00:00,0.75,2019-05-11 07:45:00,481.0,498.0,489.3333333333333
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48143,Texas,Erath,2019-05-11 08:00:00,0.5,2019-05-11 08:30:00,474.0,474.0,474.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48167,Texas,Galveston,2019-05-10 04:30:00,16.0,2019-05-10 20:30:00,214.0,4246.0,1278.421875
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48167,Texas,Galveston,2019-05-10 23:15:00,0.25,2019-05-10 23:30:00,1171.0,1171.0,1171.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48167,Texas,Galveston,2019-05-11 17:30:00,1.25,2019-05-11 18:45:00,5097.0,5098.0,5097.2
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48175,Texas,Goliad,2019-05-10 03:45:00,13.5,2019-05-10 17:15:00,213.0,1323.0,500.18518518518516
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48175,Texas,Goliad,2019-05-10 17:45:00,0.25,2019-05-10 18:00:00,248.0,248.0,248.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48175,Texas,Goliad,2019-05-10 20:45:00,0.25,2019-05-10 21:00:00,262.0,262.0,262.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48175,Texas,Goliad,2019-05-10 21:30:00,3.75,2019-05-11 01:15:00,768.0,1188.0,829.8
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48199,Texas,Hardin,2019-05-10 01:45:00,40.25,2019-05-11 18:00:00,216.0,4160.0,759.2360248447205
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-05-10 03:30:00,16.25,2019-05-10 19:45:00,217.0,3429.0,894.3692307692307
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48201,Texas,Harris,2019-05-10 23:15:00,0.25,2019-05-10 23:30:00,1136.0,1136.0,1136.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48203,Texas,Harrison,2019-05-12 15:00:00,1.25,2019-05-12 16:15:00,363.0,364.0,363.8
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48209,Texas,Hays,2019-05-11 16:45:00,0.75,2019-05-11 17:30:00,770.0,770.0,770.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48213,Texas,Henderson,2019-05-10 06:00:00,0.5,2019-05-10 06:30:00,658.0,671.0,664.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48213,Texas,Henderson,2019-05-12 08:45:00,1.75,2019-05-12 10:30:00,302.0,311.0,309.7142857142857
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-05-10 08:30:00,7.5,2019-05-10 16:00:00,220.0,4209.0,1221.9333333333334
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-05-10 16:30:00,0.25,2019-05-10 16:45:00,346.0,346.0,346.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-05-11 09:15:00,0.5,2019-05-11 09:45:00,2556.0,2559.0,2557.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48215,Texas,Hidalgo,2019-05-11 13:30:00,3.0,2019-05-11 16:30:00,642.0,778.0,657.75
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48223,Texas,Hopkins,2019-05-11 09:00:00,3.5,2019-05-11 12:30:00,244.0,368.0,304.2142857142857
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48223,Texas,Hopkins,2019-05-11 13:45:00,2.25,2019-05-11 16:00:00,389.0,506.0,417.6666666666667
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48229,Texas,Hudspeth,2019-05-11 04:00:00,3.0,2019-05-11 07:00:00,464.0,519.0,479.0833333333333
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48229,Texas,Hudspeth,2019-05-12 23:45:00,1.0,2019-05-13 00:45:00,254.0,255.0,254.75
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48237,Texas,Jack,2019-05-11 12:15:00,0.5,2019-05-11 12:45:00,450.0,1215.0,832.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48239,Texas,Jackson,2019-05-10 08:15:00,0.75,2019-05-10 09:00:00,710.0,710.0,710.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48245,Texas,Jefferson,2019-05-10 05:00:00,48.0,2019-05-12 05:00:00,506.0,40256.0,21872.796875
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48249,Texas,Jim Wells,2019-05-11 16:45:00,0.5,2019-05-11 17:15:00,230.0,230.0,230.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48249,Texas,Jim Wells,2019-05-11 17:30:00,2.0,2019-05-11 19:30:00,235.0,239.0,235.625
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48251,Texas,Johnson,2019-05-11 05:45:00,1.75,2019-05-11 07:30:00,287.0,326.0,298.42857142857144
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48251,Texas,Johnson,2019-05-11 10:15:00,2.75,2019-05-11 13:00:00,214.0,348.0,248.0909090909091
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48255,Texas,Karnes,2019-05-10 02:30:00,0.5,2019-05-10 03:00:00,1003.0,1015.0,1009.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48255,Texas,Karnes,2019-05-10 04:30:00,0.25,2019-05-10 04:45:00,1114.0,1114.0,1114.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48273,Texas,Kleberg,2019-05-10 10:00:00,4.0,2019-05-10 14:00:00,937.0,1435.0,1360.375
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48273,Texas,Kleberg,2019-05-10 16:15:00,1.0,2019-05-10 17:15:00,306.0,314.0,310.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48273,Texas,Kleberg,2019-05-12 16:00:00,1.75,2019-05-12 17:45:00,588.0,592.0,591.4285714285714
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48285,Texas,Lavaca,2019-05-10 01:45:00,1.5,2019-05-10 03:15:00,271.0,536.0,317.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48285,Texas,Lavaca,2019-05-10 09:30:00,0.25,2019-05-10 09:45:00,379.0,379.0,379.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48285,Texas,Lavaca,2019-05-10 14:15:00,0.25,2019-05-10 14:30:00,213.0,213.0,213.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48291,Texas,Liberty,2019-05-10 01:45:00,24.5,2019-05-11 02:15:00,308.0,9025.0,2082.5204081632655
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48291,Texas,Liberty,2019-05-11 05:45:00,2.5,2019-05-11 08:15:00,240.0,359.0,321.8
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48291,Texas,Liberty,2019-05-11 15:00:00,1.0,2019-05-11 16:00:00,224.0,229.0,227.25
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48297,Texas,Live Oak,2019-05-10 03:15:00,0.25,2019-05-10 03:30:00,334.0,334.0,334.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48321,Texas,Matagorda,2019-05-10 05:15:00,10.0,2019-05-10 15:15:00,201.0,1361.0,555.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48329,Texas,Midland,2019-05-11 07:00:00,1.25,2019-05-11 08:15:00,693.0,693.0,693.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-05-10 00:45:00,17.5,2019-05-10 18:15:00,240.0,4078.0,1385.5714285714287
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-05-11 13:45:00,2.25,2019-05-11 16:00:00,287.0,2041.0,1210.5555555555557
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-05-12 00:30:00,4.5,2019-05-12 05:00:00,1695.0,1801.0,1753.388888888889
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-05-12 05:15:00,0.75,2019-05-12 06:00:00,1800.0,1800.0,1800.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-05-12 09:30:00,1.0,2019-05-12 10:30:00,205.0,205.0,205.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48339,Texas,Montgomery,2019-05-12 19:45:00,4.5,2019-05-13 00:15:00,1112.0,1673.0,1350.388888888889
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48343,Texas,Morris,2019-05-09 21:15:00,0.25,2019-05-09 21:30:00,234.0,234.0,234.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48343,Texas,Morris,2019-05-09 22:30:00,1.25,2019-05-09 23:45:00,227.0,227.0,227.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48343,Texas,Morris,2019-05-11 16:15:00,0.75,2019-05-11 17:00:00,297.0,297.0,297.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-05-09 21:30:00,0.5,2019-05-09 22:00:00,277.0,282.0,279.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-05-09 22:30:00,0.25,2019-05-09 22:45:00,318.0,318.0,318.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-05-10 02:30:00,0.25,2019-05-10 02:45:00,230.0,230.0,230.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-05-10 04:15:00,1.5,2019-05-10 05:45:00,1754.0,5492.0,3576.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-05-10 09:45:00,8.0,2019-05-10 17:45:00,204.0,6060.0,1705.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48355,Texas,Nueces,2019-05-10 19:00:00,1.0,2019-05-10 20:00:00,226.0,1697.0,961.25
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48367,Texas,Parker,2019-05-11 14:15:00,1.0,2019-05-11 15:15:00,370.0,372.0,371.25
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48373,Texas,Polk,2019-05-10 02:30:00,2.0,2019-05-10 04:30:00,734.0,757.0,747.75
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48385,Texas,Real,2019-05-09 21:45:00,1.0,2019-05-09 22:45:00,733.0,916.0,780.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48391,Texas,Refugio,2019-05-10 04:30:00,1.0,2019-05-10 05:30:00,523.0,534.0,526.25
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48401,Texas,Rusk,2019-05-10 02:00:00,1.75,2019-05-10 03:45:00,205.0,210.0,206.28571428571428
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48407,Texas,San Jacinto,2019-05-10 02:30:00,11.25,2019-05-10 13:45:00,398.0,2119.0,652.0888888888888
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48409,Texas,San Patricio,2019-05-09 21:15:00,0.25,2019-05-09 21:30:00,240.0,240.0,240.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48409,Texas,San Patricio,2019-05-09 22:00:00,0.5,2019-05-09 22:30:00,239.0,240.0,239.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48409,Texas,San Patricio,2019-05-09 22:45:00,0.25,2019-05-09 23:00:00,233.0,233.0,233.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48423,Texas,Smith,2019-05-10 12:45:00,1.25,2019-05-10 14:00:00,274.0,312.0,283.2
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48423,Texas,Smith,2019-05-10 14:30:00,0.5,2019-05-10 15:00:00,245.0,280.0,262.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48423,Texas,Smith,2019-05-11 15:45:00,2.25,2019-05-11 18:00:00,207.0,686.0,384.3333333333333
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48427,Texas,Starr,2019-05-10 07:15:00,0.25,2019-05-10 07:30:00,2112.0,2112.0,2112.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48427,Texas,Starr,2019-05-10 09:00:00,1.5,2019-05-10 10:30:00,1603.0,1621.0,1612.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48427,Texas,Starr,2019-05-10 12:15:00,0.5,2019-05-10 12:45:00,395.0,406.0,400.5
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48429,Texas,Stephens,2019-05-10 14:15:00,0.25,2019-05-10 14:30:00,238.0,238.0,238.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-05-09 23:30:00,1.75,2019-05-10 01:15:00,207.0,5705.0,1200.142857142857
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-05-11 05:30:00,8.0,2019-05-11 13:30:00,435.0,3902.0,906.03125
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-05-11 14:00:00,0.25,2019-05-11 14:15:00,207.0,207.0,207.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-05-11 15:00:00,2.0,2019-05-11 17:00:00,230.0,1699.0,605.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-05-11 17:45:00,0.5,2019-05-11 18:15:00,719.0,1509.0,1114.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-05-11 23:45:00,0.25,2019-05-12 00:00:00,275.0,275.0,275.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-05-12 07:15:00,8.5,2019-05-12 15:45:00,246.0,2465.0,1115.6764705882354
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48439,Texas,Tarrant,2019-05-12 17:15:00,0.75,2019-05-12 18:00:00,545.0,547.0,546.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-05-11 05:00:00,2.25,2019-05-11 07:15:00,530.0,1117.0,725.6666666666666
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-05-11 08:00:00,1.0,2019-05-11 09:00:00,386.0,386.0,386.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-05-11 16:15:00,3.5,2019-05-11 19:45:00,468.0,3119.0,1649.857142857143
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48453,Texas,Travis,2019-05-12 15:45:00,0.75,2019-05-12 16:30:00,349.0,349.0,349.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48457,Texas,Tyler,2019-05-10 04:45:00,0.75,2019-05-10 05:30:00,225.0,229.0,226.33333333333334
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48459,Texas,Upshur,2019-05-11 12:00:00,2.25,2019-05-11 14:15:00,403.0,437.0,422.22222222222223
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48459,Texas,Upshur,2019-05-11 14:30:00,1.25,2019-05-11 15:45:00,235.0,313.0,290.4
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48463,Texas,Uvalde,2019-05-09 21:45:00,0.25,2019-05-09 22:00:00,975.0,975.0,975.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48467,Texas,Van Zandt,2019-05-09 23:00:00,5.25,2019-05-10 04:15:00,415.0,419.0,416.14285714285717
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48467,Texas,Van Zandt,2019-05-11 07:00:00,1.5,2019-05-11 08:30:00,899.0,934.0,916.8333333333334
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48469,Texas,Victoria,2019-05-10 04:30:00,14.75,2019-05-10 19:15:00,234.0,4371.0,1712.0677966101696
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48471,Texas,Walker,2019-05-10 02:00:00,0.5,2019-05-10 02:30:00,380.0,380.0,380.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48473,Texas,Waller,2019-05-11 04:00:00,0.75,2019-05-11 04:45:00,213.0,213.0,213.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48479,Texas,Webb,2019-05-10 00:30:00,0.25,2019-05-10 00:45:00,316.0,316.0,316.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48481,Texas,Wharton,2019-05-09 23:45:00,0.75,2019-05-10 00:30:00,211.0,612.0,395.6666666666667
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48481,Texas,Wharton,2019-05-10 08:00:00,3.25,2019-05-10 11:15:00,203.0,881.0,350.61538461538464
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48489,Texas,Willacy,2019-05-10 13:30:00,2.25,2019-05-10 15:45:00,756.0,1042.0,935.2222222222222
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48491,Texas,Williamson,2019-05-11 17:30:00,0.25,2019-05-11 17:45:00,1001.0,1001.0,1001.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48493,Texas,Wilson,2019-05-10 20:45:00,0.25,2019-05-10 21:00:00,851.0,851.0,851.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48499,Texas,Wood,2019-05-09 20:00:00,0.5,2019-05-09 20:30:00,265.0,267.0,266.0
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48499,Texas,Wood,2019-05-09 20:45:00,1.25,2019-05-09 22:00:00,209.0,218.0,215.2
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48499,Texas,Wood,2019-05-10 05:45:00,2.25,2019-05-10 08:00:00,242.0,243.0,242.22222222222223
Texas-28,Texas,2019-05-09 19:06:00,2019-05-10 02:57:00,Severe Weather/Transmission Interruption,48499,Texas,Wood,2019-05-11 07:30:00,2.25,2019-05-11 09:45:00,509.0,521.0,514.7777777777778
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48001,Texas,Anderson,2019-05-18 22:15:00,30.25,2019-05-20 04:30:00,229.0,5924.0,1812.7355371900826
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48001,Texas,Anderson,2019-05-20 22:30:00,0.5,2019-05-20 23:00:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48005,Texas,Angelina,2019-05-19 07:45:00,0.25,2019-05-19 08:00:00,417.0,417.0,417.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48005,Texas,Angelina,2019-05-19 09:45:00,0.25,2019-05-19 10:00:00,229.0,229.0,229.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48007,Texas,Aransas,2019-05-20 17:30:00,0.75,2019-05-20 18:15:00,2856.0,2868.0,2864.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48021,Texas,Bastrop,2019-05-21 10:00:00,2.75,2019-05-21 12:45:00,860.0,1322.0,1235.090909090909
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48025,Texas,Bee,2019-05-22 04:00:00,3.5,2019-05-22 07:30:00,418.0,758.0,733.2857142857143
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-18 19:00:00,6.75,2019-05-19 01:45:00,205.0,3066.0,1493.037037037037
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-19 18:30:00,0.5,2019-05-19 19:00:00,291.0,293.0,292.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-20 21:30:00,0.25,2019-05-20 21:45:00,222.0,222.0,222.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-20 22:00:00,6.75,2019-05-21 04:45:00,201.0,459.0,315.85185185185185
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 05:45:00,2.5,2019-05-21 08:15:00,340.0,485.0,400.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 09:15:00,0.25,2019-05-21 09:30:00,217.0,217.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 10:30:00,0.5,2019-05-21 11:00:00,212.0,222.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 13:45:00,0.75,2019-05-21 14:30:00,2546.0,2590.0,2574.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 16:15:00,1.25,2019-05-21 17:30:00,220.0,230.0,223.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-18 19:00:00,0.25,2019-05-18 19:15:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-19 13:15:00,0.5,2019-05-19 13:45:00,799.0,813.0,806.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-20 07:15:00,0.25,2019-05-20 07:30:00,645.0,645.0,645.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-20 22:00:00,2.5,2019-05-21 00:30:00,297.0,2871.0,1055.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-21 07:00:00,4.5,2019-05-21 11:30:00,248.0,1439.0,458.22222222222223
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-21 22:15:00,4.25,2019-05-22 02:30:00,228.0,329.0,286.2352941176471
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-22 15:00:00,0.75,2019-05-22 15:45:00,1776.0,1779.0,1777.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-18 21:00:00,0.75,2019-05-18 21:45:00,217.0,217.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-21 02:00:00,0.25,2019-05-21 02:15:00,505.0,505.0,505.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-21 17:00:00,4.25,2019-05-21 21:15:00,276.0,1649.0,862.8823529411765
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48039,Texas,Brazoria,2019-05-22 11:30:00,3.75,2019-05-22 15:15:00,378.0,464.0,385.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48041,Texas,Brazos,2019-05-20 20:15:00,1.5,2019-05-20 21:45:00,365.0,374.0,371.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-20 19:30:00,0.25,2019-05-20 19:45:00,701.0,701.0,701.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-20 20:00:00,0.25,2019-05-20 20:15:00,701.0,701.0,701.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-21 17:00:00,0.5,2019-05-21 17:30:00,1607.0,1607.0,1607.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48059,Texas,Callahan,2019-05-21 18:30:00,0.5,2019-05-21 19:00:00,413.0,414.0,413.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48059,Texas,Callahan,2019-05-21 19:30:00,0.5,2019-05-21 20:00:00,415.0,415.0,415.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48061,Texas,Cameron,2019-05-21 15:00:00,0.5,2019-05-21 15:30:00,208.0,208.0,208.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48063,Texas,Camp,2019-05-18 23:45:00,0.5,2019-05-19 00:15:00,244.0,248.0,246.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48063,Texas,Camp,2019-05-19 00:30:00,1.25,2019-05-19 01:45:00,254.0,422.0,297.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48067,Texas,Cass,2019-05-19 00:30:00,1.5,2019-05-19 02:00:00,203.0,1570.0,834.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48067,Texas,Cass,2019-05-21 17:00:00,0.75,2019-05-21 17:45:00,359.0,604.0,520.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 02:00:00,4.5,2019-05-19 06:30:00,212.0,327.0,251.88888888888889
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 07:00:00,0.5,2019-05-19 07:30:00,202.0,205.0,203.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 08:15:00,3.25,2019-05-19 11:30:00,220.0,398.0,326.6923076923077
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 12:45:00,0.75,2019-05-19 13:30:00,205.0,209.0,206.66666666666666
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 14:45:00,0.25,2019-05-19 15:00:00,200.0,200.0,200.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 15:15:00,0.25,2019-05-19 15:30:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-21 00:00:00,4.75,2019-05-21 04:45:00,1022.0,1031.0,1028.5263157894738
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,671.0,671.0,671.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-18 18:00:00,26.25,2019-05-19 20:15:00,208.0,11918.0,2200.5142857142855
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-20 20:30:00,5.0,2019-05-21 01:30:00,304.0,3219.0,1498.3
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-21 12:15:00,7.5,2019-05-21 19:45:00,329.0,703.0,587.5666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-22 05:15:00,0.25,2019-05-22 05:30:00,2108.0,2108.0,2108.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48093,Texas,Comanche,2019-05-18 22:15:00,0.5,2019-05-18 22:45:00,762.0,762.0,762.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48097,Texas,Cooke,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,807.0,807.0,807.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-18 18:15:00,35.75,2019-05-20 06:00:00,393.0,33147.0,7098.307692307692
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 14:45:00,0.25,2019-05-20 15:00:00,205.0,205.0,205.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 15:15:00,1.75,2019-05-20 17:00:00,200.0,567.0,420.57142857142856
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 19:00:00,23.75,2019-05-21 18:45:00,201.0,1614.0,889.3894736842105
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-22 01:00:00,0.25,2019-05-22 01:15:00,228.0,228.0,228.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48119,Texas,Delta,2019-05-20 19:30:00,0.5,2019-05-20 20:00:00,507.0,507.0,507.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,1328.0,1328.0,1328.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-18 17:45:00,8.0,2019-05-19 01:45:00,407.0,8572.0,3072.53125
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-21 11:30:00,0.25,2019-05-21 11:45:00,299.0,299.0,299.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-21 20:30:00,0.5,2019-05-21 21:00:00,210.0,211.0,210.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48125,Texas,Dickens,2019-05-20 23:45:00,1.25,2019-05-21 01:00:00,392.0,392.0,392.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48129,Texas,Donley,2019-05-20 21:45:00,1.5,2019-05-20 23:15:00,1472.0,1472.0,1472.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-19 15:30:00,0.25,2019-05-19 15:45:00,2623.0,2623.0,2623.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-20 22:00:00,18.25,2019-05-21 16:15:00,253.0,5554.0,1360.3835616438357
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-21 16:45:00,2.5,2019-05-21 19:15:00,251.0,336.0,277.9
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-21 20:30:00,1.0,2019-05-21 21:30:00,218.0,1050.0,610.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48137,Texas,Edwards,2019-05-21 09:00:00,0.25,2019-05-21 09:15:00,214.0,214.0,214.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-19 00:15:00,1.5,2019-05-19 01:45:00,2126.0,2726.0,2595.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-19 14:45:00,0.75,2019-05-19 15:30:00,311.0,313.0,311.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-21 00:15:00,2.5,2019-05-21 02:45:00,254.0,317.0,271.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-22 13:00:00,0.25,2019-05-22 13:15:00,1885.0,1885.0,1885.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-22 14:00:00,0.5,2019-05-22 14:30:00,581.0,1129.0,855.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-18 20:15:00,18.25,2019-05-19 14:30:00,347.0,4715.0,734.5616438356165
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-20 22:15:00,15.5,2019-05-21 13:45:00,200.0,3836.0,442.4193548387097
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-21 17:00:00,2.25,2019-05-21 19:15:00,209.0,290.0,223.88888888888889
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48145,Texas,Falls,2019-05-18 20:45:00,5.0,2019-05-19 01:45:00,241.0,388.0,339.3
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48147,Texas,Fannin,2019-05-18 18:00:00,0.25,2019-05-18 18:15:00,1178.0,1178.0,1178.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48153,Texas,Floyd,2019-05-21 18:00:00,0.5,2019-05-21 18:30:00,595.0,596.0,595.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48157,Texas,Fort Bend,2019-05-19 19:45:00,0.25,2019-05-19 20:00:00,963.0,963.0,963.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48157,Texas,Fort Bend,2019-05-21 14:15:00,0.25,2019-05-21 14:30:00,621.0,621.0,621.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48159,Texas,Franklin,2019-05-18 22:45:00,4.75,2019-05-19 03:30:00,251.0,719.0,377.94736842105266
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48161,Texas,Freestone,2019-05-18 22:15:00,3.0,2019-05-19 01:15:00,284.0,397.0,351.75
