event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48459,Texas,Upshur,2019-06-28 18:30:00,2.5,2019-06-28 21:00:00,522.0,1157.0,1091.9
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48463,Texas,Uvalde,2019-06-26 20:00:00,0.75,2019-06-26 20:45:00,746.0,746.0,746.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48465,Texas,Val Verde,2019-06-28 21:45:00,0.75,2019-06-28 22:30:00,365.0,367.0,365.6666666666667
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48467,Texas,Van Zandt,2019-06-24 03:45:00,4.75,2019-06-24 08:30:00,494.0,1807.0,1125.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48467,Texas,Van Zandt,2019-06-24 09:15:00,0.25,2019-06-24 09:30:00,216.0,216.0,216.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48467,Texas,Van Zandt,2019-06-25 13:45:00,1.0,2019-06-25 14:45:00,1231.0,1232.0,1231.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48467,Texas,Van Zandt,2019-06-26 01:15:00,0.25,2019-06-26 01:30:00,1743.0,1743.0,1743.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48467,Texas,Van Zandt,2019-06-27 01:00:00,1.5,2019-06-27 02:30:00,341.0,348.0,344.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48471,Texas,Walker,2019-06-24 08:30:00,1.25,2019-06-24 09:45:00,912.0,1037.0,975.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48471,Texas,Walker,2019-06-25 15:00:00,1.0,2019-06-25 16:00:00,293.0,293.0,293.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48471,Texas,Walker,2019-06-26 20:30:00,2.25,2019-06-26 22:45:00,377.0,394.0,386.22222222222223
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48473,Texas,Waller,2019-06-24 23:45:00,1.0,2019-06-25 00:45:00,752.0,1004.0,815.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48473,Texas,Waller,2019-06-26 12:45:00,2.5,2019-06-26 15:15:00,2051.0,3735.0,2697.8
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48473,Texas,Waller,2019-06-27 19:15:00,1.5,2019-06-27 20:45:00,307.0,1249.0,606.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48477,Texas,Washington,2019-06-28 12:15:00,2.25,2019-06-28 14:30:00,276.0,677.0,578.3333333333334
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48479,Texas,Webb,2019-06-25 00:15:00,4.5,2019-06-25 04:45:00,308.0,798.0,611.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48479,Texas,Webb,2019-06-25 05:00:00,2.0,2019-06-25 07:00:00,259.0,568.0,329.5
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48479,Texas,Webb,2019-06-26 15:45:00,1.25,2019-06-26 17:00:00,269.0,1629.0,1356.2
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48479,Texas,Webb,2019-06-26 20:45:00,2.0,2019-06-26 22:45:00,1442.0,2997.0,2704.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48487,Texas,Wilbarger,2019-06-26 18:00:00,0.25,2019-06-26 18:15:00,284.0,284.0,284.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48489,Texas,Willacy,2019-06-25 00:00:00,4.75,2019-06-25 04:45:00,264.0,1424.0,1034.3684210526317
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48489,Texas,Willacy,2019-06-25 05:00:00,21.25,2019-06-26 02:15:00,203.0,3469.0,1472.6
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48489,Texas,Willacy,2019-06-26 16:00:00,0.25,2019-06-26 16:15:00,201.0,201.0,201.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48491,Texas,Williamson,2019-06-24 16:15:00,5.0,2019-06-24 21:15:00,206.0,4488.0,898.65
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48491,Texas,Williamson,2019-06-24 21:45:00,1.0,2019-06-24 22:45:00,204.0,216.0,210.75
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48491,Texas,Williamson,2019-06-26 20:45:00,4.5,2019-06-27 01:15:00,250.0,301.0,271.6666666666667
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48497,Texas,Wise,2019-06-27 22:45:00,2.0,2019-06-28 00:45:00,316.0,317.0,316.25
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48499,Texas,Wood,2019-06-24 02:45:00,4.75,2019-06-24 07:30:00,253.0,1250.0,917.1578947368421
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48499,Texas,Wood,2019-06-24 08:15:00,0.25,2019-06-24 08:30:00,262.0,262.0,262.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48499,Texas,Wood,2019-06-28 15:30:00,0.25,2019-06-28 15:45:00,235.0,235.0,235.0
Texas-23,Texas,2019-06-23 22:00:00,2019-06-25 23:00:00,Severe Weather,48505,Texas,Zapata,2019-06-26 13:15:00,1.5,2019-06-26 14:45:00,841.0,841.0,841.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48001,Texas,Anderson,2019-07-11 02:00:00,10.5,2019-07-11 12:30:00,822.0,3981.0,2224.214285714286
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48001,Texas,Anderson,2019-07-11 12:45:00,3.75,2019-07-11 16:30:00,213.0,1275.0,621.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48001,Texas,Anderson,2019-07-11 21:15:00,0.5,2019-07-11 21:45:00,1621.0,1621.0,1621.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48005,Texas,Angelina,2019-07-14 00:00:00,0.5,2019-07-14 00:30:00,226.0,230.0,228.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48005,Texas,Angelina,2019-07-14 00:45:00,1.75,2019-07-14 02:30:00,231.0,232.0,231.42857142857142
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48007,Texas,Aransas,2019-07-12 15:15:00,0.25,2019-07-12 15:30:00,1464.0,1464.0,1464.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48007,Texas,Aransas,2019-07-12 15:45:00,3.75,2019-07-12 19:30:00,366.0,1049.0,761.4666666666667
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48013,Texas,Atascosa,2019-07-15 00:15:00,1.0,2019-07-15 01:15:00,441.0,442.0,441.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48013,Texas,Atascosa,2019-07-15 03:00:00,0.25,2019-07-15 03:15:00,472.0,472.0,472.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48015,Texas,Austin,2019-07-12 23:30:00,1.0,2019-07-13 00:30:00,208.0,208.0,208.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48021,Texas,Bastrop,2019-07-14 20:00:00,0.75,2019-07-14 20:45:00,220.0,220.0,220.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48027,Texas,Bell,2019-07-11 02:30:00,8.75,2019-07-11 11:15:00,210.0,2537.0,1221.1142857142856
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48027,Texas,Bell,2019-07-11 11:30:00,0.25,2019-07-11 11:45:00,200.0,200.0,200.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48027,Texas,Bell,2019-07-11 21:15:00,1.75,2019-07-11 23:00:00,497.0,508.0,499.2857142857143
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-10 18:15:00,1.5,2019-07-10 19:45:00,452.0,1870.0,924.6666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-11 05:15:00,2.5,2019-07-11 07:45:00,277.0,857.0,618.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-11 13:00:00,6.5,2019-07-11 19:30:00,221.0,673.0,384.61538461538464
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-12 10:15:00,0.5,2019-07-12 10:45:00,213.0,213.0,213.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-13 21:45:00,1.0,2019-07-13 22:45:00,609.0,613.0,611.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-14 01:15:00,0.5,2019-07-14 01:45:00,495.0,497.0,496.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-14 10:15:00,5.25,2019-07-14 15:30:00,202.0,1559.0,568.8571428571429
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-14 15:45:00,1.0,2019-07-14 16:45:00,213.0,214.0,213.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-14 19:15:00,0.25,2019-07-14 19:30:00,250.0,250.0,250.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-14 21:00:00,1.0,2019-07-14 22:00:00,835.0,949.0,891.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-15 01:15:00,2.75,2019-07-15 04:00:00,382.0,1936.0,898.4545454545455
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-15 04:30:00,4.75,2019-07-15 09:15:00,223.0,1304.0,433.2631578947368
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48035,Texas,Bosque,2019-07-11 01:15:00,4.25,2019-07-11 05:30:00,321.0,1131.0,581.2352941176471
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48035,Texas,Bosque,2019-07-11 06:00:00,0.25,2019-07-11 06:15:00,232.0,232.0,232.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48037,Texas,Bowie,2019-07-10 23:30:00,13.0,2019-07-11 12:30:00,241.0,2889.0,1669.7307692307693
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48037,Texas,Bowie,2019-07-11 12:45:00,11.5,2019-07-12 00:15:00,417.0,1208.0,633.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48037,Texas,Bowie,2019-07-12 05:45:00,2.25,2019-07-12 08:00:00,240.0,249.0,245.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48037,Texas,Bowie,2019-07-12 14:45:00,2.75,2019-07-12 17:30:00,242.0,258.0,249.63636363636363
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48037,Texas,Bowie,2019-07-14 22:00:00,1.5,2019-07-14 23:30:00,304.0,484.0,454.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48039,Texas,Brazoria,2019-07-10 15:15:00,0.25,2019-07-10 15:30:00,203.0,203.0,203.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48039,Texas,Brazoria,2019-07-13 15:15:00,0.25,2019-07-13 15:30:00,1248.0,1248.0,1248.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48039,Texas,Brazoria,2019-07-13 19:00:00,3.25,2019-07-13 22:15:00,259.0,279.0,263.61538461538464
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48039,Texas,Brazoria,2019-07-14 20:30:00,2.75,2019-07-14 23:15:00,200.0,376.0,246.63636363636363
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48041,Texas,Brazos,2019-07-11 04:45:00,2.5,2019-07-11 07:15:00,488.0,1083.0,915.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48043,Texas,Brewster,2019-07-11 20:00:00,1.5,2019-07-11 21:30:00,601.0,601.0,601.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48043,Texas,Brewster,2019-07-13 18:45:00,0.5,2019-07-13 19:15:00,871.0,871.0,871.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48049,Texas,Brown,2019-07-11 04:15:00,0.25,2019-07-11 04:30:00,224.0,224.0,224.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48049,Texas,Brown,2019-07-11 04:45:00,0.75,2019-07-11 05:30:00,211.0,231.0,224.33333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48051,Texas,Burleson,2019-07-11 04:45:00,4.0,2019-07-11 08:45:00,205.0,674.0,364.5625
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48051,Texas,Burleson,2019-07-14 01:30:00,0.75,2019-07-14 02:15:00,382.0,382.0,382.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48053,Texas,Burnet,2019-07-11 03:15:00,4.75,2019-07-11 08:00:00,507.0,1953.0,843.3684210526316
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48057,Texas,Calhoun,2019-07-14 02:30:00,2.5,2019-07-14 05:00:00,497.0,497.0,497.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48063,Texas,Camp,2019-07-11 00:45:00,5.75,2019-07-11 06:30:00,214.0,743.0,348.17391304347825
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48067,Texas,Cass,2019-07-11 00:00:00,12.5,2019-07-11 12:30:00,790.0,3145.0,2002.98
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48067,Texas,Cass,2019-07-11 12:45:00,9.5,2019-07-11 22:15:00,261.0,1314.0,689.1052631578947
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48073,Texas,Cherokee,2019-07-11 02:45:00,6.5,2019-07-11 09:15:00,376.0,907.0,495.3076923076923
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48073,Texas,Cherokee,2019-07-11 09:45:00,1.0,2019-07-11 10:45:00,211.0,232.0,218.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48073,Texas,Cherokee,2019-07-11 12:15:00,4.75,2019-07-11 17:00:00,263.0,356.0,293.1578947368421
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48073,Texas,Cherokee,2019-07-11 21:00:00,1.25,2019-07-11 22:15:00,276.0,1457.0,987.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48077,Texas,Clay,2019-07-11 00:00:00,0.75,2019-07-11 00:45:00,549.0,550.0,549.3333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48077,Texas,Clay,2019-07-11 01:00:00,2.0,2019-07-11 03:00:00,241.0,395.0,375.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48085,Texas,Collin,2019-07-10 22:45:00,1.0,2019-07-10 23:45:00,209.0,1562.0,885.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48085,Texas,Collin,2019-07-11 00:00:00,1.5,2019-07-11 01:30:00,200.0,259.0,227.33333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48085,Texas,Collin,2019-07-11 20:45:00,2.5,2019-07-11 23:15:00,317.0,329.0,323.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48085,Texas,Collin,2019-07-12 14:30:00,2.25,2019-07-12 16:45:00,222.0,3181.0,1522.3333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48085,Texas,Collin,2019-07-12 19:15:00,3.0,2019-07-12 22:15:00,211.0,237.0,220.16666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48091,Texas,Comal,2019-07-15 02:15:00,1.5,2019-07-15 03:45:00,428.0,428.0,428.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48093,Texas,Comanche,2019-07-11 01:45:00,0.75,2019-07-11 02:30:00,280.0,305.0,293.3333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48097,Texas,Cooke,2019-07-10 22:00:00,8.25,2019-07-11 06:15:00,330.0,2048.0,1219.4545454545455
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48099,Texas,Coryell,2019-07-11 02:30:00,10.0,2019-07-11 12:30:00,367.0,1268.0,710.125
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48099,Texas,Coryell,2019-07-11 12:45:00,8.75,2019-07-11 21:30:00,243.0,407.0,306.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48099,Texas,Coryell,2019-07-12 00:30:00,1.0,2019-07-12 01:30:00,359.0,2110.0,1670.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48103,Texas,Crane,2019-07-12 02:00:00,14.5,2019-07-12 16:30:00,497.0,1277.0,839.051724137931
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48109,Texas,Culberson,2019-07-12 04:30:00,1.0,2019-07-12 05:30:00,205.0,212.0,206.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-10 18:45:00,17.75,2019-07-11 12:30:00,416.0,9300.0,2372.5774647887324
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-11 12:45:00,6.75,2019-07-11 19:30:00,208.0,4491.0,849.7407407407408
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-11 20:00:00,0.5,2019-07-11 20:30:00,205.0,206.0,205.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-11 20:45:00,13.0,2019-07-12 09:45:00,210.0,747.0,362.3076923076923
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-12 10:45:00,0.25,2019-07-12 11:00:00,1104.0,1104.0,1104.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-12 14:00:00,0.75,2019-07-12 14:45:00,222.0,246.0,235.66666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-12 15:00:00,1.5,2019-07-12 16:30:00,225.0,1701.0,725.6666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-12 21:15:00,1.0,2019-07-12 22:15:00,213.0,240.0,228.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-13 02:15:00,1.5,2019-07-13 03:45:00,487.0,917.0,798.1666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-13 20:30:00,4.75,2019-07-14 01:15:00,208.0,6382.0,1350.2105263157894
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-14 04:00:00,0.25,2019-07-14 04:15:00,206.0,206.0,206.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-14 05:00:00,4.25,2019-07-14 09:15:00,201.0,536.0,358.47058823529414
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-14 13:00:00,5.25,2019-07-14 18:15:00,232.0,379.0,269.23809523809524
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-15 01:45:00,2.5,2019-07-15 04:15:00,208.0,236.0,218.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48115,Texas,Dawson,2019-07-11 19:15:00,0.75,2019-07-11 20:00:00,1534.0,1534.0,1534.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48121,Texas,Denton,2019-07-10 22:30:00,12.75,2019-07-11 11:15:00,235.0,8385.0,2085.921568627451
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48121,Texas,Denton,2019-07-12 14:45:00,0.25,2019-07-12 15:00:00,213.0,213.0,213.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48121,Texas,Denton,2019-07-12 15:45:00,0.25,2019-07-12 16:00:00,1369.0,1369.0,1369.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48121,Texas,Denton,2019-07-13 05:15:00,2.0,2019-07-13 07:15:00,411.0,468.0,452.875
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48121,Texas,Denton,2019-07-13 13:45:00,2.5,2019-07-13 16:15:00,325.0,3371.0,896.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48127,Texas,Dimmit,2019-07-10 13:45:00,0.25,2019-07-10 14:00:00,609.0,609.0,609.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48133,Texas,Eastland,2019-07-10 19:45:00,2.0,2019-07-10 21:45:00,295.0,295.0,295.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48135,Texas,Ector,2019-07-10 12:45:00,1.75,2019-07-10 14:30:00,230.0,6366.0,1110.2857142857142
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48135,Texas,Ector,2019-07-10 23:45:00,1.0,2019-07-11 00:45:00,356.0,388.0,367.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48135,Texas,Ector,2019-07-12 05:00:00,2.25,2019-07-12 07:15:00,652.0,654.0,652.6666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48135,Texas,Ector,2019-07-13 12:15:00,1.75,2019-07-13 14:00:00,1348.0,1351.0,1349.2857142857142
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48135,Texas,Ector,2019-07-13 14:15:00,0.5,2019-07-13 14:45:00,1351.0,1351.0,1351.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48141,Texas,El Paso,2019-07-10 19:15:00,1.0,2019-07-10 20:15:00,209.0,210.0,209.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48141,Texas,El Paso,2019-07-11 02:15:00,2.25,2019-07-11 04:30:00,1195.0,1239.0,1222.3333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48141,Texas,El Paso,2019-07-11 22:00:00,5.25,2019-07-12 03:15:00,283.0,8255.0,1750.6190476190477
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48141,Texas,El Paso,2019-07-14 20:00:00,1.0,2019-07-14 21:00:00,205.0,394.0,332.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48141,Texas,El Paso,2019-07-15 01:00:00,2.5,2019-07-15 03:30:00,308.0,448.0,362.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48139,Texas,Ellis,2019-07-11 00:00:00,3.0,2019-07-11 03:00:00,213.0,1080.0,841.4166666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48139,Texas,Ellis,2019-07-11 03:15:00,1.25,2019-07-11 04:30:00,211.0,212.0,211.6
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48139,Texas,Ellis,2019-07-13 05:30:00,2.75,2019-07-13 08:15:00,1180.0,1408.0,1281.1818181818182
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48139,Texas,Ellis,2019-07-14 04:15:00,0.5,2019-07-14 04:45:00,1319.0,1446.0,1382.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48143,Texas,Erath,2019-07-11 00:45:00,8.5,2019-07-11 09:15:00,259.0,2338.0,1054.264705882353
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48145,Texas,Falls,2019-07-12 05:15:00,0.25,2019-07-12 05:30:00,239.0,239.0,239.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48151,Texas,Fisher,2019-07-10 15:45:00,1.25,2019-07-10 17:00:00,482.0,482.0,482.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48157,Texas,Fort Bend,2019-07-11 10:30:00,0.75,2019-07-11 11:15:00,757.0,757.0,757.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48157,Texas,Fort Bend,2019-07-13 13:15:00,1.0,2019-07-13 14:15:00,222.0,268.0,255.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48159,Texas,Franklin,2019-07-11 00:00:00,12.5,2019-07-11 12:30:00,473.0,2641.0,1255.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48159,Texas,Franklin,2019-07-11 12:45:00,5.75,2019-07-11 18:30:00,292.0,488.0,388.7391304347826
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48161,Texas,Freestone,2019-07-11 03:15:00,16.75,2019-07-11 20:00:00,1030.0,1896.0,1381.5373134328358
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48165,Texas,Gaines,2019-07-12 20:00:00,0.25,2019-07-12 20:15:00,368.0,368.0,368.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48167,Texas,Galveston,2019-07-10 15:15:00,0.75,2019-07-10 16:00:00,201.0,203.0,202.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48169,Texas,Garza,2019-07-11 16:15:00,0.5,2019-07-11 16:45:00,215.0,449.0,332.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48183,Texas,Gregg,2019-07-11 01:15:00,11.25,2019-07-11 12:30:00,1099.0,8237.0,4330.422222222222
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48183,Texas,Gregg,2019-07-11 12:45:00,12.0,2019-07-12 00:45:00,203.0,1108.0,580.5416666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48183,Texas,Gregg,2019-07-12 16:30:00,0.5,2019-07-12 17:00:00,2351.0,2351.0,2351.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48183,Texas,Gregg,2019-07-13 23:45:00,1.5,2019-07-14 01:15:00,992.0,1063.0,1039.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48185,Texas,Grimes,2019-07-11 05:30:00,5.25,2019-07-11 10:45:00,650.0,1004.0,780.7142857142857
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48185,Texas,Grimes,2019-07-11 13:00:00,0.5,2019-07-11 13:30:00,789.0,789.0,789.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48187,Texas,Guadalupe,2019-07-15 00:45:00,0.25,2019-07-15 01:00:00,239.0,239.0,239.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48187,Texas,Guadalupe,2019-07-15 04:15:00,3.25,2019-07-15 07:30:00,378.0,854.0,488.7692307692308
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48187,Texas,Guadalupe,2019-07-15 07:45:00,1.25,2019-07-15 09:00:00,324.0,458.0,430.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48193,Texas,Hamilton,2019-07-11 02:45:00,2.75,2019-07-11 05:30:00,205.0,249.0,229.72727272727272
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48199,Texas,Hardin,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,589.0,589.0,589.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48199,Texas,Hardin,2019-07-15 08:00:00,2.0,2019-07-15 10:00:00,288.0,301.0,289.625
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-11 12:45:00,33.0,2019-07-12 21:45:00,224.0,1436.0,534.780303030303
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-12 22:30:00,2.5,2019-07-13 01:00:00,407.0,1721.0,1065.1
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 01:15:00,0.25,2019-07-13 01:30:00,205.0,205.0,205.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 01:45:00,0.5,2019-07-13 02:15:00,233.0,234.0,233.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 06:15:00,1.5,2019-07-13 07:45:00,209.0,360.0,282.6666666666667
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 12:00:00,5.75,2019-07-13 17:45:00,221.0,386.0,306.5217391304348
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 20:15:00,0.25,2019-07-13 20:30:00,201.0,201.0,201.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 21:00:00,8.25,2019-07-14 05:15:00,234.0,6934.0,1311.5757575757575
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-14 08:15:00,2.0,2019-07-14 10:15:00,211.0,323.0,299.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-14 12:30:00,5.75,2019-07-14 18:15:00,246.0,572.0,422.7391304347826
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-14 22:00:00,2.5,2019-07-15 00:30:00,330.0,653.0,404.7
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-15 02:45:00,0.5,2019-07-15 03:15:00,341.0,341.0,341.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48203,Texas,Harrison,2019-07-11 01:00:00,11.5,2019-07-11 12:30:00,398.0,9794.0,6159.239130434783
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48203,Texas,Harrison,2019-07-11 12:45:00,8.25,2019-07-11 21:00:00,241.0,913.0,463.72727272727275
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48203,Texas,Harrison,2019-07-13 23:15:00,2.5,2019-07-14 01:45:00,344.0,412.0,372.2
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48203,Texas,Harrison,2019-07-14 08:15:00,3.0,2019-07-14 11:15:00,348.0,348.0,348.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48213,Texas,Henderson,2019-07-11 02:00:00,10.5,2019-07-11 12:30:00,1475.0,9912.0,4484.952380952381
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48213,Texas,Henderson,2019-07-11 12:45:00,16.25,2019-07-12 05:00:00,218.0,1857.0,910.2923076923076
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48213,Texas,Henderson,2019-07-13 21:15:00,0.5,2019-07-13 21:45:00,534.0,534.0,534.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48213,Texas,Henderson,2019-07-13 23:45:00,0.5,2019-07-14 00:15:00,466.0,466.0,466.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-10 14:30:00,0.5,2019-07-10 15:00:00,380.0,2044.0,1212.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-10 18:30:00,0.5,2019-07-10 19:00:00,1029.0,1042.0,1035.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-11 22:45:00,0.25,2019-07-11 23:00:00,215.0,215.0,215.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-12 00:30:00,1.75,2019-07-12 02:15:00,1076.0,1098.0,1089.5714285714287
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-12 05:00:00,9.0,2019-07-12 14:00:00,204.0,1873.0,1155.638888888889
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-12 23:30:00,1.0,2019-07-13 00:30:00,238.0,242.0,239.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-13 08:45:00,3.0,2019-07-13 11:45:00,484.0,969.0,848.0833333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-13 14:00:00,1.75,2019-07-13 15:45:00,223.0,248.0,241.71428571428572
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-14 22:45:00,0.25,2019-07-14 23:00:00,1441.0,1441.0,1441.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48217,Texas,Hill,2019-07-11 01:30:00,2.0,2019-07-11 03:30:00,204.0,358.0,251.125
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48221,Texas,Hood,2019-07-11 00:15:00,11.0,2019-07-11 11:15:00,204.0,4773.0,1528.3636363636363
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48223,Texas,Hopkins,2019-07-11 00:15:00,4.25,2019-07-11 04:30:00,238.0,3837.0,857.3529411764706
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48223,Texas,Hopkins,2019-07-11 08:45:00,1.0,2019-07-11 09:45:00,205.0,206.0,205.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48225,Texas,Houston,2019-07-11 03:45:00,2.75,2019-07-11 06:30:00,512.0,1687.0,1351.2727272727273
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48225,Texas,Houston,2019-07-14 20:15:00,2.0,2019-07-14 22:15:00,213.0,214.0,213.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48235,Texas,Irion,2019-07-11 15:15:00,2.25,2019-07-11 17:30:00,485.0,606.0,576.2222222222222
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48237,Texas,Jack,2019-07-12 02:45:00,0.75,2019-07-12 03:30:00,559.0,559.0,559.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48239,Texas,Jackson,2019-07-10 20:00:00,1.25,2019-07-10 21:15:00,2939.0,4005.0,3364.6
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48239,Texas,Jackson,2019-07-10 21:30:00,3.0,2019-07-11 00:30:00,2444.0,2937.0,2830.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48245,Texas,Jefferson,2019-07-11 21:45:00,2.5,2019-07-12 00:15:00,302.0,473.0,355.2
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48245,Texas,Jefferson,2019-07-12 14:45:00,0.5,2019-07-12 15:15:00,952.0,961.0,956.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48245,Texas,Jefferson,2019-07-14 20:30:00,2.5,2019-07-14 23:00:00,263.0,423.0,327.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48251,Texas,Johnson,2019-07-10 23:45:00,12.75,2019-07-11 12:30:00,1095.0,6865.0,3314.6666666666665
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48251,Texas,Johnson,2019-07-11 12:45:00,11.25,2019-07-12 00:00:00,200.0,861.0,436.5777777777778
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48255,Texas,Karnes,2019-07-14 04:45:00,2.0,2019-07-14 06:45:00,212.0,212.0,212.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48257,Texas,Kaufman,2019-07-10 18:45:00,1.25,2019-07-10 20:00:00,748.0,754.0,749.6
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48257,Texas,Kaufman,2019-07-11 01:45:00,3.0,2019-07-11 04:45:00,228.0,499.0,338.0833333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48257,Texas,Kaufman,2019-07-13 20:00:00,1.25,2019-07-13 21:15:00,221.0,1940.0,1580.2
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48257,Texas,Kaufman,2019-07-13 21:45:00,0.5,2019-07-13 22:15:00,1862.0,1862.0,1862.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48257,Texas,Kaufman,2019-07-13 22:30:00,1.25,2019-07-13 23:45:00,1771.0,1772.0,1771.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48259,Texas,Kendall,2019-07-11 04:45:00,7.75,2019-07-11 12:30:00,578.0,678.0,666.1290322580645
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48259,Texas,Kendall,2019-07-11 12:45:00,0.5,2019-07-11 13:15:00,578.0,580.0,579.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48273,Texas,Kleberg,2019-07-11 20:30:00,0.25,2019-07-11 20:45:00,200.0,200.0,200.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48275,Texas,Knox,2019-07-11 20:15:00,2.0,2019-07-11 22:15:00,452.0,452.0,452.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48277,Texas,Lamar,2019-07-10 23:45:00,3.0,2019-07-11 02:45:00,207.0,2718.0,1314.5833333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48287,Texas,Lee,2019-07-11 06:15:00,1.5,2019-07-11 07:45:00,201.0,224.0,220.16666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48287,Texas,Lee,2019-07-11 13:45:00,0.5,2019-07-11 14:15:00,201.0,201.0,201.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48289,Texas,Leon,2019-07-11 03:45:00,8.75,2019-07-11 12:30:00,275.0,1268.0,866.8571428571429
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48289,Texas,Leon,2019-07-11 12:45:00,2.75,2019-07-11 15:30:00,201.0,384.0,290.27272727272725
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48289,Texas,Leon,2019-07-11 15:45:00,0.5,2019-07-11 16:15:00,201.0,203.0,202.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48291,Texas,Liberty,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,401.0,401.0,401.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48293,Texas,Limestone,2019-07-11 03:30:00,8.5,2019-07-11 12:00:00,329.0,1169.0,593.7058823529412
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48293,Texas,Limestone,2019-07-12 05:15:00,0.25,2019-07-12 05:30:00,472.0,472.0,472.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48303,Texas,Lubbock,2019-07-10 20:15:00,1.0,2019-07-10 21:15:00,345.0,351.0,347.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48313,Texas,Madison,2019-07-11 04:30:00,1.75,2019-07-11 06:15:00,247.0,578.0,490.42857142857144
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48315,Texas,Marion,2019-07-11 00:45:00,11.75,2019-07-11 12:30:00,313.0,1044.0,670.5957446808511
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48315,Texas,Marion,2019-07-11 12:45:00,1.5,2019-07-11 14:15:00,303.0,310.0,308.3333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48315,Texas,Marion,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,230.0,230.0,230.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48315,Texas,Marion,2019-07-11 20:00:00,1.0,2019-07-11 21:00:00,293.0,302.0,295.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48315,Texas,Marion,2019-07-14 08:15:00,3.0,2019-07-14 11:15:00,348.0,374.0,371.8333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48321,Texas,Matagorda,2019-07-14 22:30:00,3.75,2019-07-15 02:15:00,210.0,404.0,268.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48309,Texas,McLennan,2019-07-11 01:30:00,4.0,2019-07-11 05:30:00,276.0,2087.0,941.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48327,Texas,Menard,2019-07-10 23:00:00,0.5,2019-07-10 23:30:00,200.0,201.0,200.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48327,Texas,Menard,2019-07-11 02:45:00,2.0,2019-07-11 04:45:00,201.0,201.0,201.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48329,Texas,Midland,2019-07-10 17:30:00,2.25,2019-07-10 19:45:00,212.0,225.0,219.77777777777777
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48329,Texas,Midland,2019-07-14 21:45:00,4.25,2019-07-15 02:00:00,403.0,425.0,413.1764705882353
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48335,Texas,Mitchell,2019-07-11 02:00:00,1.5,2019-07-11 03:30:00,653.0,667.0,662.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48335,Texas,Mitchell,2019-07-11 21:15:00,0.25,2019-07-11 21:30:00,643.0,643.0,643.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-10 14:30:00,0.25,2019-07-10 14:45:00,224.0,224.0,224.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-10 15:15:00,1.0,2019-07-10 16:15:00,200.0,204.0,203.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-11 00:15:00,1.0,2019-07-11 01:15:00,200.0,233.0,211.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-11 01:30:00,0.5,2019-07-11 02:00:00,206.0,219.0,212.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-11 08:30:00,2.0,2019-07-11 10:30:00,852.0,3095.0,2159.625
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-11 12:00:00,0.5,2019-07-11 12:30:00,301.0,309.0,305.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,354.0,354.0,354.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-12 15:45:00,0.5,2019-07-12 16:15:00,234.0,234.0,234.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-14 05:30:00,1.75,2019-07-14 07:15:00,205.0,758.0,286.42857142857144
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-15 07:45:00,1.0,2019-07-15 08:45:00,399.0,418.0,408.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48343,Texas,Morris,2019-07-11 00:30:00,7.5,2019-07-11 08:00:00,216.0,779.0,483.6666666666667
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48343,Texas,Morris,2019-07-11 09:00:00,2.75,2019-07-11 11:45:00,209.0,214.0,209.45454545454547
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48347,Texas,Nacogdoches,2019-07-11 02:45:00,8.0,2019-07-11 10:45:00,492.0,729.0,601.875
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48355,Texas,Nueces,2019-07-12 23:00:00,1.0,2019-07-13 00:00:00,235.0,241.0,238.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48355,Texas,Nueces,2019-07-13 21:00:00,8.25,2019-07-14 05:15:00,363.0,8849.0,2794.6969696969695
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48361,Texas,Orange,2019-07-11 22:30:00,1.0,2019-07-11 23:30:00,329.0,362.0,353.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48361,Texas,Orange,2019-07-11 23:45:00,1.25,2019-07-12 01:00:00,278.0,329.0,298.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48361,Texas,Orange,2019-07-13 00:45:00,5.0,2019-07-13 05:45:00,200.0,250.0,212.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-07-11 00:15:00,5.25,2019-07-11 05:30:00,253.0,886.0,645.4761904761905
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-07-11 07:00:00,0.5,2019-07-11 07:30:00,415.0,416.0,415.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-07-11 08:45:00,0.25,2019-07-11 09:00:00,335.0,335.0,335.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48365,Texas,Panola,2019-07-11 01:45:00,9.75,2019-07-11 11:30:00,209.0,1968.0,800.6153846153846
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48365,Texas,Panola,2019-07-11 12:45:00,0.25,2019-07-11 13:00:00,203.0,203.0,203.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48367,Texas,Parker,2019-07-10 23:30:00,13.0,2019-07-11 12:30:00,200.0,2545.0,1079.9807692307693
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48367,Texas,Parker,2019-07-11 12:45:00,0.25,2019-07-11 13:00:00,235.0,235.0,235.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48367,Texas,Parker,2019-07-11 16:45:00,1.5,2019-07-11 18:15:00,290.0,410.0,312.1666666666667
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48367,Texas,Parker,2019-07-11 18:30:00,1.5,2019-07-11 20:00:00,412.0,963.0,688.8333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48373,Texas,Polk,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,365.0,365.0,365.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48373,Texas,Polk,2019-07-14 00:00:00,0.5,2019-07-14 00:30:00,226.0,226.0,226.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48373,Texas,Polk,2019-07-14 00:45:00,1.75,2019-07-14 02:30:00,226.0,226.0,226.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48387,Texas,Red River,2019-07-10 23:45:00,5.0,2019-07-11 04:45:00,313.0,1853.0,1051.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48389,Texas,Reeves,2019-07-12 04:30:00,1.0,2019-07-12 05:30:00,210.0,227.0,214.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48395,Texas,Robertson,2019-07-11 04:00:00,4.75,2019-07-11 08:45:00,215.0,1053.0,538.2105263157895
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48395,Texas,Robertson,2019-07-11 23:00:00,0.25,2019-07-11 23:15:00,226.0,226.0,226.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48395,Texas,Robertson,2019-07-12 05:15:00,0.25,2019-07-12 05:30:00,1766.0,1766.0,1766.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48401,Texas,Rusk,2019-07-11 01:30:00,11.0,2019-07-11 12:30:00,320.0,2462.0,1129.4318181818182
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48401,Texas,Rusk,2019-07-11 12:45:00,6.5,2019-07-11 19:15:00,206.0,426.0,320.03846153846155
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48407,Texas,San Jacinto,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,366.0,366.0,366.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48413,Texas,Schleicher,2019-07-12 13:00:00,4.0,2019-07-12 17:00:00,741.0,742.0,741.375
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48413,Texas,Schleicher,2019-07-12 18:30:00,0.5,2019-07-12 19:00:00,742.0,742.0,742.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48423,Texas,Smith,2019-07-10 20:30:00,1.0,2019-07-10 21:30:00,522.0,523.0,522.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48423,Texas,Smith,2019-07-11 01:15:00,11.25,2019-07-11 12:30:00,278.0,11573.0,5694.888888888889
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48423,Texas,Smith,2019-07-11 12:45:00,13.0,2019-07-12 01:45:00,201.0,3258.0,1011.1923076923077
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48423,Texas,Smith,2019-07-14 02:30:00,4.5,2019-07-14 07:00:00,341.0,611.0,594.2777777777778
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48425,Texas,Somervell,2019-07-11 02:15:00,4.0,2019-07-11 06:15:00,211.0,867.0,454.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48425,Texas,Somervell,2019-07-11 06:30:00,0.5,2019-07-11 07:00:00,204.0,239.0,221.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48427,Texas,Starr,2019-07-13 14:00:00,1.75,2019-07-13 15:45:00,308.0,315.0,312.57142857142856
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48435,Texas,Sutton,2019-07-10 23:15:00,1.25,2019-07-11 00:30:00,905.0,907.0,905.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-10 21:30:00,15.0,2019-07-11 12:30:00,371.0,36684.0,12830.783333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-11 12:45:00,18.25,2019-07-12 07:00:00,245.0,6578.0,2173.178082191781
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-12 09:00:00,2.0,2019-07-12 11:00:00,344.0,4061.0,3126.375
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-12 20:45:00,0.5,2019-07-12 21:15:00,240.0,251.0,245.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-14 02:45:00,7.75,2019-07-14 10:30:00,200.0,1423.0,861.9032258064516
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-14 16:00:00,0.5,2019-07-14 16:30:00,205.0,206.0,205.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48441,Texas,Taylor,2019-07-10 20:15:00,3.5,2019-07-10 23:45:00,213.0,576.0,366.7857142857143
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48449,Texas,Titus,2019-07-11 00:15:00,12.25,2019-07-11 12:30:00,732.0,3253.0,1897.6122448979593
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48449,Texas,Titus,2019-07-11 12:45:00,8.0,2019-07-11 20:45:00,230.0,745.0,401.15625
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48451,Texas,Tom Green,2019-07-13 20:30:00,1.0,2019-07-13 21:30:00,1561.0,1809.0,1624.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48453,Texas,Travis,2019-07-10 23:45:00,0.25,2019-07-11 00:00:00,397.0,397.0,397.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48453,Texas,Travis,2019-07-11 03:45:00,3.5,2019-07-11 07:15:00,353.0,1141.0,827.4285714285714
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48453,Texas,Travis,2019-07-11 09:15:00,0.5,2019-07-11 09:45:00,202.0,202.0,202.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48453,Texas,Travis,2019-07-14 02:45:00,1.75,2019-07-14 04:30:00,576.0,584.0,577.1428571428571
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48453,Texas,Travis,2019-07-14 20:30:00,0.75,2019-07-14 21:15:00,226.0,237.0,233.33333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48459,Texas,Upshur,2019-07-11 00:45:00,11.75,2019-07-11 12:30:00,423.0,2425.0,1336.1702127659576
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48459,Texas,Upshur,2019-07-11 12:45:00,4.25,2019-07-11 17:00:00,251.0,618.0,419.7647058823529
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48459,Texas,Upshur,2019-07-11 17:45:00,0.75,2019-07-11 18:30:00,250.0,250.0,250.0
