event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48167,Texas,Galveston,2019-10-21 13:30:00,0.5,2019-10-21 14:00:00,200.0,214.0,207.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48167,Texas,Galveston,2019-10-21 14:45:00,0.5,2019-10-21 15:15:00,620.0,624.0,622.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48167,Texas,Galveston,2019-10-22 16:00:00,0.25,2019-10-22 16:15:00,871.0,871.0,871.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48167,Texas,Galveston,2019-10-25 16:00:00,0.5,2019-10-25 16:30:00,2423.0,2426.0,2424.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48167,Texas,Galveston,2019-10-27 19:15:00,0.75,2019-10-27 20:00:00,218.0,1299.0,578.3333333333334
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48181,Texas,Grayson,2019-10-21 05:15:00,5.5,2019-10-21 10:45:00,431.0,1701.0,879.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-21 00:45:00,0.5,2019-10-21 01:15:00,223.0,223.0,223.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-21 01:30:00,2.75,2019-10-21 04:15:00,216.0,726.0,419.45454545454544
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-21 06:45:00,0.75,2019-10-21 07:30:00,396.0,400.0,398.6666666666667
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-21 08:15:00,6.75,2019-10-21 15:00:00,202.0,1930.0,511.7037037037037
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-23 17:15:00,0.75,2019-10-23 18:00:00,571.0,571.0,571.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-24 15:00:00,0.75,2019-10-24 15:45:00,954.0,963.0,958.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48185,Texas,Grimes,2019-10-21 09:15:00,1.5,2019-10-21 10:45:00,345.0,516.0,417.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48185,Texas,Grimes,2019-10-26 11:15:00,0.25,2019-10-26 11:30:00,205.0,205.0,205.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48187,Texas,Guadalupe,2019-10-23 18:45:00,0.25,2019-10-23 19:00:00,227.0,227.0,227.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48187,Texas,Guadalupe,2019-10-25 21:00:00,0.25,2019-10-25 21:15:00,785.0,785.0,785.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48199,Texas,Hardin,2019-10-21 12:00:00,11.0,2019-10-21 23:00:00,268.0,1558.0,577.6363636363636
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48203,Texas,Harrison,2019-10-21 01:45:00,1.75,2019-10-21 03:30:00,445.0,1404.0,591.7142857142857
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48203,Texas,Harrison,2019-10-21 03:45:00,1.75,2019-10-21 05:30:00,370.0,441.0,391.2857142857143
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48203,Texas,Harrison,2019-10-21 08:15:00,5.5,2019-10-21 13:45:00,242.0,559.0,428.40909090909093
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48207,Texas,Haskell,2019-10-24 21:00:00,0.25,2019-10-24 21:15:00,635.0,635.0,635.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48209,Texas,Hays,2019-10-25 00:45:00,1.0,2019-10-25 01:45:00,914.0,987.0,933.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48209,Texas,Hays,2019-10-25 02:00:00,1.25,2019-10-25 03:15:00,330.0,352.0,339.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48211,Texas,Hemphill,2019-10-24 20:15:00,4.0,2019-10-25 00:15:00,906.0,1415.0,1351.375
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-21 07:45:00,8.75,2019-10-21 16:30:00,203.0,2380.0,956.7428571428571
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-21 18:45:00,2.0,2019-10-21 20:45:00,219.0,225.0,222.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 01:15:00,2.0,2019-10-25 03:15:00,211.0,227.0,220.375
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 07:45:00,2.25,2019-10-25 10:00:00,236.0,562.0,491.44444444444446
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 10:15:00,1.75,2019-10-25 12:00:00,210.0,230.0,222.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 15:00:00,0.75,2019-10-25 15:45:00,1557.0,1557.0,1557.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 19:30:00,1.0,2019-10-25 20:30:00,416.0,419.0,417.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 21:30:00,0.5,2019-10-25 22:00:00,416.0,416.0,416.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-21 00:30:00,0.25,2019-10-21 00:45:00,431.0,431.0,431.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-21 07:00:00,0.25,2019-10-21 07:15:00,1293.0,1293.0,1293.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-21 07:45:00,3.25,2019-10-21 11:00:00,220.0,403.0,289.0769230769231
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-21 11:15:00,2.25,2019-10-21 13:30:00,236.0,1950.0,1364.7777777777778
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-21 18:00:00,0.25,2019-10-21 18:15:00,1159.0,1159.0,1159.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-22 19:30:00,0.25,2019-10-22 19:45:00,1115.0,1115.0,1115.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-24 00:00:00,3.0,2019-10-24 03:00:00,642.0,2053.0,1052.0833333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-25 07:45:00,12.75,2019-10-25 20:30:00,233.0,7322.0,2544.627450980392
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-27 13:45:00,1.25,2019-10-27 15:00:00,826.0,831.0,827.4
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48217,Texas,Hill,2019-10-21 07:30:00,4.75,2019-10-21 12:15:00,274.0,1090.0,454.4736842105263
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48221,Texas,Hood,2019-10-21 07:15:00,4.0,2019-10-21 11:15:00,604.0,717.0,628.4375
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48225,Texas,Houston,2019-10-21 10:15:00,1.5,2019-10-21 11:45:00,699.0,4057.0,2533.6666666666665
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48225,Texas,Houston,2019-10-21 12:15:00,4.5,2019-10-21 16:45:00,226.0,384.0,285.3888888888889
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48225,Texas,Houston,2019-10-22 12:15:00,0.75,2019-10-22 13:00:00,478.0,479.0,478.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48227,Texas,Howard,2019-10-23 17:00:00,1.25,2019-10-23 18:15:00,209.0,4895.0,2869.6
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48231,Texas,Hunt,2019-10-21 03:45:00,20.5,2019-10-22 00:15:00,250.0,3579.0,869.109756097561
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48231,Texas,Hunt,2019-10-22 01:30:00,0.75,2019-10-22 02:15:00,251.0,251.0,251.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48231,Texas,Hunt,2019-10-25 07:30:00,0.25,2019-10-25 07:45:00,5116.0,5116.0,5116.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48231,Texas,Hunt,2019-10-25 08:00:00,1.25,2019-10-25 09:15:00,5169.0,5170.0,5169.2
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48231,Texas,Hunt,2019-10-26 19:45:00,2.0,2019-10-26 21:45:00,263.0,269.0,266.875
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48245,Texas,Jefferson,2019-10-20 23:45:00,5.0,2019-10-21 04:45:00,287.0,296.0,289.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48245,Texas,Jefferson,2019-10-22 11:30:00,2.75,2019-10-22 14:15:00,284.0,583.0,533.4545454545455
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48245,Texas,Jefferson,2019-10-22 14:30:00,2.25,2019-10-22 16:45:00,460.0,594.0,484.22222222222223
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48245,Texas,Jefferson,2019-10-27 06:30:00,2.75,2019-10-27 09:15:00,581.0,581.0,581.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48247,Texas,Jim Hogg,2019-10-26 00:00:00,2.25,2019-10-26 02:15:00,1062.0,1062.0,1062.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48247,Texas,Jim Hogg,2019-10-26 03:30:00,1.75,2019-10-26 05:15:00,437.0,631.0,538.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48251,Texas,Johnson,2019-10-21 03:15:00,4.25,2019-10-21 07:30:00,211.0,1191.0,583.7647058823529
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48251,Texas,Johnson,2019-10-21 08:00:00,13.25,2019-10-21 21:15:00,668.0,996.0,818.4716981132076
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48251,Texas,Johnson,2019-10-24 21:30:00,1.5,2019-10-24 23:00:00,245.0,334.0,279.6666666666667
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48255,Texas,Karnes,2019-10-26 03:30:00,2.0,2019-10-26 05:30:00,378.0,379.0,378.75
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48257,Texas,Kaufman,2019-10-21 03:45:00,16.0,2019-10-21 19:45:00,692.0,4055.0,1873.03125
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48257,Texas,Kaufman,2019-10-25 07:45:00,0.75,2019-10-25 08:30:00,370.0,370.0,370.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48257,Texas,Kaufman,2019-10-27 07:45:00,2.0,2019-10-27 09:45:00,224.0,682.0,624.75
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48265,Texas,Kerr,2019-10-22 21:45:00,0.5,2019-10-22 22:15:00,349.0,349.0,349.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48273,Texas,Kleberg,2019-10-25 06:30:00,2.0,2019-10-25 08:30:00,265.0,349.0,300.125
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48277,Texas,Lamar,2019-10-21 03:00:00,0.25,2019-10-21 03:15:00,1060.0,1060.0,1060.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48277,Texas,Lamar,2019-10-21 03:30:00,27.0,2019-10-22 06:30:00,204.0,6244.0,2313.564814814815
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48285,Texas,Lavaca,2019-10-23 10:45:00,4.0,2019-10-23 14:45:00,383.0,394.0,389.8125
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48289,Texas,Leon,2019-10-21 11:30:00,5.5,2019-10-21 17:00:00,537.0,1404.0,884.6363636363636
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48289,Texas,Leon,2019-10-25 22:15:00,1.25,2019-10-25 23:30:00,273.0,275.0,274.2
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48291,Texas,Liberty,2019-10-21 11:30:00,3.0,2019-10-21 14:30:00,223.0,2663.0,1794.75
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48291,Texas,Liberty,2019-10-25 11:15:00,4.5,2019-10-25 15:45:00,233.0,314.0,295.44444444444446
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48293,Texas,Limestone,2019-10-21 08:45:00,2.0,2019-10-21 10:45:00,206.0,552.0,332.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48293,Texas,Limestone,2019-10-25 03:45:00,1.5,2019-10-25 05:15:00,306.0,2011.0,1409.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48293,Texas,Limestone,2019-10-25 05:45:00,5.75,2019-10-25 11:30:00,232.0,310.0,274.4782608695652
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48293,Texas,Limestone,2019-10-26 04:45:00,8.25,2019-10-26 13:00:00,481.0,481.0,481.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48293,Texas,Limestone,2019-10-26 13:30:00,1.25,2019-10-26 14:45:00,480.0,481.0,480.4
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48297,Texas,Live Oak,2019-10-25 10:00:00,2.75,2019-10-25 12:45:00,258.0,258.0,258.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48315,Texas,Marion,2019-10-21 09:45:00,4.0,2019-10-21 13:45:00,210.0,320.0,285.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48323,Texas,Maverick,2019-10-25 00:30:00,1.5,2019-10-25 02:00:00,214.0,228.0,225.66666666666666
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48323,Texas,Maverick,2019-10-25 15:15:00,3.75,2019-10-25 19:00:00,959.0,1233.0,1090.8
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48309,Texas,McLennan,2019-10-21 07:45:00,17.5,2019-10-22 01:15:00,259.0,5004.0,1061.4714285714285
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48309,Texas,McLennan,2019-10-25 04:30:00,9.75,2019-10-25 14:15:00,415.0,2599.0,791.4615384615385
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48309,Texas,McLennan,2019-10-25 15:45:00,1.25,2019-10-25 17:00:00,1358.0,1559.0,1479.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48325,Texas,Medina,2019-10-25 04:45:00,0.5,2019-10-25 05:15:00,627.0,979.0,803.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48327,Texas,Menard,2019-10-25 03:15:00,0.25,2019-10-25 03:30:00,319.0,319.0,319.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48329,Texas,Midland,2019-10-21 22:30:00,1.25,2019-10-21 23:45:00,418.0,419.0,418.2
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48331,Texas,Milam,2019-10-26 04:45:00,8.25,2019-10-26 13:00:00,298.0,322.0,305.6363636363636
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48331,Texas,Milam,2019-10-26 13:30:00,0.5,2019-10-26 14:00:00,298.0,298.0,298.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48337,Texas,Montague,2019-10-23 19:00:00,2.75,2019-10-23 21:45:00,427.0,1571.0,1467.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48337,Texas,Montague,2019-10-25 07:45:00,2.25,2019-10-25 10:00:00,309.0,309.0,309.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-21 10:30:00,10.5,2019-10-21 21:00:00,240.0,8235.0,2779.6666666666665
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-21 22:00:00,0.5,2019-10-21 22:30:00,216.0,229.0,222.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-22 17:45:00,0.25,2019-10-22 18:00:00,300.0,300.0,300.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-22 19:30:00,0.25,2019-10-22 19:45:00,490.0,490.0,490.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-23 19:00:00,0.25,2019-10-23 19:15:00,2645.0,2645.0,2645.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-23 20:15:00,0.75,2019-10-23 21:00:00,1101.0,1101.0,1101.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-23 22:45:00,1.25,2019-10-24 00:00:00,335.0,1627.0,630.8
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-24 10:45:00,0.5,2019-10-24 11:15:00,3989.0,3989.0,3989.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-24 11:30:00,2.75,2019-10-24 14:15:00,1148.0,3989.0,1779.6363636363637
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-24 17:15:00,0.25,2019-10-24 17:30:00,779.0,779.0,779.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-25 08:15:00,1.25,2019-10-25 09:30:00,201.0,211.0,207.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-26 15:45:00,0.75,2019-10-26 16:30:00,237.0,1060.0,529.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-26 17:00:00,1.75,2019-10-26 18:45:00,238.0,305.0,260.57142857142856
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48339,Texas,Montgomery,2019-10-27 17:30:00,2.5,2019-10-27 20:00:00,298.0,1116.0,747.6
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48343,Texas,Morris,2019-10-21 08:15:00,5.75,2019-10-21 14:00:00,229.0,383.0,326.5652173913044
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-10-21 09:30:00,10.75,2019-10-21 20:15:00,216.0,1268.0,672.953488372093
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48349,Texas,Navarro,2019-10-21 07:45:00,3.0,2019-10-21 10:45:00,219.0,3174.0,1205.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48349,Texas,Navarro,2019-10-21 14:15:00,1.0,2019-10-21 15:15:00,210.0,223.0,218.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48355,Texas,Nueces,2019-10-21 14:45:00,1.0,2019-10-21 15:45:00,1606.0,1657.0,1633.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48355,Texas,Nueces,2019-10-23 21:15:00,0.5,2019-10-23 21:45:00,1494.0,1519.0,1506.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48355,Texas,Nueces,2019-10-25 06:15:00,13.5,2019-10-25 19:45:00,221.0,2945.0,1250.2777777777778
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48355,Texas,Nueces,2019-10-25 21:00:00,0.25,2019-10-25 21:15:00,306.0,306.0,306.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48355,Texas,Nueces,2019-10-27 15:15:00,0.5,2019-10-27 15:45:00,209.0,209.0,209.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48361,Texas,Orange,2019-10-21 13:00:00,1.75,2019-10-21 14:45:00,241.0,317.0,288.85714285714283
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48361,Texas,Orange,2019-10-21 16:00:00,0.25,2019-10-21 16:15:00,210.0,210.0,210.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-10-21 04:45:00,2.5,2019-10-21 07:15:00,449.0,482.0,472.1
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-10-22 10:45:00,0.5,2019-10-22 11:15:00,889.0,889.0,889.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-10-22 22:15:00,1.0,2019-10-22 23:15:00,850.0,850.0,850.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48365,Texas,Panola,2019-10-21 01:00:00,7.0,2019-10-21 08:00:00,213.0,1270.0,651.3571428571429
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48365,Texas,Panola,2019-10-21 08:15:00,17.0,2019-10-22 01:15:00,203.0,1698.0,798.8676470588235
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48367,Texas,Parker,2019-10-21 00:15:00,0.25,2019-10-21 00:30:00,807.0,807.0,807.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48367,Texas,Parker,2019-10-21 05:00:00,17.75,2019-10-21 22:45:00,371.0,4883.0,1656.943661971831
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48367,Texas,Parker,2019-10-21 23:15:00,0.25,2019-10-21 23:30:00,419.0,419.0,419.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48369,Texas,Parmer,2019-10-24 19:00:00,1.5,2019-10-24 20:30:00,683.0,720.0,701.1666666666666
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48381,Texas,Randall,2019-10-25 01:15:00,3.75,2019-10-25 05:00:00,213.0,234.0,214.8
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48385,Texas,Real,2019-10-25 00:45:00,3.25,2019-10-25 04:00:00,265.0,341.0,270.9230769230769
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48387,Texas,Red River,2019-10-21 10:45:00,2.5,2019-10-21 13:15:00,203.0,220.0,210.9
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48389,Texas,Reeves,2019-10-23 16:00:00,3.25,2019-10-23 19:15:00,205.0,209.0,206.46153846153845
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48395,Texas,Robertson,2019-10-21 08:45:00,1.75,2019-10-21 10:30:00,234.0,254.0,249.42857142857142
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48395,Texas,Robertson,2019-10-24 22:45:00,0.25,2019-10-24 23:00:00,443.0,443.0,443.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48395,Texas,Robertson,2019-10-26 04:45:00,8.25,2019-10-26 13:00:00,3337.0,3337.0,3337.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48395,Texas,Robertson,2019-10-26 13:30:00,1.25,2019-10-26 14:45:00,3093.0,3338.0,3191.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48397,Texas,Rockwall,2019-10-21 03:00:00,19.75,2019-10-21 22:45:00,243.0,4541.0,1504.5822784810127
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48397,Texas,Rockwall,2019-10-22 18:45:00,0.5,2019-10-22 19:15:00,2589.0,2589.0,2589.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48397,Texas,Rockwall,2019-10-27 04:15:00,2.25,2019-10-27 06:30:00,216.0,1776.0,1041.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48397,Texas,Rockwall,2019-10-27 07:00:00,0.5,2019-10-27 07:30:00,202.0,207.0,204.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48397,Texas,Rockwall,2019-10-27 08:15:00,0.25,2019-10-27 08:30:00,510.0,510.0,510.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48401,Texas,Rusk,2019-10-21 00:30:00,4.0,2019-10-21 04:30:00,231.0,957.0,627.3125
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48401,Texas,Rusk,2019-10-21 08:15:00,12.75,2019-10-21 21:00:00,213.0,1746.0,837.843137254902
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48407,Texas,San Jacinto,2019-10-21 11:15:00,1.5,2019-10-21 12:45:00,207.0,259.0,240.66666666666666
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48407,Texas,San Jacinto,2019-10-21 13:45:00,2.25,2019-10-21 16:00:00,402.0,447.0,425.22222222222223
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48409,Texas,San Patricio,2019-10-23 14:00:00,1.25,2019-10-23 15:15:00,287.0,287.0,287.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48409,Texas,San Patricio,2019-10-25 06:30:00,1.0,2019-10-25 07:30:00,213.0,223.0,218.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48413,Texas,Schleicher,2019-10-21 03:45:00,0.25,2019-10-21 04:00:00,759.0,759.0,759.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48413,Texas,Schleicher,2019-10-21 04:15:00,0.5,2019-10-21 04:45:00,758.0,908.0,833.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48419,Texas,Shelby,2019-10-21 10:45:00,3.25,2019-10-21 14:00:00,427.0,436.0,431.6923076923077
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48423,Texas,Smith,2019-10-21 00:30:00,0.75,2019-10-21 01:15:00,277.0,286.0,282.6666666666667
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48423,Texas,Smith,2019-10-21 08:15:00,13.25,2019-10-21 21:30:00,224.0,2934.0,1111.4905660377358
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48423,Texas,Smith,2019-10-27 20:00:00,2.0,2019-10-27 22:00:00,745.0,745.0,745.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48427,Texas,Starr,2019-10-25 12:00:00,3.25,2019-10-25 15:15:00,226.0,232.0,227.6153846153846
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48427,Texas,Starr,2019-10-25 17:00:00,0.25,2019-10-25 17:15:00,234.0,234.0,234.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48435,Texas,Sutton,2019-10-21 05:00:00,1.5,2019-10-21 06:30:00,396.0,911.0,816.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48435,Texas,Sutton,2019-10-21 06:45:00,0.25,2019-10-21 07:00:00,208.0,208.0,208.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-21 01:45:00,31.0,2019-10-22 08:45:00,238.0,29254.0,6849.024193548387
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-22 13:30:00,5.0,2019-10-22 18:30:00,221.0,762.0,367.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-23 15:45:00,0.5,2019-10-23 16:15:00,245.0,303.0,274.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-23 16:30:00,8.5,2019-10-24 01:00:00,205.0,879.0,433.02941176470586
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-24 02:00:00,2.25,2019-10-24 04:15:00,251.0,574.0,491.1111111111111
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-24 19:15:00,23.75,2019-10-25 19:00:00,212.0,9121.0,1248.6842105263158
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-25 23:15:00,0.25,2019-10-25 23:30:00,220.0,220.0,220.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-26 03:15:00,0.5,2019-10-26 03:45:00,206.0,208.0,207.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-26 15:30:00,3.0,2019-10-26 18:30:00,210.0,1105.0,659.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-26 21:15:00,0.25,2019-10-26 21:30:00,263.0,263.0,263.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48439,Texas,Tarrant,2019-10-27 15:30:00,0.75,2019-10-27 16:15:00,211.0,221.0,214.66666666666666
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48441,Texas,Taylor,2019-10-21 15:45:00,1.0,2019-10-21 16:45:00,1117.0,1122.0,1118.75
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48441,Texas,Taylor,2019-10-24 14:30:00,0.5,2019-10-24 15:00:00,899.0,975.0,937.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48441,Texas,Taylor,2019-10-27 17:15:00,0.5,2019-10-27 17:45:00,565.0,568.0,566.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48449,Texas,Titus,2019-10-23 21:15:00,3.25,2019-10-24 00:30:00,302.0,1117.0,850.7692307692307
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48449,Texas,Titus,2019-10-26 03:00:00,10.0,2019-10-26 13:00:00,335.0,534.0,527.625
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48449,Texas,Titus,2019-10-26 13:30:00,9.75,2019-10-26 23:15:00,534.0,535.0,534.025641025641
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48451,Texas,Tom Green,2019-10-23 15:45:00,2.75,2019-10-23 18:30:00,208.0,211.0,208.72727272727272
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48453,Texas,Travis,2019-10-21 08:45:00,0.75,2019-10-21 09:30:00,236.0,304.0,268.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48453,Texas,Travis,2019-10-21 09:45:00,0.5,2019-10-21 10:15:00,241.0,247.0,244.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48453,Texas,Travis,2019-10-22 15:30:00,1.0,2019-10-22 16:30:00,353.0,354.0,353.75
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48453,Texas,Travis,2019-10-22 17:15:00,1.0,2019-10-22 18:15:00,262.0,315.0,286.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48453,Texas,Travis,2019-10-23 15:00:00,0.25,2019-10-23 15:15:00,220.0,220.0,220.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48453,Texas,Travis,2019-10-23 17:15:00,0.5,2019-10-23 17:45:00,449.0,449.0,449.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48453,Texas,Travis,2019-10-24 15:45:00,0.75,2019-10-24 16:30:00,1277.0,3724.0,2906.6666666666665
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48453,Texas,Travis,2019-10-25 00:45:00,7.25,2019-10-25 08:00:00,366.0,2774.0,1321.0344827586207
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48453,Texas,Travis,2019-10-25 14:00:00,1.25,2019-10-25 15:15:00,1034.0,2842.0,2478.2
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48453,Texas,Travis,2019-10-26 18:00:00,0.25,2019-10-26 18:15:00,479.0,479.0,479.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48455,Texas,Trinity,2019-10-21 10:45:00,3.5,2019-10-21 14:15:00,213.0,2154.0,1707.7142857142858
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48455,Texas,Trinity,2019-10-24 14:45:00,1.5,2019-10-24 16:15:00,393.0,395.0,394.1666666666667
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48457,Texas,Tyler,2019-10-21 13:00:00,0.25,2019-10-21 13:15:00,230.0,230.0,230.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48459,Texas,Upshur,2019-10-21 08:30:00,1.5,2019-10-21 10:00:00,200.0,219.0,213.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48459,Texas,Upshur,2019-10-24 20:15:00,1.5,2019-10-24 21:45:00,403.0,407.0,404.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48459,Texas,Upshur,2019-10-24 22:00:00,1.25,2019-10-24 23:15:00,404.0,404.0,404.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48465,Texas,Val Verde,2019-10-25 00:00:00,3.0,2019-10-25 03:00:00,435.0,1659.0,650.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48467,Texas,Van Zandt,2019-10-21 04:00:00,16.75,2019-10-21 20:45:00,213.0,1805.0,767.5074626865671
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48467,Texas,Van Zandt,2019-10-25 09:15:00,0.25,2019-10-25 09:30:00,712.0,712.0,712.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48469,Texas,Victoria,2019-10-25 15:00:00,2.0,2019-10-25 17:00:00,248.0,253.0,250.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48471,Texas,Walker,2019-10-21 11:45:00,1.25,2019-10-21 13:00:00,202.0,210.0,207.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48471,Texas,Walker,2019-10-21 13:15:00,3.25,2019-10-21 16:30:00,560.0,640.0,608.7692307692307
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48479,Texas,Webb,2019-10-25 04:00:00,5.5,2019-10-25 09:30:00,311.0,844.0,488.27272727272725
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48479,Texas,Webb,2019-10-25 21:15:00,2.0,2019-10-25 23:15:00,233.0,1057.0,542.625
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48485,Texas,Wichita,2019-10-24 06:15:00,1.0,2019-10-24 07:15:00,497.0,1508.0,1254.75
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48491,Texas,Williamson,2019-10-21 08:15:00,6.5,2019-10-21 14:45:00,298.0,489.0,362.7307692307692
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48491,Texas,Williamson,2019-10-22 17:15:00,1.0,2019-10-22 18:15:00,251.0,252.0,251.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48491,Texas,Williamson,2019-10-23 13:30:00,0.5,2019-10-23 14:00:00,1480.0,1788.0,1634.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48491,Texas,Williamson,2019-10-23 17:15:00,0.5,2019-10-23 17:45:00,439.0,448.0,443.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48491,Texas,Williamson,2019-10-23 20:30:00,7.0,2019-10-24 03:30:00,291.0,316.0,298.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48491,Texas,Williamson,2019-10-24 03:45:00,3.25,2019-10-24 07:00:00,291.0,291.0,291.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48491,Texas,Williamson,2019-10-25 00:15:00,2.75,2019-10-25 03:00:00,883.0,3183.0,1849.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48497,Texas,Wise,2019-10-21 04:45:00,13.0,2019-10-21 17:45:00,400.0,1381.0,803.3846153846154
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48497,Texas,Wise,2019-10-21 19:15:00,0.75,2019-10-21 20:00:00,277.0,281.0,278.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48497,Texas,Wise,2019-10-21 21:45:00,2.75,2019-10-22 00:30:00,305.0,445.0,356.3636363636364
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48499,Texas,Wood,2019-10-21 05:00:00,1.75,2019-10-21 06:45:00,1800.0,2014.0,1923.7142857142858
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48499,Texas,Wood,2019-10-21 07:45:00,4.0,2019-10-21 11:45:00,206.0,486.0,322.875
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48499,Texas,Wood,2019-10-22 00:30:00,2.5,2019-10-22 03:00:00,986.0,988.0,986.2
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48001,Texas,Anderson,2019-05-18 22:15:00,30.25,2019-05-20 04:30:00,229.0,5924.0,1812.7355371900826
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48001,Texas,Anderson,2019-05-20 22:30:00,0.5,2019-05-20 23:00:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48005,Texas,Angelina,2019-05-19 07:45:00,0.25,2019-05-19 08:00:00,417.0,417.0,417.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48005,Texas,Angelina,2019-05-19 09:45:00,0.25,2019-05-19 10:00:00,229.0,229.0,229.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48007,Texas,Aransas,2019-05-20 17:30:00,0.75,2019-05-20 18:15:00,2856.0,2868.0,2864.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48021,Texas,Bastrop,2019-05-21 10:00:00,2.75,2019-05-21 12:45:00,860.0,1322.0,1235.090909090909
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48025,Texas,Bee,2019-05-22 04:00:00,3.5,2019-05-22 07:30:00,418.0,758.0,733.2857142857143
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-18 19:00:00,6.75,2019-05-19 01:45:00,205.0,3066.0,1493.037037037037
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-19 18:30:00,0.5,2019-05-19 19:00:00,291.0,293.0,292.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-20 21:30:00,0.25,2019-05-20 21:45:00,222.0,222.0,222.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-20 22:00:00,6.75,2019-05-21 04:45:00,201.0,459.0,315.85185185185185
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 05:45:00,2.5,2019-05-21 08:15:00,340.0,485.0,400.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 09:15:00,0.25,2019-05-21 09:30:00,217.0,217.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 10:30:00,0.5,2019-05-21 11:00:00,212.0,222.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 13:45:00,0.75,2019-05-21 14:30:00,2546.0,2590.0,2574.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48027,Texas,Bell,2019-05-21 16:15:00,1.25,2019-05-21 17:30:00,220.0,230.0,223.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-18 19:00:00,0.25,2019-05-18 19:15:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-19 13:15:00,0.5,2019-05-19 13:45:00,799.0,813.0,806.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-20 07:15:00,0.25,2019-05-20 07:30:00,645.0,645.0,645.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-20 22:00:00,2.5,2019-05-21 00:30:00,297.0,2871.0,1055.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-21 07:00:00,4.5,2019-05-21 11:30:00,248.0,1439.0,458.22222222222223
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-21 22:15:00,4.25,2019-05-22 02:30:00,228.0,329.0,286.2352941176471
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48029,Texas,Bexar,2019-05-22 15:00:00,0.75,2019-05-22 15:45:00,1776.0,1779.0,1777.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-18 21:00:00,0.75,2019-05-18 21:45:00,217.0,217.0,217.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-21 02:00:00,0.25,2019-05-21 02:15:00,505.0,505.0,505.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48037,Texas,Bowie,2019-05-21 17:00:00,4.25,2019-05-21 21:15:00,276.0,1649.0,862.8823529411765
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48039,Texas,Brazoria,2019-05-22 11:30:00,3.75,2019-05-22 15:15:00,378.0,464.0,385.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48041,Texas,Brazos,2019-05-20 20:15:00,1.5,2019-05-20 21:45:00,365.0,374.0,371.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-20 19:30:00,0.25,2019-05-20 19:45:00,701.0,701.0,701.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-20 20:00:00,0.25,2019-05-20 20:15:00,701.0,701.0,701.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48051,Texas,Burleson,2019-05-21 17:00:00,0.5,2019-05-21 17:30:00,1607.0,1607.0,1607.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48059,Texas,Callahan,2019-05-21 18:30:00,0.5,2019-05-21 19:00:00,413.0,414.0,413.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48059,Texas,Callahan,2019-05-21 19:30:00,0.5,2019-05-21 20:00:00,415.0,415.0,415.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48061,Texas,Cameron,2019-05-21 15:00:00,0.5,2019-05-21 15:30:00,208.0,208.0,208.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48063,Texas,Camp,2019-05-18 23:45:00,0.5,2019-05-19 00:15:00,244.0,248.0,246.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48063,Texas,Camp,2019-05-19 00:30:00,1.25,2019-05-19 01:45:00,254.0,422.0,297.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48067,Texas,Cass,2019-05-19 00:30:00,1.5,2019-05-19 02:00:00,203.0,1570.0,834.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48067,Texas,Cass,2019-05-21 17:00:00,0.75,2019-05-21 17:45:00,359.0,604.0,520.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 02:00:00,4.5,2019-05-19 06:30:00,212.0,327.0,251.88888888888889
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 07:00:00,0.5,2019-05-19 07:30:00,202.0,205.0,203.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 08:15:00,3.25,2019-05-19 11:30:00,220.0,398.0,326.6923076923077
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 12:45:00,0.75,2019-05-19 13:30:00,205.0,209.0,206.66666666666666
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 14:45:00,0.25,2019-05-19 15:00:00,200.0,200.0,200.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-19 15:15:00,0.25,2019-05-19 15:30:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48073,Texas,Cherokee,2019-05-21 00:00:00,4.75,2019-05-21 04:45:00,1022.0,1031.0,1028.5263157894738
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,671.0,671.0,671.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-18 18:00:00,26.25,2019-05-19 20:15:00,208.0,11918.0,2200.5142857142855
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-20 20:30:00,5.0,2019-05-21 01:30:00,304.0,3219.0,1498.3
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-21 12:15:00,7.5,2019-05-21 19:45:00,329.0,703.0,587.5666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48085,Texas,Collin,2019-05-22 05:15:00,0.25,2019-05-22 05:30:00,2108.0,2108.0,2108.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48093,Texas,Comanche,2019-05-18 22:15:00,0.5,2019-05-18 22:45:00,762.0,762.0,762.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48097,Texas,Cooke,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,807.0,807.0,807.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-18 18:15:00,35.75,2019-05-20 06:00:00,393.0,33147.0,7098.307692307692
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 14:45:00,0.25,2019-05-20 15:00:00,205.0,205.0,205.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 15:15:00,1.75,2019-05-20 17:00:00,200.0,567.0,420.57142857142856
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-20 19:00:00,23.75,2019-05-21 18:45:00,201.0,1614.0,889.3894736842105
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48113,Texas,Dallas,2019-05-22 01:00:00,0.25,2019-05-22 01:15:00,228.0,228.0,228.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48119,Texas,Delta,2019-05-20 19:30:00,0.5,2019-05-20 20:00:00,507.0,507.0,507.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-18 17:00:00,0.25,2019-05-18 17:15:00,1328.0,1328.0,1328.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-18 17:45:00,8.0,2019-05-19 01:45:00,407.0,8572.0,3072.53125
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-21 11:30:00,0.25,2019-05-21 11:45:00,299.0,299.0,299.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48121,Texas,Denton,2019-05-21 20:30:00,0.5,2019-05-21 21:00:00,210.0,211.0,210.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48125,Texas,Dickens,2019-05-20 23:45:00,1.25,2019-05-21 01:00:00,392.0,392.0,392.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48129,Texas,Donley,2019-05-20 21:45:00,1.5,2019-05-20 23:15:00,1472.0,1472.0,1472.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-19 15:30:00,0.25,2019-05-19 15:45:00,2623.0,2623.0,2623.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-20 22:00:00,18.25,2019-05-21 16:15:00,253.0,5554.0,1360.3835616438357
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-21 16:45:00,2.5,2019-05-21 19:15:00,251.0,336.0,277.9
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48135,Texas,Ector,2019-05-21 20:30:00,1.0,2019-05-21 21:30:00,218.0,1050.0,610.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48137,Texas,Edwards,2019-05-21 09:00:00,0.25,2019-05-21 09:15:00,214.0,214.0,214.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-19 00:15:00,1.5,2019-05-19 01:45:00,2126.0,2726.0,2595.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-19 14:45:00,0.75,2019-05-19 15:30:00,311.0,313.0,311.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-21 00:15:00,2.5,2019-05-21 02:45:00,254.0,317.0,271.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-22 13:00:00,0.25,2019-05-22 13:15:00,1885.0,1885.0,1885.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48141,Texas,El Paso,2019-05-22 14:00:00,0.5,2019-05-22 14:30:00,581.0,1129.0,855.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-18 20:15:00,18.25,2019-05-19 14:30:00,347.0,4715.0,734.5616438356165
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-20 22:15:00,15.5,2019-05-21 13:45:00,200.0,3836.0,442.4193548387097
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48139,Texas,Ellis,2019-05-21 17:00:00,2.25,2019-05-21 19:15:00,209.0,290.0,223.88888888888889
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48145,Texas,Falls,2019-05-18 20:45:00,5.0,2019-05-19 01:45:00,241.0,388.0,339.3
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48147,Texas,Fannin,2019-05-18 18:00:00,0.25,2019-05-18 18:15:00,1178.0,1178.0,1178.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48153,Texas,Floyd,2019-05-21 18:00:00,0.5,2019-05-21 18:30:00,595.0,596.0,595.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48157,Texas,Fort Bend,2019-05-19 19:45:00,0.25,2019-05-19 20:00:00,963.0,963.0,963.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48157,Texas,Fort Bend,2019-05-21 14:15:00,0.25,2019-05-21 14:30:00,621.0,621.0,621.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48159,Texas,Franklin,2019-05-18 22:45:00,4.75,2019-05-19 03:30:00,251.0,719.0,377.94736842105266
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48161,Texas,Freestone,2019-05-18 22:15:00,3.0,2019-05-19 01:15:00,284.0,397.0,351.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48161,Texas,Freestone,2019-05-19 01:45:00,0.5,2019-05-19 02:15:00,209.0,209.0,209.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-18 19:30:00,3.0,2019-05-18 22:30:00,633.0,1726.0,1239.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-20 07:00:00,3.0,2019-05-20 10:00:00,1613.0,1614.0,1613.3333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-21 04:45:00,7.0,2019-05-21 11:45:00,1500.0,1628.0,1543.357142857143
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-23 02:15:00,0.75,2019-05-23 03:00:00,484.0,1485.0,842.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48167,Texas,Galveston,2019-05-23 03:30:00,0.5,2019-05-23 04:00:00,472.0,472.0,472.0
