event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48227,Texas,Howard,2019-11-17 20:00:00,0.5,2019-11-17 20:30:00,298.0,298.0,298.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48227,Texas,Howard,2019-11-19 14:45:00,0.5,2019-11-19 15:15:00,384.0,384.0,384.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48233,Texas,Hutchinson,2019-11-18 16:30:00,1.5,2019-11-18 18:00:00,624.0,626.0,624.3333333333334
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48277,Texas,Lamar,2019-11-19 16:45:00,0.75,2019-11-19 17:30:00,476.0,476.0,476.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48289,Texas,Leon,2019-11-17 16:45:00,2.5,2019-11-17 19:15:00,854.0,854.0,854.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48289,Texas,Leon,2019-11-18 17:45:00,0.5,2019-11-18 18:15:00,228.0,229.0,228.5
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48289,Texas,Leon,2019-11-18 21:45:00,0.25,2019-11-18 22:00:00,854.0,854.0,854.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48301,Texas,Loving,2019-11-18 20:30:00,1.0,2019-11-18 21:30:00,372.0,560.0,467.75
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48303,Texas,Lubbock,2019-11-16 17:15:00,0.5,2019-11-16 17:45:00,2190.0,2193.0,2191.5
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48303,Texas,Lubbock,2019-11-17 22:00:00,0.25,2019-11-17 22:15:00,3134.0,3134.0,3134.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48303,Texas,Lubbock,2019-11-19 14:30:00,1.25,2019-11-19 15:45:00,324.0,331.0,327.4
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48309,Texas,McLennan,2019-11-18 14:15:00,0.25,2019-11-18 14:30:00,3951.0,3951.0,3951.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48309,Texas,McLennan,2019-11-19 16:00:00,1.0,2019-11-19 17:00:00,441.0,448.0,445.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48325,Texas,Medina,2019-11-18 00:45:00,1.75,2019-11-18 02:30:00,350.0,579.0,415.42857142857144
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48329,Texas,Midland,2019-11-17 19:15:00,2.75,2019-11-17 22:00:00,366.0,572.0,477.45454545454544
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48339,Texas,Montgomery,2019-11-17 01:30:00,0.25,2019-11-17 01:45:00,434.0,434.0,434.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48353,Texas,Nolan,2019-11-17 23:15:00,0.25,2019-11-17 23:30:00,279.0,279.0,279.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48355,Texas,Nueces,2019-11-17 06:45:00,11.0,2019-11-17 17:45:00,224.0,405.0,242.5909090909091
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48355,Texas,Nueces,2019-11-18 17:15:00,1.0,2019-11-18 18:15:00,206.0,207.0,206.25
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48355,Texas,Nueces,2019-11-18 20:00:00,1.5,2019-11-18 21:30:00,202.0,213.0,208.5
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48363,Texas,Palo Pinto,2019-11-18 15:15:00,0.5,2019-11-18 15:45:00,323.0,330.0,326.5
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48365,Texas,Panola,2019-11-19 05:00:00,0.5,2019-11-19 05:30:00,458.0,458.0,458.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48371,Texas,Pecos,2019-11-18 20:30:00,1.0,2019-11-18 21:30:00,373.0,560.0,468.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48389,Texas,Reeves,2019-11-18 20:30:00,1.0,2019-11-18 21:30:00,377.0,564.0,470.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48395,Texas,Robertson,2019-11-16 23:30:00,1.0,2019-11-17 00:30:00,412.0,471.0,456.25
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48401,Texas,Rusk,2019-11-19 05:00:00,0.5,2019-11-19 05:30:00,764.0,764.0,764.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48409,Texas,San Patricio,2019-11-18 18:30:00,0.25,2019-11-18 18:45:00,201.0,201.0,201.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48423,Texas,Smith,2019-11-19 05:00:00,0.5,2019-11-19 05:30:00,266.0,266.0,266.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48439,Texas,Tarrant,2019-11-16 15:15:00,7.0,2019-11-16 22:15:00,961.0,3046.0,1177.0357142857142
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48439,Texas,Tarrant,2019-11-18 17:45:00,3.75,2019-11-18 21:30:00,218.0,339.0,247.13333333333333
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48439,Texas,Tarrant,2019-11-18 22:00:00,0.5,2019-11-18 22:30:00,202.0,204.0,203.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48439,Texas,Tarrant,2019-11-19 16:00:00,1.0,2019-11-19 17:00:00,255.0,260.0,257.75
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48451,Texas,Tom Green,2019-11-16 21:45:00,3.0,2019-11-17 00:45:00,311.0,319.0,314.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48453,Texas,Travis,2019-11-17 16:30:00,0.75,2019-11-17 17:15:00,205.0,247.0,222.33333333333334
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48453,Texas,Travis,2019-11-19 15:45:00,0.5,2019-11-19 16:15:00,463.0,463.0,463.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48475,Texas,Ward,2019-11-18 20:30:00,1.0,2019-11-18 21:30:00,377.0,565.0,472.75
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48479,Texas,Webb,2019-11-18 18:00:00,1.75,2019-11-18 19:45:00,250.0,252.0,250.71428571428572
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48479,Texas,Webb,2019-11-19 16:00:00,0.25,2019-11-19 16:15:00,4044.0,4044.0,4044.0
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48485,Texas,Wichita,2019-11-17 15:30:00,0.75,2019-11-17 16:15:00,297.0,407.0,351.3333333333333
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48485,Texas,Wichita,2019-11-17 16:30:00,1.25,2019-11-17 17:45:00,266.0,693.0,519.2
Texas-30,Texas,2019-11-16 06:00:00,2019-11-16 17:45:00,Suspicious Activity,48491,Texas,Williamson,2019-11-17 22:45:00,0.25,2019-11-17 23:00:00,652.0,652.0,652.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48003,Texas,Andrews,2019-01-17 16:00:00,2.75,2019-01-17 18:45:00,275.0,277.0,275.8181818181818
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48029,Texas,Bexar,2019-01-17 22:15:00,0.75,2019-01-17 23:00:00,2451.0,2462.0,2458.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48039,Texas,Brazoria,2019-01-16 18:00:00,0.25,2019-01-16 18:15:00,2785.0,2785.0,2785.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48041,Texas,Brazos,2019-01-17 15:15:00,0.25,2019-01-17 15:30:00,364.0,364.0,364.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48041,Texas,Brazos,2019-01-18 04:30:00,2.5,2019-01-18 07:00:00,275.0,1007.0,494.6
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48061,Texas,Cameron,2019-01-16 16:15:00,1.25,2019-01-16 17:30:00,648.0,650.0,649.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48061,Texas,Cameron,2019-01-18 22:30:00,0.75,2019-01-18 23:15:00,1454.0,1454.0,1454.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48073,Texas,Cherokee,2019-01-17 17:45:00,0.25,2019-01-17 18:00:00,239.0,239.0,239.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48081,Texas,Coke,2019-01-19 02:30:00,0.75,2019-01-19 03:15:00,905.0,916.0,912.3333333333334
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48113,Texas,Dallas,2019-01-17 15:00:00,2.0,2019-01-17 17:00:00,376.0,420.0,403.875
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48113,Texas,Dallas,2019-01-17 17:30:00,0.5,2019-01-17 18:00:00,269.0,279.0,274.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48113,Texas,Dallas,2019-01-18 05:45:00,2.75,2019-01-18 08:30:00,590.0,636.0,611.9090909090909
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48113,Texas,Dallas,2019-01-18 17:00:00,1.5,2019-01-18 18:30:00,474.0,2786.0,1645.5
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48113,Texas,Dallas,2019-01-18 19:15:00,0.25,2019-01-18 19:30:00,279.0,279.0,279.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48113,Texas,Dallas,2019-01-19 00:00:00,2.0,2019-01-19 02:00:00,208.0,528.0,332.25
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48167,Texas,Galveston,2019-01-16 16:15:00,0.25,2019-01-16 16:30:00,338.0,338.0,338.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48183,Texas,Gregg,2019-01-18 07:30:00,0.5,2019-01-18 08:00:00,866.0,866.0,866.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48183,Texas,Gregg,2019-01-18 15:45:00,0.5,2019-01-18 16:15:00,283.0,283.0,283.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-16 13:00:00,0.25,2019-01-16 13:15:00,216.0,216.0,216.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-16 14:00:00,2.5,2019-01-16 16:30:00,242.0,512.0,337.6
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-16 21:45:00,1.25,2019-01-16 23:00:00,380.0,387.0,382.6
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-17 09:45:00,1.0,2019-01-17 10:45:00,883.0,1036.0,978.25
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-17 14:30:00,1.25,2019-01-17 15:45:00,208.0,234.0,224.6
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-17 16:00:00,0.75,2019-01-17 16:45:00,286.0,685.0,419.6666666666667
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-18 10:30:00,1.0,2019-01-18 11:30:00,927.0,930.0,928.25
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-18 13:15:00,4.75,2019-01-18 18:00:00,231.0,790.0,440.5263157894737
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-18 19:30:00,0.25,2019-01-18 19:45:00,201.0,201.0,201.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-18 20:15:00,1.75,2019-01-18 22:00:00,218.0,595.0,343.85714285714283
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-18 23:30:00,1.0,2019-01-19 00:30:00,3109.0,3130.0,3120.25
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48201,Texas,Harris,2019-01-19 05:45:00,0.75,2019-01-19 06:30:00,308.0,322.0,314.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48207,Texas,Haskell,2019-01-19 01:15:00,1.0,2019-01-19 02:15:00,288.0,289.0,288.75
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48215,Texas,Hidalgo,2019-01-16 19:00:00,1.0,2019-01-16 20:00:00,307.0,338.0,315.25
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48219,Texas,Hockley,2019-01-19 02:30:00,0.75,2019-01-19 03:15:00,277.0,278.0,277.6666666666667
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48225,Texas,Houston,2019-01-19 00:15:00,0.75,2019-01-19 01:00:00,505.0,517.0,512.6666666666666
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48237,Texas,Jack,2019-01-19 02:45:00,1.75,2019-01-19 04:30:00,244.0,244.0,244.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48257,Texas,Kaufman,2019-01-18 20:30:00,0.25,2019-01-18 20:45:00,262.0,262.0,262.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48287,Texas,Lee,2019-01-17 20:15:00,0.75,2019-01-17 21:00:00,1111.0,1111.0,1111.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48303,Texas,Lubbock,2019-01-19 02:30:00,0.75,2019-01-19 03:15:00,1462.0,1462.0,1462.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48317,Texas,Martin,2019-01-18 05:00:00,0.75,2019-01-18 05:45:00,578.0,581.0,579.6666666666666
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48321,Texas,Matagorda,2019-01-17 12:45:00,1.75,2019-01-17 14:30:00,526.0,1559.0,1263.857142857143
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48321,Texas,Matagorda,2019-01-17 14:45:00,0.75,2019-01-17 15:30:00,519.0,519.0,519.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48329,Texas,Midland,2019-01-19 04:00:00,0.5,2019-01-19 04:30:00,224.0,231.0,227.5
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48341,Texas,Moore,2019-01-19 01:45:00,3.0,2019-01-19 04:45:00,398.0,859.0,768.9166666666666
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48349,Texas,Navarro,2019-01-17 16:30:00,0.25,2019-01-17 16:45:00,275.0,275.0,275.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48355,Texas,Nueces,2019-01-17 17:00:00,2.25,2019-01-17 19:15:00,696.0,903.0,810.8888888888889
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48355,Texas,Nueces,2019-01-18 10:15:00,3.25,2019-01-18 13:30:00,1678.0,1679.0,1678.7692307692307
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48355,Texas,Nueces,2019-01-18 14:15:00,0.5,2019-01-18 14:45:00,203.0,205.0,204.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48355,Texas,Nueces,2019-01-19 02:45:00,3.25,2019-01-19 06:00:00,806.0,1446.0,858.9230769230769
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48397,Texas,Rockwall,2019-01-18 00:45:00,0.25,2019-01-18 01:00:00,210.0,210.0,210.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48427,Texas,Starr,2019-01-17 19:15:00,3.0,2019-01-17 22:15:00,271.0,1945.0,411.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48439,Texas,Tarrant,2019-01-17 04:15:00,0.5,2019-01-17 04:45:00,216.0,217.0,216.5
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48439,Texas,Tarrant,2019-01-17 12:15:00,0.25,2019-01-17 12:30:00,274.0,274.0,274.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48439,Texas,Tarrant,2019-01-17 17:00:00,1.0,2019-01-17 18:00:00,333.0,339.0,335.5
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48439,Texas,Tarrant,2019-01-17 18:30:00,2.0,2019-01-17 20:30:00,239.0,257.0,248.75
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48439,Texas,Tarrant,2019-01-18 15:30:00,1.5,2019-01-18 17:00:00,216.0,286.0,254.66666666666666
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48439,Texas,Tarrant,2019-01-18 17:15:00,0.25,2019-01-18 17:30:00,200.0,200.0,200.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48439,Texas,Tarrant,2019-01-18 18:30:00,0.75,2019-01-18 19:15:00,212.0,218.0,215.66666666666666
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48439,Texas,Tarrant,2019-01-18 20:00:00,0.5,2019-01-18 20:30:00,235.0,237.0,236.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48453,Texas,Travis,2019-01-17 15:30:00,2.75,2019-01-17 18:15:00,454.0,11586.0,9377.636363636364
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48453,Texas,Travis,2019-01-17 22:15:00,0.75,2019-01-17 23:00:00,212.0,344.0,268.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48453,Texas,Travis,2019-01-18 16:45:00,0.25,2019-01-18 17:00:00,501.0,501.0,501.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48469,Texas,Victoria,2019-01-16 19:30:00,3.0,2019-01-16 22:30:00,352.0,353.0,352.3333333333333
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48473,Texas,Waller,2019-01-17 21:45:00,4.0,2019-01-18 01:45:00,240.0,944.0,389.5625
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48479,Texas,Webb,2019-01-19 00:00:00,0.25,2019-01-19 00:15:00,842.0,842.0,842.0
Texas-31,Texas,2019-01-16 05:19:00,2019-01-16 07:14:00,System Operations,48485,Texas,Wichita,2019-01-18 19:00:00,0.75,2019-01-18 19:45:00,1128.0,1128.0,1128.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48001,Texas,Anderson,2019-12-20 09:15:00,1.5,2019-12-20 10:45:00,475.0,482.0,480.1666666666667
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48005,Texas,Angelina,2019-12-19 13:00:00,1.0,2019-12-19 14:00:00,766.0,767.0,766.5
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48013,Texas,Atascosa,2019-12-20 15:15:00,0.25,2019-12-20 15:30:00,703.0,703.0,703.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48021,Texas,Bastrop,2019-12-18 17:45:00,0.25,2019-12-18 18:00:00,686.0,686.0,686.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48021,Texas,Bastrop,2019-12-20 15:30:00,1.0,2019-12-20 16:30:00,674.0,679.0,675.75
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48027,Texas,Bell,2019-12-18 17:15:00,0.25,2019-12-18 17:30:00,214.0,214.0,214.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48029,Texas,Bexar,2019-12-19 16:15:00,1.75,2019-12-19 18:00:00,253.0,282.0,262.85714285714283
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48029,Texas,Bexar,2019-12-19 18:45:00,0.25,2019-12-19 19:00:00,255.0,255.0,255.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48029,Texas,Bexar,2019-12-20 04:45:00,0.5,2019-12-20 05:15:00,395.0,399.0,397.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48029,Texas,Bexar,2019-12-20 15:15:00,0.25,2019-12-20 15:30:00,761.0,761.0,761.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48029,Texas,Bexar,2019-12-21 03:30:00,3.0,2019-12-21 06:30:00,250.0,704.0,368.4166666666667
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48029,Texas,Bexar,2019-12-21 07:00:00,1.5,2019-12-21 08:30:00,254.0,268.0,258.5
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48037,Texas,Bowie,2019-12-18 22:00:00,1.0,2019-12-18 23:00:00,317.0,318.0,317.25
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48047,Texas,Brooks,2019-12-20 23:15:00,4.5,2019-12-21 03:45:00,349.0,350.0,349.1111111111111
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48057,Texas,Calhoun,2019-12-20 20:15:00,0.25,2019-12-20 20:30:00,871.0,871.0,871.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48059,Texas,Callahan,2019-12-20 15:00:00,0.5,2019-12-20 15:30:00,579.0,579.0,579.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48061,Texas,Cameron,2019-12-19 06:00:00,6.75,2019-12-19 12:45:00,237.0,259.0,256.48148148148147
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48061,Texas,Cameron,2019-12-20 16:30:00,0.5,2019-12-20 17:00:00,242.0,242.0,242.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48085,Texas,Collin,2019-12-18 15:30:00,1.5,2019-12-18 17:00:00,202.0,325.0,264.3333333333333
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48085,Texas,Collin,2019-12-19 00:00:00,10.25,2019-12-19 10:15:00,420.0,1444.0,555.1951219512196
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48091,Texas,Comal,2019-12-19 09:30:00,5.25,2019-12-19 14:45:00,270.0,1077.0,669.8095238095239
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48093,Texas,Comanche,2019-12-20 16:30:00,0.5,2019-12-20 17:00:00,563.0,563.0,563.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48097,Texas,Cooke,2019-12-19 22:15:00,0.25,2019-12-19 22:30:00,516.0,516.0,516.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48097,Texas,Cooke,2019-12-19 22:45:00,1.75,2019-12-20 00:30:00,518.0,518.0,518.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48113,Texas,Dallas,2019-12-18 14:30:00,1.25,2019-12-18 15:45:00,207.0,307.0,259.6
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48113,Texas,Dallas,2019-12-18 16:00:00,3.25,2019-12-18 19:15:00,203.0,348.0,272.3076923076923
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48113,Texas,Dallas,2019-12-19 00:00:00,3.75,2019-12-19 03:45:00,209.0,271.0,236.46666666666667
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48113,Texas,Dallas,2019-12-19 16:00:00,1.75,2019-12-19 17:45:00,312.0,349.0,327.42857142857144
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48113,Texas,Dallas,2019-12-19 18:15:00,0.25,2019-12-19 18:30:00,208.0,208.0,208.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48113,Texas,Dallas,2019-12-20 05:30:00,3.75,2019-12-20 09:15:00,708.0,1590.0,1115.4666666666667
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48113,Texas,Dallas,2019-12-20 15:30:00,14.75,2019-12-21 06:15:00,354.0,623.0,468.89830508474574
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48113,Texas,Dallas,2019-12-21 06:45:00,0.75,2019-12-21 07:30:00,406.0,625.0,482.6666666666667
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48113,Texas,Dallas,2019-12-21 07:45:00,0.75,2019-12-21 08:30:00,1810.0,1828.0,1816.3333333333333
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48121,Texas,Denton,2019-12-18 17:45:00,1.75,2019-12-18 19:30:00,223.0,1261.0,1109.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48135,Texas,Ector,2019-12-19 07:30:00,2.0,2019-12-19 09:30:00,454.0,486.0,474.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48141,Texas,El Paso,2019-12-19 02:30:00,3.0,2019-12-19 05:30:00,435.0,1816.0,1253.5
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48159,Texas,Franklin,2019-12-20 15:30:00,0.25,2019-12-20 15:45:00,490.0,490.0,490.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48183,Texas,Gregg,2019-12-20 12:45:00,2.0,2019-12-20 14:45:00,256.0,9123.0,3178.375
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48201,Texas,Harris,2019-12-19 10:15:00,1.25,2019-12-19 11:30:00,971.0,986.0,980.4
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48201,Texas,Harris,2019-12-19 12:30:00,4.25,2019-12-19 16:45:00,204.0,3165.0,1001.8235294117648
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48201,Texas,Harris,2019-12-19 18:15:00,3.75,2019-12-19 22:00:00,230.0,623.0,375.4
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48201,Texas,Harris,2019-12-19 22:45:00,0.25,2019-12-19 23:00:00,262.0,262.0,262.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48201,Texas,Harris,2019-12-20 02:00:00,1.5,2019-12-20 03:30:00,385.0,416.0,403.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48201,Texas,Harris,2019-12-20 14:45:00,0.25,2019-12-20 15:00:00,333.0,333.0,333.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48201,Texas,Harris,2019-12-20 15:30:00,1.0,2019-12-20 16:30:00,201.0,355.0,290.75
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48201,Texas,Harris,2019-12-20 16:45:00,1.25,2019-12-20 18:00:00,230.0,715.0,533.8
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48201,Texas,Harris,2019-12-21 14:00:00,0.25,2019-12-21 14:15:00,215.0,215.0,215.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48203,Texas,Harrison,2019-12-20 12:45:00,0.25,2019-12-20 13:00:00,895.0,895.0,895.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48213,Texas,Henderson,2019-12-18 15:00:00,0.75,2019-12-18 15:45:00,351.0,351.0,351.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48215,Texas,Hidalgo,2019-12-18 16:30:00,0.75,2019-12-18 17:15:00,896.0,5707.0,2500.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48215,Texas,Hidalgo,2019-12-18 18:15:00,0.75,2019-12-18 19:00:00,309.0,1036.0,555.3333333333334
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48215,Texas,Hidalgo,2019-12-19 11:30:00,0.5,2019-12-19 12:00:00,1675.0,1675.0,1675.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48215,Texas,Hidalgo,2019-12-19 12:15:00,1.25,2019-12-19 13:30:00,1675.0,1675.0,1675.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48215,Texas,Hidalgo,2019-12-19 13:45:00,3.25,2019-12-19 17:00:00,200.0,228.0,211.07692307692307
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48215,Texas,Hidalgo,2019-12-20 23:30:00,0.5,2019-12-21 00:00:00,889.0,889.0,889.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48227,Texas,Howard,2019-12-19 14:30:00,1.5,2019-12-19 16:00:00,303.0,306.0,305.5
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48245,Texas,Jefferson,2019-12-20 14:30:00,0.75,2019-12-20 15:15:00,375.0,593.0,475.6666666666667
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48249,Texas,Jim Wells,2019-12-20 18:00:00,0.25,2019-12-20 18:15:00,1954.0,1954.0,1954.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48259,Texas,Kendall,2019-12-20 13:15:00,0.25,2019-12-20 13:30:00,955.0,955.0,955.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48261,Texas,Kenedy,2019-12-20 20:00:00,0.25,2019-12-20 20:15:00,289.0,289.0,289.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48273,Texas,Kleberg,2019-12-20 17:30:00,3.25,2019-12-20 20:45:00,231.0,554.0,310.2307692307692
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48289,Texas,Leon,2019-12-21 07:00:00,5.5,2019-12-21 12:30:00,208.0,232.0,220.5909090909091
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48293,Texas,Limestone,2019-12-21 01:45:00,2.5,2019-12-21 04:15:00,213.0,213.0,213.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48321,Texas,Matagorda,2019-12-19 08:15:00,1.75,2019-12-19 10:00:00,230.0,230.0,230.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48323,Texas,Maverick,2019-12-19 15:15:00,2.0,2019-12-19 17:15:00,353.0,391.0,360.5
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48329,Texas,Midland,2019-12-19 01:45:00,0.75,2019-12-19 02:30:00,234.0,235.0,234.66666666666666
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48329,Texas,Midland,2019-12-19 15:30:00,3.25,2019-12-19 18:45:00,314.0,344.0,340.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48339,Texas,Montgomery,2019-12-19 15:15:00,4.75,2019-12-19 20:00:00,205.0,361.0,285.7368421052632
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48339,Texas,Montgomery,2019-12-20 15:00:00,2.25,2019-12-20 17:15:00,259.0,336.0,291.22222222222223
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48347,Texas,Nacogdoches,2019-12-18 21:15:00,0.25,2019-12-18 21:30:00,324.0,324.0,324.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48355,Texas,Nueces,2019-12-18 17:45:00,0.25,2019-12-18 18:00:00,1307.0,1307.0,1307.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48355,Texas,Nueces,2019-12-19 17:00:00,6.5,2019-12-19 23:30:00,254.0,1167.0,446.3076923076923
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48355,Texas,Nueces,2019-12-20 03:15:00,1.75,2019-12-20 05:00:00,898.0,920.0,907.7142857142857
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48355,Texas,Nueces,2019-12-20 06:00:00,0.75,2019-12-20 06:45:00,898.0,901.0,900.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48355,Texas,Nueces,2019-12-20 15:00:00,1.25,2019-12-20 16:15:00,2300.0,2966.0,2567.4
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48355,Texas,Nueces,2019-12-21 00:45:00,1.0,2019-12-21 01:45:00,217.0,224.0,220.75
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48355,Texas,Nueces,2019-12-21 04:30:00,0.75,2019-12-21 05:15:00,310.0,312.0,311.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48361,Texas,Orange,2019-12-19 16:00:00,5.0,2019-12-19 21:00:00,208.0,215.0,211.5
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48363,Texas,Palo Pinto,2019-12-18 18:00:00,3.0,2019-12-18 21:00:00,315.0,423.0,412.0833333333333
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48381,Texas,Randall,2019-12-19 21:30:00,0.5,2019-12-19 22:00:00,293.0,295.0,294.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48385,Texas,Real,2019-12-19 19:45:00,0.5,2019-12-19 20:15:00,288.0,288.0,288.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48397,Texas,Rockwall,2019-12-18 19:30:00,0.5,2019-12-18 20:00:00,351.0,351.0,351.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48397,Texas,Rockwall,2019-12-19 06:30:00,2.25,2019-12-19 08:45:00,268.0,303.0,275.77777777777777
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48397,Texas,Rockwall,2019-12-19 16:45:00,0.25,2019-12-19 17:00:00,2466.0,2466.0,2466.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48401,Texas,Rusk,2019-12-18 21:15:00,0.25,2019-12-18 21:30:00,332.0,332.0,332.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48423,Texas,Smith,2019-12-18 15:45:00,1.75,2019-12-18 17:30:00,220.0,224.0,221.57142857142858
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48439,Texas,Tarrant,2019-12-18 17:30:00,2.5,2019-12-18 20:00:00,213.0,3772.0,1647.4
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48439,Texas,Tarrant,2019-12-18 22:00:00,2.75,2019-12-19 00:45:00,298.0,1847.0,1021.8181818181819
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48439,Texas,Tarrant,2019-12-19 03:15:00,0.25,2019-12-19 03:30:00,699.0,699.0,699.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48439,Texas,Tarrant,2019-12-19 08:00:00,0.25,2019-12-19 08:15:00,2368.0,2368.0,2368.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48439,Texas,Tarrant,2019-12-19 15:30:00,1.25,2019-12-19 16:45:00,231.0,404.0,352.2
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48439,Texas,Tarrant,2019-12-20 15:15:00,2.0,2019-12-20 17:15:00,954.0,1087.0,1018.25
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48439,Texas,Tarrant,2019-12-20 23:00:00,3.25,2019-12-21 02:15:00,270.0,271.0,270.0769230769231
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48439,Texas,Tarrant,2019-12-21 05:15:00,0.5,2019-12-21 05:45:00,248.0,295.0,271.5
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48439,Texas,Tarrant,2019-12-21 06:00:00,3.25,2019-12-21 09:15:00,238.0,1746.0,443.6923076923077
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48453,Texas,Travis,2019-12-19 13:15:00,0.25,2019-12-19 13:30:00,345.0,345.0,345.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48453,Texas,Travis,2019-12-19 13:45:00,2.0,2019-12-19 15:45:00,384.0,3481.0,1481.5
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48453,Texas,Travis,2019-12-19 18:45:00,1.0,2019-12-19 19:45:00,219.0,230.0,224.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48453,Texas,Travis,2019-12-20 17:00:00,0.25,2019-12-20 17:15:00,1805.0,1805.0,1805.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48453,Texas,Travis,2019-12-20 22:30:00,2.0,2019-12-21 00:30:00,1380.0,1388.0,1382.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48453,Texas,Travis,2019-12-21 03:00:00,1.0,2019-12-21 04:00:00,460.0,461.0,460.25
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48453,Texas,Travis,2019-12-21 10:15:00,0.5,2019-12-21 10:45:00,1440.0,1443.0,1441.5
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48465,Texas,Val Verde,2019-12-20 11:45:00,6.0,2019-12-20 17:45:00,594.0,600.0,595.0416666666666
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48471,Texas,Walker,2019-12-18 17:30:00,1.5,2019-12-18 19:00:00,4454.0,4612.0,4533.333333333333
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48485,Texas,Wichita,2019-12-18 21:15:00,0.5,2019-12-18 21:45:00,232.0,233.0,232.5
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48491,Texas,Williamson,2019-12-18 19:30:00,0.5,2019-12-18 20:00:00,202.0,206.0,204.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48491,Texas,Williamson,2019-12-19 13:45:00,0.25,2019-12-19 14:00:00,12420.0,12420.0,12420.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48491,Texas,Williamson,2019-12-19 14:15:00,0.75,2019-12-19 15:00:00,343.0,1400.0,706.6666666666666
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48491,Texas,Williamson,2019-12-19 17:45:00,0.25,2019-12-19 18:00:00,238.0,238.0,238.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48491,Texas,Williamson,2019-12-20 18:45:00,2.0,2019-12-20 20:45:00,2347.0,7831.0,3968.25
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48493,Texas,Wilson,2019-12-19 15:45:00,0.5,2019-12-19 16:15:00,671.0,671.0,671.0
Texas-32,Texas,2019-12-18 14:30:00,2019-12-18 15:25:00,System Operations,48499,Texas,Wood,2019-12-20 15:45:00,0.25,2019-12-20 16:00:00,1003.0,1003.0,1003.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48007,Texas,Aransas,2019-06-14 16:30:00,0.5,2019-06-14 17:00:00,2846.0,2846.0,2846.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48009,Texas,Archer,2019-06-09 22:15:00,0.75,2019-06-09 23:00:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48009,Texas,Archer,2019-06-15 16:00:00,0.25,2019-06-15 16:15:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48019,Texas,Bandera,2019-06-10 01:45:00,2.75,2019-06-10 04:30:00,404.0,440.0,414.27272727272725
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-09 18:15:00,0.5,2019-06-09 18:45:00,1187.0,2338.0,1762.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-10 00:30:00,10.25,2019-06-10 10:45:00,412.0,2826.0,1161.6829268292684
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-13 06:30:00,0.25,2019-06-13 06:45:00,569.0,569.0,569.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-14 19:45:00,1.25,2019-06-14 21:00:00,1754.0,1755.0,1754.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48023,Texas,Baylor,2019-06-16 07:15:00,0.25,2019-06-16 07:30:00,214.0,214.0,214.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-09 23:15:00,13.0,2019-06-10 12:15:00,254.0,2034.0,1079.0961538461538
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-10 18:30:00,0.75,2019-06-10 19:15:00,210.0,215.0,211.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-10 22:30:00,0.25,2019-06-10 22:45:00,216.0,216.0,216.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-11 02:15:00,1.5,2019-06-11 03:45:00,220.0,226.0,224.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-13 22:15:00,1.0,2019-06-13 23:15:00,221.0,222.0,221.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-09 14:45:00,1.0,2019-06-09 15:45:00,650.0,1033.0,928.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 01:45:00,0.5,2019-06-10 02:15:00,497.0,11235.0,5866.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 04:30:00,9.5,2019-06-10 14:00:00,262.0,9180.0,2092.6052631578946
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 20:15:00,1.0,2019-06-10 21:15:00,321.0,383.0,343.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 22:15:00,0.5,2019-06-10 22:45:00,339.0,466.0,402.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 10:00:00,0.75,2019-06-11 10:45:00,285.0,770.0,607.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 15:00:00,2.25,2019-06-11 17:15:00,201.0,234.0,213.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 18:00:00,1.0,2019-06-11 19:00:00,219.0,225.0,221.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-12 12:30:00,0.75,2019-06-12 13:15:00,233.0,237.0,235.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-13 15:45:00,1.0,2019-06-13 16:45:00,2067.0,2468.0,2175.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-13 18:00:00,0.25,2019-06-13 18:15:00,841.0,841.0,841.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-15 14:15:00,0.25,2019-06-15 14:30:00,211.0,211.0,211.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-16 14:00:00,1.75,2019-06-16 15:45:00,343.0,424.0,374.2857142857143
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48037,Texas,Bowie,2019-06-12 22:00:00,0.25,2019-06-12 22:15:00,303.0,303.0,303.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48037,Texas,Bowie,2019-06-16 13:30:00,2.0,2019-06-16 15:30:00,212.0,417.0,350.125
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48039,Texas,Brazoria,2019-06-15 19:15:00,2.5,2019-06-15 21:45:00,266.0,1067.0,769.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-10 00:00:00,8.0,2019-06-10 08:00:00,218.0,1181.0,538.3125
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-10 20:15:00,0.75,2019-06-10 21:00:00,953.0,954.0,953.3333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-14 19:00:00,0.25,2019-06-14 19:15:00,1001.0,1001.0,1001.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48055,Texas,Caldwell,2019-06-10 01:30:00,15.5,2019-06-10 17:00:00,207.0,1630.0,698.8064516129032
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48055,Texas,Caldwell,2019-06-11 08:00:00,0.25,2019-06-11 08:15:00,360.0,360.0,360.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 08:00:00,2.75,2019-06-10 10:45:00,224.0,642.0,600.6363636363636
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 17:30:00,0.75,2019-06-10 18:15:00,1053.0,1638.0,1442.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 19:30:00,2.0,2019-06-10 21:30:00,207.0,334.0,290.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 21:45:00,1.25,2019-06-10 23:00:00,639.0,1028.0,870.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48063,Texas,Camp,2019-06-16 10:15:00,6.75,2019-06-16 17:00:00,207.0,242.0,234.7037037037037
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48063,Texas,Camp,2019-06-16 17:30:00,0.25,2019-06-16 17:45:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48067,Texas,Cass,2019-06-10 18:30:00,0.75,2019-06-10 19:15:00,370.0,371.0,370.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48071,Texas,Chambers,2019-06-12 20:00:00,0.75,2019-06-12 20:45:00,773.0,773.0,773.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48075,Texas,Childress,2019-06-16 01:15:00,3.0,2019-06-16 04:15:00,257.0,774.0,496.4166666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48077,Texas,Clay,2019-06-16 20:15:00,0.25,2019-06-16 20:30:00,547.0,547.0,547.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-09 18:45:00,68.0,2019-06-12 14:45:00,223.0,24374.0,4204.724264705882
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-12 21:45:00,1.0,2019-06-12 22:45:00,667.0,923.0,858.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-12 23:45:00,0.25,2019-06-13 00:00:00,787.0,787.0,787.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-13 13:15:00,0.25,2019-06-13 13:30:00,453.0,453.0,453.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-14 21:30:00,1.25,2019-06-14 22:45:00,223.0,1337.0,1095.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-16 08:00:00,11.25,2019-06-16 19:15:00,216.0,3328.0,1417.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-10 01:15:00,2.5,2019-06-10 03:45:00,243.0,806.0,536.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-10 14:15:00,0.5,2019-06-10 14:45:00,362.0,1794.0,1078.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-11 12:15:00,0.75,2019-06-11 13:00:00,1584.0,1586.0,1585.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,655.0,656.0,655.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,311.0,426.0,389.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-10 02:45:00,9.5,2019-06-10 12:15:00,246.0,284.0,275.05263157894734
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-09 17:45:00,0.25,2019-06-09 18:00:00,932.0,932.0,932.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-09 21:00:00,2.0,2019-06-09 23:00:00,222.0,228.0,223.875
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-10 03:45:00,1.25,2019-06-10 05:00:00,207.0,228.0,223.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48099,Texas,Coryell,2019-06-09 23:30:00,9.25,2019-06-10 08:45:00,377.0,1264.0,710.0540540540541
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48099,Texas,Coryell,2019-06-10 09:45:00,2.0,2019-06-10 11:45:00,311.0,315.0,313.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-09 15:15:00,0.75,2019-06-09 16:00:00,204.0,221.0,209.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-09 18:45:00,107.0,2019-06-14 05:45:00,213.0,313327.0,98077.69158878505
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-14 07:15:00,1.5,2019-06-14 08:45:00,384.0,527.0,461.1666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-14 14:45:00,17.5,2019-06-15 08:15:00,223.0,2929.0,783.8714285714286
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 08:45:00,0.5,2019-06-15 09:15:00,201.0,201.0,201.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 15:15:00,0.5,2019-06-15 15:45:00,1210.0,1213.0,1211.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 18:15:00,13.0,2019-06-16 07:15:00,245.0,1146.0,663.9230769230769
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-09 18:00:00,49.0,2019-06-11 19:00:00,201.0,33492.0,9878.183673469388
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-11 19:15:00,0.25,2019-06-11 19:30:00,201.0,201.0,201.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-13 03:00:00,0.5,2019-06-13 03:30:00,209.0,226.0,217.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-14 23:30:00,3.0,2019-06-15 02:30:00,978.0,2367.0,1713.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-15 21:30:00,17.75,2019-06-16 15:15:00,207.0,2521.0,687.9718309859155
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48129,Texas,Donley,2019-06-14 06:30:00,0.75,2019-06-14 07:15:00,798.0,798.0,798.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48129,Texas,Donley,2019-06-14 07:45:00,19.75,2019-06-15 03:30:00,1475.0,1475.0,1475.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-13 02:00:00,2.5,2019-06-13 04:30:00,744.0,2170.0,1517.1
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-13 15:15:00,1.5,2019-06-13 16:45:00,301.0,302.0,301.8333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-15 23:15:00,1.0,2019-06-16 00:15:00,951.0,975.0,957.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-16 00:30:00,0.75,2019-06-16 01:15:00,448.0,449.0,448.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-10 19:15:00,3.75,2019-06-10 23:00:00,1498.0,4358.0,2513.0
