event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48121,Texas,Denton,2019-06-09 13:00:00,0.25,2019-06-09 13:15:00,236.0,236.0,236.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48135,Texas,Ector,2019-06-07 23:00:00,3.0,2019-06-08 02:00:00,520.0,691.0,639.9166666666666
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48135,Texas,Ector,2019-06-08 23:45:00,1.75,2019-06-09 01:30:00,646.0,711.0,658.4285714285714
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48141,Texas,El Paso,2019-06-07 19:15:00,1.75,2019-06-07 21:00:00,571.0,6727.0,3076.5714285714284
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48141,Texas,El Paso,2019-06-07 22:15:00,1.75,2019-06-08 00:00:00,2307.0,2309.0,2308.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48141,Texas,El Paso,2019-06-08 03:45:00,1.0,2019-06-08 04:45:00,277.0,2308.0,1065.75
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48141,Texas,El Paso,2019-06-08 17:00:00,0.25,2019-06-08 17:15:00,2444.0,2444.0,2444.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48141,Texas,El Paso,2019-06-09 00:15:00,1.25,2019-06-09 01:30:00,200.0,832.0,705.2
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48141,Texas,El Paso,2019-06-09 04:30:00,1.0,2019-06-09 05:30:00,6523.0,6528.0,6525.75
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48143,Texas,Erath,2019-06-09 22:30:00,1.5,2019-06-10 00:00:00,219.0,377.0,322.3333333333333
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48145,Texas,Falls,2019-06-09 03:15:00,2.25,2019-06-09 05:30:00,240.0,4462.0,709.6666666666666
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48157,Texas,Fort Bend,2019-06-07 21:45:00,1.5,2019-06-07 23:15:00,202.0,286.0,243.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48157,Texas,Fort Bend,2019-06-08 16:15:00,1.25,2019-06-08 17:30:00,1341.0,1345.0,1342.2
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48161,Texas,Freestone,2019-06-09 22:15:00,7.5,2019-06-10 05:45:00,247.0,548.0,454.2
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48177,Texas,Gonzales,2019-06-08 10:30:00,0.25,2019-06-08 10:45:00,816.0,816.0,816.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48177,Texas,Gonzales,2019-06-10 02:15:00,4.5,2019-06-10 06:45:00,218.0,971.0,364.94444444444446
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48181,Texas,Grayson,2019-06-07 23:15:00,0.75,2019-06-08 00:00:00,955.0,958.0,956.3333333333334
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48183,Texas,Gregg,2019-06-10 05:30:00,0.75,2019-06-10 06:15:00,380.0,2327.0,1569.3333333333333
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48183,Texas,Gregg,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,491.0,2328.0,1851.6
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48185,Texas,Grimes,2019-06-07 16:30:00,0.25,2019-06-07 16:45:00,986.0,986.0,986.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48185,Texas,Grimes,2019-06-08 06:00:00,1.0,2019-06-08 07:00:00,208.0,208.0,208.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48187,Texas,Guadalupe,2019-06-10 01:30:00,10.0,2019-06-10 11:30:00,285.0,4482.0,1052.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48193,Texas,Hamilton,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,659.0,664.0,661.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48193,Texas,Hamilton,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,315.0,431.0,393.8
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48193,Texas,Hamilton,2019-06-10 02:45:00,9.5,2019-06-10 12:15:00,242.0,290.0,275.3421052631579
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48201,Texas,Harris,2019-06-07 18:30:00,9.25,2019-06-08 03:45:00,205.0,4674.0,789.2702702702703
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48201,Texas,Harris,2019-06-08 07:30:00,1.5,2019-06-08 09:00:00,227.0,263.0,238.66666666666666
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48201,Texas,Harris,2019-06-08 09:30:00,0.5,2019-06-08 10:00:00,222.0,223.0,222.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48201,Texas,Harris,2019-06-08 10:30:00,23.75,2019-06-09 10:15:00,212.0,4547.0,834.2315789473685
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48201,Texas,Harris,2019-06-09 12:30:00,3.25,2019-06-09 15:45:00,224.0,415.0,315.7692307692308
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48201,Texas,Harris,2019-06-09 17:30:00,13.75,2019-06-10 07:15:00,201.0,8505.0,663.0363636363636
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48209,Texas,Hays,2019-06-10 01:00:00,9.5,2019-06-10 10:30:00,224.0,10499.0,2877.0789473684213
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48213,Texas,Henderson,2019-06-09 21:45:00,1.75,2019-06-09 23:30:00,679.0,1270.0,917.2857142857143
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48215,Texas,Hidalgo,2019-06-07 19:30:00,1.75,2019-06-07 21:15:00,580.0,678.0,618.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48215,Texas,Hidalgo,2019-06-07 21:30:00,13.5,2019-06-08 11:00:00,206.0,3982.0,1313.0740740740741
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48215,Texas,Hidalgo,2019-06-10 02:30:00,1.25,2019-06-10 03:45:00,222.0,297.0,281.8
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48239,Texas,Jackson,2019-06-08 21:15:00,1.5,2019-06-08 22:45:00,235.0,467.0,427.8333333333333
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48245,Texas,Jefferson,2019-06-09 00:45:00,1.0,2019-06-09 01:45:00,749.0,787.0,758.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48245,Texas,Jefferson,2019-06-09 12:00:00,0.25,2019-06-09 12:15:00,985.0,985.0,985.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48245,Texas,Jefferson,2019-06-09 12:45:00,0.75,2019-06-09 13:30:00,201.0,208.0,205.66666666666666
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48245,Texas,Jefferson,2019-06-09 18:45:00,1.25,2019-06-09 20:00:00,384.0,388.0,384.8
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48245,Texas,Jefferson,2019-06-10 13:00:00,0.75,2019-06-10 13:45:00,925.0,929.0,927.3333333333334
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48251,Texas,Johnson,2019-06-08 03:45:00,0.75,2019-06-08 04:30:00,480.0,2206.0,1058.6666666666667
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48251,Texas,Johnson,2019-06-08 05:45:00,0.5,2019-06-08 06:15:00,938.0,938.0,938.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48251,Texas,Johnson,2019-06-08 10:45:00,1.25,2019-06-08 12:00:00,263.0,263.0,263.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48251,Texas,Johnson,2019-06-09 06:45:00,2.5,2019-06-09 09:15:00,827.0,1624.0,1294.7
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48251,Texas,Johnson,2019-06-09 11:00:00,0.75,2019-06-09 11:45:00,247.0,248.0,247.33333333333334
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48251,Texas,Johnson,2019-06-09 12:30:00,0.75,2019-06-09 13:15:00,397.0,2199.0,1598.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48251,Texas,Johnson,2019-06-09 21:15:00,3.75,2019-06-10 01:00:00,238.0,430.0,329.73333333333335
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48257,Texas,Kaufman,2019-06-08 02:30:00,1.25,2019-06-08 03:45:00,423.0,424.0,423.2
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48257,Texas,Kaufman,2019-06-09 22:15:00,7.5,2019-06-10 05:45:00,436.0,654.0,583.9
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48265,Texas,Kerr,2019-06-10 02:00:00,3.5,2019-06-10 05:30:00,343.0,540.0,445.64285714285717
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48273,Texas,Kleberg,2019-06-09 19:45:00,0.75,2019-06-09 20:30:00,247.0,281.0,269.3333333333333
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48273,Texas,Kleberg,2019-06-09 21:15:00,1.5,2019-06-09 22:45:00,252.0,666.0,501.8333333333333
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48277,Texas,Lamar,2019-06-09 02:45:00,5.75,2019-06-09 08:30:00,268.0,567.0,513.1304347826087
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48279,Texas,Lamb,2019-06-07 15:15:00,1.75,2019-06-07 17:00:00,293.0,567.0,527.8571428571429
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48281,Texas,Lampasas,2019-06-09 23:30:00,2.25,2019-06-10 01:45:00,211.0,1367.0,590.2222222222222
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48281,Texas,Lampasas,2019-06-10 04:00:00,0.75,2019-06-10 04:45:00,200.0,224.0,211.33333333333334
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48287,Texas,Lee,2019-06-07 20:00:00,0.25,2019-06-07 20:15:00,1063.0,1063.0,1063.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48287,Texas,Lee,2019-06-07 20:30:00,0.25,2019-06-07 20:45:00,1063.0,1063.0,1063.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48289,Texas,Leon,2019-06-09 23:00:00,1.5,2019-06-10 00:30:00,227.0,262.0,247.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48289,Texas,Leon,2019-06-10 00:45:00,1.0,2019-06-10 01:45:00,204.0,206.0,205.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48293,Texas,Limestone,2019-06-08 02:45:00,1.5,2019-06-08 04:15:00,200.0,200.0,200.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48293,Texas,Limestone,2019-06-09 03:15:00,2.25,2019-06-09 05:30:00,476.0,497.0,478.8888888888889
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48293,Texas,Limestone,2019-06-09 20:45:00,1.5,2019-06-09 22:15:00,708.0,800.0,763.6666666666666
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48293,Texas,Limestone,2019-06-09 22:30:00,0.25,2019-06-09 22:45:00,236.0,236.0,236.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48293,Texas,Limestone,2019-06-09 23:15:00,0.75,2019-06-10 00:00:00,200.0,206.0,203.66666666666666
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48295,Texas,Lipscomb,2019-06-09 19:15:00,4.0,2019-06-09 23:15:00,312.0,338.0,323.375
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48299,Texas,Llano,2019-06-10 06:15:00,0.75,2019-06-10 07:00:00,382.0,409.0,392.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48313,Texas,Madison,2019-06-08 20:15:00,9.0,2019-06-09 05:15:00,221.0,1867.0,1067.888888888889
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48321,Texas,Matagorda,2019-06-08 21:15:00,1.75,2019-06-08 23:00:00,387.0,2389.0,1976.142857142857
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48323,Texas,Maverick,2019-06-10 04:45:00,10.5,2019-06-10 15:15:00,238.0,3202.0,1351.1666666666667
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48309,Texas,McLennan,2019-06-08 17:45:00,0.75,2019-06-08 18:30:00,240.0,240.0,240.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48309,Texas,McLennan,2019-06-08 19:15:00,1.5,2019-06-08 20:45:00,382.0,386.0,383.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48309,Texas,McLennan,2019-06-08 23:15:00,0.5,2019-06-08 23:45:00,2995.0,3854.0,3424.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48309,Texas,McLennan,2019-06-09 22:15:00,4.25,2019-06-10 02:30:00,216.0,1204.0,629.4117647058823
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48309,Texas,McLennan,2019-06-10 03:45:00,2.5,2019-06-10 06:15:00,249.0,396.0,349.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48325,Texas,Medina,2019-06-10 02:45:00,0.25,2019-06-10 03:00:00,474.0,474.0,474.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48325,Texas,Medina,2019-06-10 03:15:00,4.0,2019-06-10 07:15:00,372.0,518.0,437.75
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48325,Texas,Medina,2019-06-10 07:30:00,1.5,2019-06-10 09:00:00,396.0,417.0,401.3333333333333
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48329,Texas,Midland,2019-06-08 21:45:00,0.75,2019-06-08 22:30:00,582.0,592.0,585.6666666666666
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48329,Texas,Midland,2019-06-08 22:45:00,0.25,2019-06-08 23:00:00,699.0,699.0,699.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48333,Texas,Mills,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,592.0,593.0,592.25
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48333,Texas,Mills,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,249.0,364.0,327.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48333,Texas,Mills,2019-06-10 02:45:00,8.75,2019-06-10 11:30:00,206.0,222.0,215.54285714285714
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48341,Texas,Moore,2019-06-09 12:30:00,3.25,2019-06-09 15:45:00,769.0,773.0,771.1538461538462
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48349,Texas,Navarro,2019-06-09 04:15:00,0.25,2019-06-09 04:30:00,285.0,285.0,285.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48349,Texas,Navarro,2019-06-09 22:15:00,13.0,2019-06-10 11:15:00,309.0,1296.0,743.4038461538462
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48355,Texas,Nueces,2019-06-07 23:15:00,2.75,2019-06-08 02:00:00,216.0,1282.0,610.7272727272727
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48355,Texas,Nueces,2019-06-08 12:30:00,3.75,2019-06-08 16:15:00,237.0,258.0,249.66666666666666
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48355,Texas,Nueces,2019-06-09 23:15:00,3.25,2019-06-10 02:30:00,323.0,2771.0,1886.8461538461538
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48363,Texas,Palo Pinto,2019-06-09 17:30:00,8.0,2019-06-10 01:30:00,451.0,2579.0,1150.15625
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48367,Texas,Parker,2019-06-09 19:00:00,1.0,2019-06-09 20:00:00,341.0,397.0,378.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48367,Texas,Parker,2019-06-09 20:15:00,0.5,2019-06-09 20:45:00,305.0,324.0,314.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48381,Texas,Randall,2019-06-09 20:15:00,1.0,2019-06-09 21:15:00,235.0,235.0,235.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48395,Texas,Robertson,2019-06-09 03:15:00,2.25,2019-06-09 05:30:00,932.0,1076.0,1060.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48401,Texas,Rusk,2019-06-10 05:30:00,0.75,2019-06-10 06:15:00,367.0,669.0,568.3333333333334
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48401,Texas,Rusk,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,367.0,669.0,596.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48423,Texas,Smith,2019-06-08 10:30:00,2.75,2019-06-08 13:15:00,227.0,231.0,229.1818181818182
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48423,Texas,Smith,2019-06-10 05:30:00,0.75,2019-06-10 06:15:00,409.0,2927.0,2010.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48423,Texas,Smith,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,570.0,2927.0,2208.8
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48427,Texas,Starr,2019-06-07 22:30:00,1.0,2019-06-07 23:30:00,848.0,963.0,934.25
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48439,Texas,Tarrant,2019-06-07 19:45:00,1.0,2019-06-07 20:45:00,258.0,269.0,262.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48439,Texas,Tarrant,2019-06-08 20:00:00,1.75,2019-06-08 21:45:00,201.0,232.0,218.28571428571428
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48439,Texas,Tarrant,2019-06-09 15:30:00,0.5,2019-06-09 16:00:00,238.0,248.0,243.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48441,Texas,Taylor,2019-06-08 23:15:00,2.0,2019-06-09 01:15:00,229.0,589.0,362.625
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48451,Texas,Tom Green,2019-06-08 23:45:00,0.25,2019-06-09 00:00:00,1356.0,1356.0,1356.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48451,Texas,Tom Green,2019-06-09 00:30:00,0.5,2019-06-09 01:00:00,447.0,503.0,475.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48451,Texas,Tom Green,2019-06-09 01:45:00,0.75,2019-06-09 02:30:00,802.0,1357.0,1172.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48453,Texas,Travis,2019-06-08 00:00:00,0.25,2019-06-08 00:15:00,2388.0,2388.0,2388.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48453,Texas,Travis,2019-06-08 04:15:00,1.0,2019-06-08 05:15:00,786.0,789.0,787.75
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48453,Texas,Travis,2019-06-08 20:45:00,1.5,2019-06-08 22:15:00,1110.0,5694.0,3023.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48453,Texas,Travis,2019-06-09 04:15:00,1.0,2019-06-09 05:15:00,203.0,211.0,205.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48453,Texas,Travis,2019-06-09 08:15:00,1.25,2019-06-09 09:30:00,1079.0,1104.0,1097.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48453,Texas,Travis,2019-06-09 21:00:00,0.5,2019-06-09 21:30:00,283.0,287.0,285.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48459,Texas,Upshur,2019-06-10 05:45:00,0.5,2019-06-10 06:15:00,2544.0,4125.0,3334.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48459,Texas,Upshur,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,432.0,4126.0,2864.4
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48463,Texas,Uvalde,2019-06-07 18:00:00,1.0,2019-06-07 19:00:00,834.0,835.0,834.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48463,Texas,Uvalde,2019-06-08 01:30:00,1.5,2019-06-08 03:00:00,737.0,738.0,737.8333333333334
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48465,Texas,Val Verde,2019-06-10 02:45:00,1.0,2019-06-10 03:45:00,288.0,289.0,288.75
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48467,Texas,Van Zandt,2019-06-08 04:30:00,1.0,2019-06-08 05:30:00,524.0,524.0,524.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48467,Texas,Van Zandt,2019-06-08 22:15:00,0.25,2019-06-08 22:30:00,201.0,201.0,201.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48467,Texas,Van Zandt,2019-06-09 21:15:00,2.0,2019-06-09 23:15:00,538.0,776.0,717.375
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48469,Texas,Victoria,2019-06-09 00:30:00,6.75,2019-06-09 07:15:00,431.0,6038.0,2800.1481481481483
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48469,Texas,Victoria,2019-06-09 09:00:00,0.75,2019-06-09 09:45:00,251.0,251.0,251.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48469,Texas,Victoria,2019-06-09 22:30:00,0.25,2019-06-09 22:45:00,3205.0,3205.0,3205.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48475,Texas,Ward,2019-06-08 21:45:00,1.25,2019-06-08 23:00:00,735.0,737.0,736.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48479,Texas,Webb,2019-06-09 23:45:00,0.75,2019-06-10 00:30:00,201.0,201.0,201.0
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48485,Texas,Wichita,2019-06-10 12:30:00,0.75,2019-06-10 13:15:00,238.0,565.0,406.3333333333333
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48491,Texas,Williamson,2019-06-08 21:30:00,6.0,2019-06-09 03:30:00,306.0,572.0,431.7083333333333
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48491,Texas,Williamson,2019-06-09 09:00:00,1.0,2019-06-09 10:00:00,2438.0,2475.0,2461.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48499,Texas,Wood,2019-06-10 05:45:00,0.5,2019-06-10 06:15:00,1893.0,3196.0,2544.5
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48499,Texas,Wood,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,432.0,3196.0,2216.6
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48507,Texas,Zavala,2019-06-10 12:45:00,0.75,2019-06-10 13:30:00,232.0,236.0,233.33333333333334
Texas-33,Texas,2019-06-07 14:43:00,2019-06-07 16:20:00,Transmission Interruption,48507,Texas,Zavala,2019-06-10 14:45:00,1.5,2019-06-10 16:15:00,236.0,252.0,243.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48009,Texas,Archer,2019-06-09 22:15:00,0.75,2019-06-09 23:00:00,208.0,208.0,208.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48019,Texas,Bandera,2019-06-10 01:45:00,2.75,2019-06-10 04:30:00,404.0,440.0,414.27272727272725
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48021,Texas,Bastrop,2019-06-09 18:15:00,0.5,2019-06-09 18:45:00,1187.0,2338.0,1762.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48021,Texas,Bastrop,2019-06-10 00:30:00,10.25,2019-06-10 10:45:00,412.0,2826.0,1161.6829268292684
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48027,Texas,Bell,2019-06-09 23:15:00,13.0,2019-06-10 12:15:00,254.0,2034.0,1079.0961538461538
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48027,Texas,Bell,2019-06-10 18:30:00,0.75,2019-06-10 19:15:00,210.0,215.0,211.66666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48027,Texas,Bell,2019-06-10 22:30:00,0.25,2019-06-10 22:45:00,216.0,216.0,216.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48027,Texas,Bell,2019-06-11 02:15:00,1.5,2019-06-11 03:45:00,220.0,226.0,224.33333333333334
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-08 21:30:00,0.5,2019-06-08 22:00:00,543.0,553.0,548.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-08 22:30:00,4.5,2019-06-09 03:00:00,370.0,1411.0,626.9444444444445
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-09 03:30:00,0.25,2019-06-09 03:45:00,211.0,211.0,211.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-09 04:00:00,0.25,2019-06-09 04:15:00,205.0,205.0,205.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-09 04:30:00,3.25,2019-06-09 07:45:00,254.0,343.0,293.53846153846155
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-09 10:30:00,1.5,2019-06-09 12:00:00,217.0,224.0,221.66666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-09 14:45:00,1.0,2019-06-09 15:45:00,650.0,1033.0,928.25
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-10 01:45:00,0.5,2019-06-10 02:15:00,497.0,11235.0,5866.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-10 04:30:00,9.5,2019-06-10 14:00:00,262.0,9180.0,2092.6052631578946
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-10 20:15:00,1.0,2019-06-10 21:15:00,321.0,383.0,343.75
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-10 22:15:00,0.5,2019-06-10 22:45:00,339.0,466.0,402.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-11 10:00:00,0.75,2019-06-11 10:45:00,285.0,770.0,607.6666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-11 15:00:00,2.25,2019-06-11 17:15:00,201.0,234.0,213.33333333333334
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48029,Texas,Bexar,2019-06-11 18:00:00,1.0,2019-06-11 19:00:00,219.0,225.0,221.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48037,Texas,Bowie,2019-06-08 20:15:00,2.5,2019-06-08 22:45:00,342.0,345.0,343.7
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48053,Texas,Burnet,2019-06-10 00:00:00,8.0,2019-06-10 08:00:00,218.0,1181.0,538.3125
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48053,Texas,Burnet,2019-06-10 20:15:00,0.75,2019-06-10 21:00:00,953.0,954.0,953.3333333333334
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48055,Texas,Caldwell,2019-06-10 01:30:00,15.5,2019-06-10 17:00:00,207.0,1630.0,698.8064516129032
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48055,Texas,Caldwell,2019-06-11 08:00:00,0.25,2019-06-11 08:15:00,360.0,360.0,360.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48057,Texas,Calhoun,2019-06-08 21:15:00,1.25,2019-06-08 22:30:00,2184.0,2593.0,2511.2
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48061,Texas,Cameron,2019-06-08 19:15:00,5.25,2019-06-09 00:30:00,465.0,1039.0,585.1904761904761
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48061,Texas,Cameron,2019-06-10 08:00:00,2.75,2019-06-10 10:45:00,224.0,642.0,600.6363636363636
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48061,Texas,Cameron,2019-06-10 17:30:00,0.75,2019-06-10 18:15:00,1053.0,1638.0,1442.3333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48061,Texas,Cameron,2019-06-10 19:30:00,2.0,2019-06-10 21:30:00,207.0,334.0,290.25
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48061,Texas,Cameron,2019-06-10 21:45:00,1.25,2019-06-10 23:00:00,639.0,1028.0,870.4
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48067,Texas,Cass,2019-06-10 18:30:00,0.75,2019-06-10 19:15:00,370.0,371.0,370.3333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48089,Texas,Colorado,2019-06-09 02:15:00,1.75,2019-06-09 04:00:00,294.0,294.0,294.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48091,Texas,Comal,2019-06-10 01:15:00,2.5,2019-06-10 03:45:00,243.0,806.0,536.4
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48091,Texas,Comal,2019-06-10 14:15:00,0.5,2019-06-10 14:45:00,362.0,1794.0,1078.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48091,Texas,Comal,2019-06-11 12:15:00,0.75,2019-06-11 13:00:00,1584.0,1586.0,1585.3333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48093,Texas,Comanche,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,655.0,656.0,655.25
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48093,Texas,Comanche,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,311.0,426.0,389.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48093,Texas,Comanche,2019-06-10 02:45:00,9.5,2019-06-10 12:15:00,246.0,284.0,275.05263157894734
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48097,Texas,Cooke,2019-06-09 17:45:00,0.25,2019-06-09 18:00:00,932.0,932.0,932.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48097,Texas,Cooke,2019-06-09 21:00:00,2.0,2019-06-09 23:00:00,222.0,228.0,223.875
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48097,Texas,Cooke,2019-06-10 03:45:00,1.25,2019-06-10 05:00:00,207.0,228.0,223.4
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48099,Texas,Coryell,2019-06-09 23:30:00,9.25,2019-06-10 08:45:00,377.0,1264.0,710.0540540540541
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48099,Texas,Coryell,2019-06-10 09:45:00,2.0,2019-06-10 11:45:00,311.0,315.0,313.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48113,Texas,Dallas,2019-06-08 19:15:00,0.75,2019-06-08 20:00:00,1020.0,1032.0,1024.3333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48113,Texas,Dallas,2019-06-08 22:45:00,0.25,2019-06-08 23:00:00,210.0,210.0,210.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48113,Texas,Dallas,2019-06-08 23:15:00,0.5,2019-06-08 23:45:00,270.0,272.0,271.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48113,Texas,Dallas,2019-06-09 05:00:00,3.75,2019-06-09 08:45:00,213.0,317.0,253.13333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48113,Texas,Dallas,2019-06-09 10:00:00,1.0,2019-06-09 11:00:00,1536.0,1545.0,1542.25
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48113,Texas,Dallas,2019-06-09 11:15:00,0.5,2019-06-09 11:45:00,731.0,1544.0,1137.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48113,Texas,Dallas,2019-06-09 15:15:00,0.75,2019-06-09 16:00:00,204.0,221.0,209.66666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48121,Texas,Denton,2019-06-09 05:15:00,1.0,2019-06-09 06:15:00,2724.0,4838.0,3772.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48121,Texas,Denton,2019-06-09 13:00:00,0.25,2019-06-09 13:15:00,236.0,236.0,236.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48121,Texas,Denton,2019-06-09 18:00:00,49.0,2019-06-11 19:00:00,201.0,33492.0,9878.183673469388
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48121,Texas,Denton,2019-06-11 19:15:00,0.25,2019-06-11 19:30:00,201.0,201.0,201.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48135,Texas,Ector,2019-06-08 23:45:00,1.75,2019-06-09 01:30:00,646.0,711.0,658.4285714285714
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48141,Texas,El Paso,2019-06-08 17:00:00,0.25,2019-06-08 17:15:00,2444.0,2444.0,2444.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48141,Texas,El Paso,2019-06-09 00:15:00,1.25,2019-06-09 01:30:00,200.0,832.0,705.2
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48141,Texas,El Paso,2019-06-09 04:30:00,1.0,2019-06-09 05:30:00,6523.0,6528.0,6525.75
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48141,Texas,El Paso,2019-06-10 19:15:00,3.75,2019-06-10 23:00:00,1498.0,4358.0,2513.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48141,Texas,El Paso,2019-06-10 23:15:00,1.75,2019-06-11 01:00:00,546.0,2118.0,1667.142857142857
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48141,Texas,El Paso,2019-06-11 01:30:00,0.75,2019-06-11 02:15:00,889.0,2125.0,1301.6666666666667
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48141,Texas,El Paso,2019-06-11 02:45:00,2.0,2019-06-11 04:45:00,265.0,392.0,344.25
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48139,Texas,Ellis,2019-06-09 21:00:00,44.25,2019-06-11 17:15:00,204.0,4271.0,1449.5649717514125
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48143,Texas,Erath,2019-06-09 22:30:00,1.5,2019-06-10 00:00:00,219.0,377.0,322.3333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48145,Texas,Falls,2019-06-09 03:15:00,2.25,2019-06-09 05:30:00,240.0,4462.0,709.6666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48157,Texas,Fort Bend,2019-06-08 16:15:00,1.25,2019-06-08 17:30:00,1341.0,1345.0,1342.2
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48161,Texas,Freestone,2019-06-09 22:15:00,7.5,2019-06-10 05:45:00,247.0,548.0,454.2
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48177,Texas,Gonzales,2019-06-10 02:15:00,4.5,2019-06-10 06:45:00,218.0,971.0,364.94444444444446
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48177,Texas,Gonzales,2019-06-10 19:00:00,0.25,2019-06-10 19:15:00,372.0,372.0,372.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48183,Texas,Gregg,2019-06-10 05:30:00,0.75,2019-06-10 06:15:00,380.0,2327.0,1569.3333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48183,Texas,Gregg,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,491.0,2328.0,1851.6
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48185,Texas,Grimes,2019-06-11 02:45:00,1.75,2019-06-11 04:30:00,440.0,440.0,440.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48187,Texas,Guadalupe,2019-06-10 01:30:00,10.0,2019-06-10 11:30:00,285.0,4482.0,1052.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48187,Texas,Guadalupe,2019-06-10 20:00:00,0.25,2019-06-10 20:15:00,584.0,584.0,584.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48193,Texas,Hamilton,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,659.0,664.0,661.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48193,Texas,Hamilton,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,315.0,431.0,393.8
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48193,Texas,Hamilton,2019-06-10 02:45:00,9.5,2019-06-10 12:15:00,242.0,290.0,275.3421052631579
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48201,Texas,Harris,2019-06-09 12:30:00,3.25,2019-06-09 15:45:00,224.0,415.0,315.7692307692308
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48201,Texas,Harris,2019-06-09 17:30:00,13.75,2019-06-10 07:15:00,201.0,8505.0,663.0363636363636
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48201,Texas,Harris,2019-06-10 09:30:00,16.25,2019-06-11 01:45:00,200.0,2905.0,573.876923076923
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48201,Texas,Harris,2019-06-11 02:45:00,0.5,2019-06-11 03:15:00,216.0,216.0,216.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48201,Texas,Harris,2019-06-11 03:30:00,2.25,2019-06-11 05:45:00,204.0,293.0,252.11111111111111
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48209,Texas,Hays,2019-06-10 01:00:00,9.5,2019-06-10 10:30:00,224.0,10499.0,2877.0789473684213
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48213,Texas,Henderson,2019-06-09 21:45:00,1.75,2019-06-09 23:30:00,679.0,1270.0,917.2857142857143
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48215,Texas,Hidalgo,2019-06-10 02:30:00,1.25,2019-06-10 03:45:00,222.0,297.0,281.8
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48215,Texas,Hidalgo,2019-06-10 18:15:00,0.75,2019-06-10 19:00:00,243.0,245.0,244.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48215,Texas,Hidalgo,2019-06-10 22:00:00,5.5,2019-06-11 03:30:00,338.0,2685.0,1428.2727272727273
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48223,Texas,Hopkins,2019-06-11 16:30:00,2.25,2019-06-11 18:45:00,626.0,821.0,770.6666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48239,Texas,Jackson,2019-06-08 21:15:00,1.5,2019-06-08 22:45:00,235.0,467.0,427.8333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48245,Texas,Jefferson,2019-06-09 00:45:00,1.0,2019-06-09 01:45:00,749.0,787.0,758.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48245,Texas,Jefferson,2019-06-09 12:00:00,0.25,2019-06-09 12:15:00,985.0,985.0,985.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48245,Texas,Jefferson,2019-06-09 12:45:00,0.75,2019-06-09 13:30:00,201.0,208.0,205.66666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48245,Texas,Jefferson,2019-06-09 18:45:00,1.25,2019-06-09 20:00:00,384.0,388.0,384.8
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48245,Texas,Jefferson,2019-06-10 13:00:00,0.75,2019-06-10 13:45:00,925.0,929.0,927.3333333333334
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48251,Texas,Johnson,2019-06-09 06:45:00,2.5,2019-06-09 09:15:00,827.0,1624.0,1294.7
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48251,Texas,Johnson,2019-06-09 11:00:00,0.75,2019-06-09 11:45:00,247.0,248.0,247.33333333333334
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48251,Texas,Johnson,2019-06-09 12:30:00,0.75,2019-06-09 13:15:00,397.0,2199.0,1598.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48251,Texas,Johnson,2019-06-09 21:15:00,3.75,2019-06-10 01:00:00,238.0,430.0,329.73333333333335
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48257,Texas,Kaufman,2019-06-09 22:15:00,7.5,2019-06-10 05:45:00,436.0,654.0,583.9
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48265,Texas,Kerr,2019-06-10 02:00:00,3.5,2019-06-10 05:30:00,343.0,540.0,445.64285714285717
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48273,Texas,Kleberg,2019-06-09 19:45:00,0.75,2019-06-09 20:30:00,247.0,281.0,269.3333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48273,Texas,Kleberg,2019-06-09 21:15:00,1.5,2019-06-09 22:45:00,252.0,666.0,501.8333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48277,Texas,Lamar,2019-06-09 02:45:00,5.75,2019-06-09 08:30:00,268.0,567.0,513.1304347826087
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48281,Texas,Lampasas,2019-06-09 23:30:00,2.25,2019-06-10 01:45:00,211.0,1367.0,590.2222222222222
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48281,Texas,Lampasas,2019-06-10 04:00:00,0.75,2019-06-10 04:45:00,200.0,224.0,211.33333333333334
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48289,Texas,Leon,2019-06-09 23:00:00,1.5,2019-06-10 00:30:00,227.0,262.0,247.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48289,Texas,Leon,2019-06-10 00:45:00,1.0,2019-06-10 01:45:00,204.0,206.0,205.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48293,Texas,Limestone,2019-06-09 03:15:00,2.25,2019-06-09 05:30:00,476.0,497.0,478.8888888888889
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48293,Texas,Limestone,2019-06-09 20:45:00,1.5,2019-06-09 22:15:00,708.0,800.0,763.6666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48293,Texas,Limestone,2019-06-09 22:30:00,0.25,2019-06-09 22:45:00,236.0,236.0,236.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48293,Texas,Limestone,2019-06-09 23:15:00,0.75,2019-06-10 00:00:00,200.0,206.0,203.66666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48295,Texas,Lipscomb,2019-06-09 19:15:00,4.0,2019-06-09 23:15:00,312.0,338.0,323.375
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48299,Texas,Llano,2019-06-10 06:15:00,0.75,2019-06-10 07:00:00,382.0,409.0,392.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48313,Texas,Madison,2019-06-08 20:15:00,9.0,2019-06-09 05:15:00,221.0,1867.0,1067.888888888889
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48321,Texas,Matagorda,2019-06-08 21:15:00,1.75,2019-06-08 23:00:00,387.0,2389.0,1976.142857142857
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48323,Texas,Maverick,2019-06-10 04:45:00,10.5,2019-06-10 15:15:00,238.0,3202.0,1351.1666666666667
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48323,Texas,Maverick,2019-06-10 15:45:00,0.75,2019-06-10 16:30:00,201.0,203.0,201.66666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48309,Texas,McLennan,2019-06-08 17:45:00,0.75,2019-06-08 18:30:00,240.0,240.0,240.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48309,Texas,McLennan,2019-06-08 19:15:00,1.5,2019-06-08 20:45:00,382.0,386.0,383.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48309,Texas,McLennan,2019-06-08 23:15:00,0.5,2019-06-08 23:45:00,2995.0,3854.0,3424.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48309,Texas,McLennan,2019-06-09 22:15:00,4.25,2019-06-10 02:30:00,216.0,1204.0,629.4117647058823
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48309,Texas,McLennan,2019-06-10 03:45:00,2.5,2019-06-10 06:15:00,249.0,396.0,349.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48325,Texas,Medina,2019-06-10 02:45:00,0.25,2019-06-10 03:00:00,474.0,474.0,474.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48325,Texas,Medina,2019-06-10 03:15:00,4.0,2019-06-10 07:15:00,372.0,518.0,437.75
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48325,Texas,Medina,2019-06-10 07:30:00,1.5,2019-06-10 09:00:00,396.0,417.0,401.3333333333333
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48329,Texas,Midland,2019-06-08 21:45:00,0.75,2019-06-08 22:30:00,582.0,592.0,585.6666666666666
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48329,Texas,Midland,2019-06-08 22:45:00,0.25,2019-06-08 23:00:00,699.0,699.0,699.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48333,Texas,Mills,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,592.0,593.0,592.25
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48333,Texas,Mills,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,249.0,364.0,327.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48333,Texas,Mills,2019-06-10 02:45:00,8.75,2019-06-10 11:30:00,206.0,222.0,215.54285714285714
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48339,Texas,Montgomery,2019-06-10 22:15:00,8.5,2019-06-11 06:45:00,464.0,1019.0,745.6176470588235
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48339,Texas,Montgomery,2019-06-11 09:00:00,0.25,2019-06-11 09:15:00,471.0,471.0,471.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48341,Texas,Moore,2019-06-09 12:30:00,3.25,2019-06-09 15:45:00,769.0,773.0,771.1538461538462
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48349,Texas,Navarro,2019-06-09 04:15:00,0.25,2019-06-09 04:30:00,285.0,285.0,285.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48349,Texas,Navarro,2019-06-09 22:15:00,13.0,2019-06-10 11:15:00,309.0,1296.0,743.4038461538462
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48355,Texas,Nueces,2019-06-09 23:15:00,3.25,2019-06-10 02:30:00,323.0,2771.0,1886.8461538461538
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48355,Texas,Nueces,2019-06-10 19:45:00,0.25,2019-06-10 20:00:00,265.0,265.0,265.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48363,Texas,Palo Pinto,2019-06-09 17:30:00,8.0,2019-06-10 01:30:00,451.0,2579.0,1150.15625
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48367,Texas,Parker,2019-06-09 19:00:00,1.0,2019-06-09 20:00:00,341.0,397.0,378.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48367,Texas,Parker,2019-06-09 20:15:00,0.5,2019-06-09 20:45:00,305.0,324.0,314.5
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48367,Texas,Parker,2019-06-11 18:00:00,0.75,2019-06-11 18:45:00,1035.0,1035.0,1035.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48381,Texas,Randall,2019-06-09 20:15:00,1.0,2019-06-09 21:15:00,235.0,235.0,235.0
Texas-34,Texas,2019-06-08 15:50:00,2019-06-08 19:40:00,Transmission Interruption,48395,Texas,Robertson,2019-06-09 03:15:00,2.25,2019-06-09 05:30:00,932.0,1076.0,1060.0
