event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48321,Texas,Matagorda,2019-05-22 17:30:00,2.0,2019-05-22 19:30:00,254.0,537.0,440.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48323,Texas,Maverick,2019-05-19 12:15:00,8.25,2019-05-19 20:30:00,593.0,1038.0,754.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48323,Texas,Maverick,2019-05-20 20:45:00,2.0,2019-05-20 22:45:00,234.0,235.0,234.375
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-18 20:15:00,12.75,2019-05-19 09:00:00,242.0,5116.0,956.1960784313726
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-20 07:00:00,4.0,2019-05-20 11:00:00,315.0,318.0,316.6875
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-21 01:45:00,0.25,2019-05-21 02:00:00,205.0,205.0,205.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48309,Texas,McLennan,2019-05-21 04:30:00,0.25,2019-05-21 04:45:00,213.0,213.0,213.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48327,Texas,Menard,2019-05-21 09:15:00,1.0,2019-05-21 10:15:00,510.0,510.0,510.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48329,Texas,Midland,2019-05-20 22:15:00,12.75,2019-05-21 11:00:00,202.0,2427.0,854.2352941176471
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48329,Texas,Midland,2019-05-21 12:00:00,4.5,2019-05-21 16:30:00,203.0,480.0,334.77777777777777
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48337,Texas,Montague,2019-05-18 18:30:00,1.0,2019-05-18 19:30:00,325.0,325.0,325.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 00:00:00,1.25,2019-05-20 01:15:00,286.0,1139.0,681.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 18:30:00,0.25,2019-05-20 18:45:00,407.0,407.0,407.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-20 22:00:00,0.25,2019-05-20 22:15:00,229.0,229.0,229.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 07:00:00,2.25,2019-05-21 09:15:00,911.0,2172.0,1438.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 09:30:00,0.5,2019-05-21 10:00:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 10:45:00,1.25,2019-05-21 12:00:00,204.0,237.0,223.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48339,Texas,Montgomery,2019-05-21 12:15:00,15.0,2019-05-22 03:15:00,559.0,5161.0,1720.2833333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48341,Texas,Moore,2019-05-20 12:00:00,2.25,2019-05-20 14:15:00,212.0,218.0,215.55555555555554
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48343,Texas,Morris,2019-05-18 22:45:00,3.0,2019-05-19 01:45:00,243.0,476.0,331.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48345,Texas,Motley,2019-05-20 23:45:00,1.5,2019-05-21 01:15:00,247.0,247.0,247.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 01:45:00,7.5,2019-05-19 09:15:00,212.0,1485.0,804.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 09:30:00,0.25,2019-05-19 09:45:00,202.0,202.0,202.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 10:00:00,0.25,2019-05-19 10:15:00,686.0,686.0,686.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-21 06:00:00,2.25,2019-05-21 08:15:00,515.0,515.0,515.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48349,Texas,Navarro,2019-05-18 23:30:00,0.5,2019-05-19 00:00:00,266.0,275.0,270.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-19 16:30:00,4.25,2019-05-19 20:45:00,810.0,1277.0,867.1176470588235
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 16:00:00,0.25,2019-05-20 16:15:00,810.0,810.0,810.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 17:00:00,0.5,2019-05-20 17:30:00,801.0,802.0,801.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 19:00:00,2.75,2019-05-20 21:45:00,251.0,521.0,403.72727272727275
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 23:45:00,1.25,2019-05-21 01:00:00,489.0,514.0,506.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-21 04:45:00,3.0,2019-05-21 07:45:00,204.0,222.0,212.16666666666666
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-21 15:30:00,1.5,2019-05-21 17:00:00,234.0,243.0,239.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-22 04:45:00,0.25,2019-05-22 05:00:00,1664.0,1664.0,1664.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-22 21:30:00,5.25,2019-05-23 02:45:00,288.0,1434.0,552.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-05-18 16:00:00,3.5,2019-05-18 19:30:00,238.0,937.0,700.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48365,Texas,Panola,2019-05-19 02:45:00,0.25,2019-05-19 03:00:00,228.0,228.0,228.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-18 16:15:00,9.5,2019-05-19 01:45:00,214.0,2974.0,1226.1052631578948
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-19 02:00:00,0.5,2019-05-19 02:30:00,207.0,207.0,207.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-20 15:45:00,0.5,2019-05-20 16:15:00,542.0,543.0,542.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-21 10:00:00,3.75,2019-05-21 13:45:00,532.0,542.0,535.5333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48373,Texas,Polk,2019-05-19 07:45:00,5.25,2019-05-19 13:00:00,669.0,747.0,711.4285714285714
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48377,Texas,Presidio,2019-05-21 04:30:00,1.25,2019-05-21 05:45:00,270.0,270.0,270.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48379,Texas,Rains,2019-05-18 21:30:00,10.5,2019-05-19 08:00:00,282.0,752.0,556.8571428571429
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48379,Texas,Rains,2019-05-20 18:30:00,1.0,2019-05-20 19:30:00,485.0,485.0,485.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48383,Texas,Reagan,2019-05-20 15:00:00,0.75,2019-05-20 15:45:00,542.0,543.0,542.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48387,Texas,Red River,2019-05-18 19:00:00,0.75,2019-05-18 19:45:00,223.0,235.0,231.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48389,Texas,Reeves,2019-05-19 15:30:00,0.25,2019-05-19 15:45:00,929.0,929.0,929.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-18 20:15:00,14.25,2019-05-19 10:30:00,314.0,587.0,405.0877192982456
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-19 14:00:00,1.75,2019-05-19 15:45:00,218.0,242.0,230.42857142857142
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-21 19:30:00,2.5,2019-05-21 22:00:00,519.0,543.0,524.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48401,Texas,Rusk,2019-05-19 01:15:00,3.25,2019-05-19 04:30:00,201.0,491.0,355.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48401,Texas,Rusk,2019-05-19 11:00:00,10.0,2019-05-19 21:00:00,344.0,453.0,401.275
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48413,Texas,Schleicher,2019-05-20 16:30:00,1.5,2019-05-20 18:00:00,1084.0,1085.0,1084.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48413,Texas,Schleicher,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,1081.0,1081.0,1081.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48415,Texas,Scurry,2019-05-18 19:45:00,1.0,2019-05-18 20:45:00,237.0,238.0,237.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-18 22:45:00,20.25,2019-05-19 19:00:00,294.0,3162.0,1113.0864197530864
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-20 23:15:00,1.75,2019-05-21 01:00:00,603.0,1164.0,917.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 04:15:00,7.5,2019-05-21 11:45:00,413.0,474.0,447.1666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 16:00:00,1.0,2019-05-21 17:00:00,783.0,806.0,792.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 18:15:00,3.75,2019-05-21 22:00:00,1566.0,2409.0,1920.4666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-22 22:45:00,1.25,2019-05-23 00:00:00,274.0,279.0,275.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48427,Texas,Starr,2019-05-21 20:15:00,7.0,2019-05-22 03:15:00,780.0,793.0,786.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48433,Texas,Stonewall,2019-05-21 06:15:00,1.5,2019-05-21 07:45:00,216.0,224.0,217.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48435,Texas,Sutton,2019-05-20 16:30:00,1.5,2019-05-20 18:00:00,618.0,618.0,618.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-18 17:00:00,14.5,2019-05-19 07:30:00,209.0,9480.0,2503.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-19 08:15:00,7.75,2019-05-19 16:00:00,261.0,702.0,433.83870967741933
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-19 20:30:00,1.25,2019-05-19 21:45:00,511.0,1304.0,1071.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 03:15:00,0.25,2019-05-20 03:30:00,738.0,738.0,738.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 16:00:00,0.75,2019-05-20 16:45:00,218.0,268.0,241.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 17:00:00,1.5,2019-05-20 18:30:00,202.0,270.0,241.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 19:00:00,21.5,2019-05-21 16:30:00,223.0,3519.0,1273.453488372093
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 17:00:00,0.25,2019-05-21 17:15:00,208.0,208.0,208.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 17:30:00,1.5,2019-05-21 19:00:00,254.0,312.0,287.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 22:45:00,0.25,2019-05-21 23:00:00,225.0,225.0,225.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 01:15:00,0.25,2019-05-22 01:30:00,723.0,723.0,723.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 07:30:00,0.75,2019-05-22 08:15:00,558.0,1323.0,1068.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 16:30:00,1.25,2019-05-22 17:45:00,205.0,257.0,229.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48441,Texas,Taylor,2019-05-19 11:00:00,12.0,2019-05-19 23:00:00,230.0,444.0,366.2083333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-18 23:15:00,9.0,2019-05-19 08:15:00,212.0,1031.0,552.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-21 16:45:00,1.25,2019-05-21 18:00:00,450.0,494.0,466.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-21 20:15:00,0.5,2019-05-21 20:45:00,352.0,443.0,397.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48451,Texas,Tom Green,2019-05-19 11:00:00,50.5,2019-05-21 13:30:00,207.0,1298.0,502.7475247524753
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48451,Texas,Tom Green,2019-05-21 14:45:00,1.25,2019-05-21 16:00:00,200.0,203.0,200.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-18 20:15:00,1.5,2019-05-18 21:45:00,396.0,405.0,401.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-20 10:30:00,1.5,2019-05-20 12:00:00,281.0,281.0,281.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-20 19:15:00,0.25,2019-05-20 19:30:00,202.0,202.0,202.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 09:15:00,1.25,2019-05-21 10:30:00,297.0,308.0,301.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 13:00:00,2.5,2019-05-21 15:30:00,297.0,2586.0,1618.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 16:00:00,2.0,2019-05-21 18:00:00,629.0,1562.0,1182.875
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-19 07:45:00,0.25,2019-05-19 08:00:00,369.0,369.0,369.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-19 09:45:00,2.0,2019-05-19 11:45:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-20 02:30:00,0.75,2019-05-20 03:15:00,211.0,212.0,211.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48457,Texas,Tyler,2019-05-19 07:45:00,3.75,2019-05-19 11:30:00,214.0,455.0,266.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48457,Texas,Tyler,2019-05-19 12:00:00,1.0,2019-05-19 13:00:00,205.0,221.0,210.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-18 23:15:00,1.0,2019-05-19 00:15:00,300.0,3671.0,1688.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 00:30:00,2.5,2019-05-19 03:00:00,244.0,951.0,461.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 04:45:00,0.25,2019-05-19 05:00:00,230.0,230.0,230.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 10:30:00,0.25,2019-05-19 10:45:00,226.0,226.0,226.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 11:00:00,2.0,2019-05-19 13:00:00,266.0,1511.0,1199.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-22 01:45:00,2.25,2019-05-22 04:00:00,589.0,591.0,590.5555555555555
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-18 21:15:00,18.0,2019-05-19 15:15:00,204.0,4341.0,1068.236111111111
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-19 20:45:00,2.0,2019-05-19 22:45:00,380.0,383.0,382.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-20 10:30:00,0.25,2019-05-20 10:45:00,264.0,264.0,264.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 15:45:00,1.0,2019-05-22 16:45:00,417.0,417.0,417.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 19:30:00,0.25,2019-05-22 19:45:00,401.0,401.0,401.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48477,Texas,Washington,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,700.0,700.0,700.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48485,Texas,Wichita,2019-05-21 07:00:00,2.0,2019-05-21 09:00:00,217.0,219.0,218.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 02:30:00,1.25,2019-05-21 03:45:00,224.0,245.0,235.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 06:30:00,0.25,2019-05-21 06:45:00,574.0,574.0,574.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 08:45:00,0.5,2019-05-21 09:15:00,571.0,572.0,571.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 09:45:00,0.25,2019-05-21 10:00:00,572.0,572.0,572.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-18 21:15:00,4.5,2019-05-19 01:45:00,215.0,269.0,226.27777777777777
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 18:45:00,0.75,2019-05-19 19:30:00,303.0,312.0,308.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 19:45:00,1.0,2019-05-19 20:45:00,307.0,412.0,335.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 00:30:00,1.0,2019-05-21 01:30:00,472.0,477.0,474.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 07:15:00,2.75,2019-05-21 10:00:00,927.0,1034.0,942.0909090909091
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 14:00:00,8.25,2019-05-21 22:15:00,265.0,479.0,302.24242424242425
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48497,Texas,Wise,2019-05-18 16:45:00,1.0,2019-05-18 17:45:00,238.0,297.0,268.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-18 21:45:00,12.25,2019-05-19 10:00:00,258.0,5566.0,1790.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-21 09:15:00,3.5,2019-05-21 12:45:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48503,Texas,Young,2019-05-18 20:30:00,0.75,2019-05-18 21:15:00,238.0,276.0,263.3333333333333
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48003,Texas,Andrews,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,478.0,478.0,478.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48003,Texas,Andrews,2019-03-14 07:15:00,13.25,2019-03-14 20:30:00,300.0,407.0,371.8867924528302
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48009,Texas,Archer,2019-03-13 08:15:00,1.25,2019-03-13 09:30:00,376.0,376.0,376.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48011,Texas,Armstrong,2019-03-13 23:45:00,0.75,2019-03-14 00:30:00,475.0,475.0,475.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48011,Texas,Armstrong,2019-03-14 14:15:00,1.25,2019-03-14 15:30:00,271.0,272.0,271.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48011,Texas,Armstrong,2019-03-14 19:30:00,2.0,2019-03-14 21:30:00,228.0,228.0,228.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48011,Texas,Armstrong,2019-03-15 01:45:00,1.0,2019-03-15 02:45:00,258.0,258.0,258.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48023,Texas,Baylor,2019-03-13 08:15:00,1.25,2019-03-13 09:30:00,376.0,376.0,376.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48027,Texas,Bell,2019-03-13 07:15:00,5.75,2019-03-13 13:00:00,290.0,363.0,317.0869565217391
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48027,Texas,Bell,2019-03-13 14:00:00,0.5,2019-03-13 14:30:00,372.0,391.0,381.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 07:30:00,2.25,2019-03-13 09:45:00,201.0,1349.0,722.4444444444445
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 10:15:00,0.5,2019-03-13 10:45:00,200.0,200.0,200.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 11:15:00,0.5,2019-03-13 11:45:00,240.0,241.0,240.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 12:15:00,0.25,2019-03-13 12:30:00,794.0,794.0,794.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 12:45:00,0.25,2019-03-13 13:00:00,204.0,204.0,204.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 14:00:00,1.0,2019-03-13 15:00:00,461.0,467.0,463.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 16:15:00,0.25,2019-03-13 16:30:00,221.0,221.0,221.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-13 18:45:00,0.75,2019-03-13 19:30:00,4809.0,5629.0,5083.333333333333
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-15 03:00:00,0.75,2019-03-15 03:45:00,268.0,269.0,268.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-15 08:00:00,1.0,2019-03-15 09:00:00,243.0,254.0,246.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-15 16:00:00,0.5,2019-03-15 16:30:00,285.0,440.0,362.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48029,Texas,Bexar,2019-03-15 19:15:00,0.75,2019-03-15 20:00:00,253.0,260.0,257.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48035,Texas,Bosque,2019-03-13 13:00:00,1.0,2019-03-13 14:00:00,447.0,540.0,495.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-13 13:15:00,1.5,2019-03-13 14:45:00,236.0,242.0,240.16666666666666
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-13 20:45:00,2.25,2019-03-13 23:00:00,200.0,210.0,203.77777777777777
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-14 08:15:00,1.5,2019-03-14 09:45:00,216.0,340.0,300.8333333333333
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-14 10:00:00,0.5,2019-03-14 10:30:00,229.0,230.0,229.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-16 07:45:00,0.75,2019-03-16 08:30:00,292.0,293.0,292.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48039,Texas,Brazoria,2019-03-14 12:00:00,2.25,2019-03-14 14:15:00,205.0,2143.0,1289.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48049,Texas,Brown,2019-03-13 08:00:00,9.75,2019-03-13 17:45:00,221.0,2819.0,958.5384615384615
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48049,Texas,Brown,2019-03-13 19:15:00,0.5,2019-03-13 19:45:00,1038.0,1077.0,1057.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48059,Texas,Callahan,2019-03-13 08:00:00,0.5,2019-03-13 08:30:00,920.0,1359.0,1139.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48059,Texas,Callahan,2019-03-13 19:15:00,0.5,2019-03-13 19:45:00,985.0,1357.0,1171.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48061,Texas,Cameron,2019-03-13 14:30:00,0.25,2019-03-13 14:45:00,216.0,216.0,216.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48065,Texas,Carson,2019-03-13 23:45:00,15.5,2019-03-14 15:15:00,286.0,618.0,466.4032258064516
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48069,Texas,Castro,2019-03-13 12:45:00,0.25,2019-03-13 13:00:00,200.0,200.0,200.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48073,Texas,Cherokee,2019-03-13 08:45:00,2.5,2019-03-13 11:15:00,988.0,1986.0,1391.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48073,Texas,Cherokee,2019-03-13 15:15:00,0.5,2019-03-13 15:45:00,379.0,379.0,379.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48073,Texas,Cherokee,2019-03-14 14:15:00,2.0,2019-03-14 16:15:00,384.0,385.0,384.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48081,Texas,Coke,2019-03-13 21:30:00,0.5,2019-03-13 22:00:00,305.0,306.0,305.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48085,Texas,Collin,2019-03-13 10:15:00,14.0,2019-03-14 00:15:00,208.0,22700.0,3437.6785714285716
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48085,Texas,Collin,2019-03-14 04:45:00,0.25,2019-03-14 05:00:00,254.0,254.0,254.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48085,Texas,Collin,2019-03-15 19:15:00,2.0,2019-03-15 21:15:00,276.0,287.0,279.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48093,Texas,Comanche,2019-03-13 08:45:00,4.5,2019-03-13 13:15:00,512.0,709.0,610.6666666666666
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48093,Texas,Comanche,2019-03-13 16:00:00,4.25,2019-03-13 20:15:00,346.0,671.0,392.8235294117647
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48097,Texas,Cooke,2019-03-13 10:00:00,2.25,2019-03-13 12:15:00,292.0,292.0,292.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48099,Texas,Coryell,2019-03-13 08:00:00,3.25,2019-03-13 11:15:00,312.0,4648.0,1762.6153846153845
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48099,Texas,Coryell,2019-03-13 13:45:00,0.5,2019-03-13 14:15:00,392.0,393.0,392.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48099,Texas,Coryell,2019-03-15 19:00:00,1.25,2019-03-15 20:15:00,254.0,254.0,254.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48103,Texas,Crane,2019-03-13 06:45:00,4.0,2019-03-13 10:45:00,397.0,408.0,404.75
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48107,Texas,Crosby,2019-03-13 23:45:00,15.75,2019-03-14 15:30:00,326.0,346.0,344.14285714285717
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48109,Texas,Culberson,2019-03-13 07:15:00,0.75,2019-03-13 08:00:00,201.0,201.0,201.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48109,Texas,Culberson,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,232.0,232.0,232.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48113,Texas,Dallas,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,1968.0,1968.0,1968.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48113,Texas,Dallas,2019-03-14 07:15:00,15.25,2019-03-14 22:30:00,353.0,1914.0,1038.639344262295
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48113,Texas,Dallas,2019-03-15 17:30:00,1.0,2019-03-15 18:30:00,219.0,1232.0,976.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48115,Texas,Dawson,2019-03-13 19:30:00,1.75,2019-03-13 21:15:00,204.0,269.0,257.2857142857143
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48123,Texas,DeWitt,2019-03-13 10:45:00,2.25,2019-03-13 13:00:00,248.0,285.0,268.55555555555554
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48117,Texas,Deaf Smith,2019-03-13 18:00:00,33.25,2019-03-15 03:15:00,215.0,1120.0,754.1203007518797
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48117,Texas,Deaf Smith,2019-03-15 17:15:00,2.25,2019-03-15 19:30:00,272.0,275.0,272.77777777777777
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48121,Texas,Denton,2019-03-13 09:45:00,10.0,2019-03-13 19:45:00,253.0,8713.0,2954.025
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48121,Texas,Denton,2019-03-13 20:45:00,2.5,2019-03-13 23:15:00,383.0,485.0,452.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48121,Texas,Denton,2019-03-14 19:00:00,0.25,2019-03-14 19:15:00,491.0,491.0,491.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48133,Texas,Eastland,2019-03-13 07:45:00,20.75,2019-03-14 04:30:00,1506.0,4529.0,1747.0843373493976
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48133,Texas,Eastland,2019-03-14 07:15:00,0.25,2019-03-14 07:30:00,207.0,207.0,207.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48135,Texas,Ector,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,795.0,795.0,795.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48135,Texas,Ector,2019-03-14 07:15:00,17.75,2019-03-15 01:00:00,345.0,660.0,581.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48141,Texas,El Paso,2019-03-13 19:00:00,1.0,2019-03-13 20:00:00,253.0,735.0,384.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48141,Texas,El Paso,2019-03-13 22:00:00,4.25,2019-03-14 02:15:00,264.0,2608.0,1390.8235294117646
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48141,Texas,El Paso,2019-03-15 19:45:00,0.25,2019-03-15 20:00:00,674.0,674.0,674.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-13 11:30:00,14.75,2019-03-14 02:15:00,751.0,3449.0,1683.3559322033898
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 05:00:00,0.75,2019-03-14 05:45:00,219.0,310.0,252.33333333333334
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 06:00:00,0.5,2019-03-14 06:30:00,243.0,243.0,243.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,300.0,300.0,300.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 07:15:00,1.0,2019-03-14 08:15:00,269.0,269.0,269.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48143,Texas,Erath,2019-03-13 10:45:00,3.0,2019-03-13 13:45:00,200.0,553.0,427.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48147,Texas,Fannin,2019-03-13 11:15:00,1.25,2019-03-13 12:30:00,806.0,818.0,812.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48147,Texas,Fannin,2019-03-13 13:30:00,1.5,2019-03-13 15:00:00,259.0,304.0,288.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48157,Texas,Fort Bend,2019-03-14 02:45:00,1.25,2019-03-14 04:00:00,241.0,462.0,373.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48157,Texas,Fort Bend,2019-03-14 17:15:00,0.75,2019-03-14 18:00:00,347.0,480.0,393.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48157,Texas,Fort Bend,2019-03-14 19:15:00,3.25,2019-03-14 22:30:00,591.0,661.0,634.5384615384615
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48159,Texas,Franklin,2019-03-13 12:45:00,2.0,2019-03-13 14:45:00,200.0,201.0,200.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48165,Texas,Gaines,2019-03-13 23:45:00,16.25,2019-03-14 16:00:00,232.0,919.0,725.276923076923
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48167,Texas,Galveston,2019-03-14 15:30:00,1.0,2019-03-14 16:30:00,211.0,212.0,211.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48173,Texas,Glasscock,2019-03-13 19:15:00,2.0,2019-03-13 21:15:00,228.0,229.0,228.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48177,Texas,Gonzales,2019-03-13 17:15:00,0.75,2019-03-13 18:00:00,339.0,339.0,339.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48179,Texas,Gray,2019-03-13 23:45:00,18.25,2019-03-14 18:00:00,241.0,780.0,340.6575342465753
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48181,Texas,Grayson,2019-03-13 11:00:00,1.5,2019-03-13 12:30:00,664.0,1689.0,1509.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48181,Texas,Grayson,2019-03-13 13:00:00,2.75,2019-03-13 15:45:00,395.0,1105.0,726.5454545454545
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48183,Texas,Gregg,2019-03-13 18:15:00,0.25,2019-03-13 18:30:00,230.0,230.0,230.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48183,Texas,Gregg,2019-03-14 08:15:00,16.25,2019-03-15 00:30:00,213.0,3254.0,679.7692307692307
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48185,Texas,Grimes,2019-03-13 16:45:00,4.0,2019-03-13 20:45:00,1439.0,1848.0,1821.8125
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48189,Texas,Hale,2019-03-14 20:45:00,2.5,2019-03-14 23:15:00,203.0,213.0,205.9
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48191,Texas,Hall,2019-03-13 18:45:00,1.0,2019-03-13 19:45:00,1077.0,1084.0,1082.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48195,Texas,Hansford,2019-03-13 23:45:00,21.0,2019-03-14 20:45:00,240.0,1218.0,1020.7261904761905
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48197,Texas,Hardeman,2019-03-13 22:30:00,3.0,2019-03-14 01:30:00,302.0,1832.0,1702.1666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-13 07:00:00,17.0,2019-03-14 00:00:00,222.0,7980.0,2193.6911764705883
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 00:15:00,6.25,2019-03-14 06:30:00,211.0,1134.0,503.92
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 11:00:00,5.75,2019-03-14 16:45:00,266.0,4022.0,1606.304347826087
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 17:00:00,1.0,2019-03-14 18:00:00,207.0,372.0,291.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 19:15:00,1.0,2019-03-14 20:15:00,237.0,355.0,301.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 20:45:00,0.25,2019-03-14 21:00:00,616.0,616.0,616.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 22:45:00,0.25,2019-03-14 23:00:00,203.0,203.0,203.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 13:45:00,0.75,2019-03-15 14:30:00,261.0,896.0,510.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 14:45:00,2.0,2019-03-15 16:45:00,228.0,377.0,305.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 19:00:00,0.5,2019-03-15 19:30:00,366.0,371.0,368.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 20:00:00,1.25,2019-03-15 21:15:00,361.0,367.0,363.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 21:45:00,2.0,2019-03-15 23:45:00,213.0,684.0,418.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-16 01:45:00,1.25,2019-03-16 03:00:00,299.0,311.0,306.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48203,Texas,Harrison,2019-03-14 09:00:00,2.0,2019-03-14 11:00:00,862.0,901.0,884.875
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48205,Texas,Hartley,2019-03-13 23:45:00,15.75,2019-03-14 15:30:00,233.0,383.0,245.12698412698413
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48211,Texas,Hemphill,2019-03-13 23:45:00,0.75,2019-03-14 00:30:00,376.0,1802.0,1326.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48213,Texas,Henderson,2019-03-13 11:45:00,1.75,2019-03-13 13:30:00,236.0,272.0,257.85714285714283
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48213,Texas,Henderson,2019-03-14 07:30:00,5.25,2019-03-14 12:45:00,224.0,1813.0,1087.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48215,Texas,Hidalgo,2019-03-13 18:30:00,1.25,2019-03-13 19:45:00,200.0,203.0,201.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48215,Texas,Hidalgo,2019-03-14 19:15:00,1.5,2019-03-14 20:45:00,318.0,325.0,321.1666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48221,Texas,Hood,2019-03-13 09:30:00,2.75,2019-03-13 12:15:00,291.0,880.0,627.0909090909091
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48221,Texas,Hood,2019-03-13 12:30:00,1.0,2019-03-13 13:30:00,200.0,435.0,290.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-13 16:15:00,5.5,2019-03-13 21:45:00,205.0,249.0,225.9090909090909
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-13 22:00:00,2.0,2019-03-14 00:00:00,200.0,276.0,250.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 00:45:00,0.75,2019-03-14 01:30:00,480.0,491.0,487.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 03:45:00,0.5,2019-03-14 04:15:00,205.0,205.0,205.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 05:45:00,0.5,2019-03-14 06:15:00,201.0,201.0,201.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 21:00:00,1.25,2019-03-14 22:15:00,1160.0,1161.0,1160.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-15 06:45:00,1.0,2019-03-15 07:45:00,582.0,583.0,582.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48231,Texas,Hunt,2019-03-13 12:30:00,6.25,2019-03-13 18:45:00,205.0,1427.0,658.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48231,Texas,Hunt,2019-03-13 19:15:00,5.0,2019-03-14 00:15:00,300.0,391.0,360.65
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48233,Texas,Hutchinson,2019-03-13 15:15:00,46.75,2019-03-15 14:00:00,269.0,6862.0,2786.620320855615
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48233,Texas,Hutchinson,2019-03-15 14:45:00,0.25,2019-03-15 15:00:00,202.0,202.0,202.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48233,Texas,Hutchinson,2019-03-15 18:00:00,0.25,2019-03-15 18:15:00,215.0,215.0,215.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48237,Texas,Jack,2019-03-13 09:15:00,0.25,2019-03-13 09:30:00,2330.0,2330.0,2330.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48237,Texas,Jack,2019-03-13 12:30:00,5.75,2019-03-13 18:15:00,526.0,575.0,540.7826086956521
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48245,Texas,Jefferson,2019-03-13 21:00:00,2.5,2019-03-13 23:30:00,275.0,481.0,304.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48251,Texas,Johnson,2019-03-14 10:15:00,5.25,2019-03-14 15:30:00,314.0,331.0,319.85714285714283
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48253,Texas,Jones,2019-03-13 06:30:00,3.5,2019-03-13 10:00:00,1312.0,2309.0,2187.214285714286
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48257,Texas,Kaufman,2019-03-13 13:45:00,0.25,2019-03-13 14:00:00,1771.0,1771.0,1771.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48257,Texas,Kaufman,2019-03-14 06:30:00,1.25,2019-03-14 07:45:00,278.0,356.0,331.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48263,Texas,Kent,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,343.0,343.0,343.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48267,Texas,Kimble,2019-03-13 08:15:00,2.25,2019-03-13 10:30:00,768.0,828.0,798.7777777777778
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48273,Texas,Kleberg,2019-03-14 23:15:00,3.0,2019-03-15 02:15:00,863.0,863.0,863.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48275,Texas,Knox,2019-03-13 22:15:00,1.75,2019-03-14 00:00:00,240.0,240.0,240.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48279,Texas,Lamb,2019-03-13 23:45:00,14.75,2019-03-14 14:30:00,236.0,874.0,361.3728813559322
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48291,Texas,Liberty,2019-03-15 06:45:00,8.75,2019-03-15 15:30:00,270.0,1418.0,1380.4285714285713
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48293,Texas,Limestone,2019-03-14 19:15:00,1.25,2019-03-14 20:30:00,322.0,323.0,322.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48297,Texas,Live Oak,2019-03-14 23:00:00,1.5,2019-03-15 00:30:00,419.0,419.0,419.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48301,Texas,Loving,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,519.0,519.0,519.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48303,Texas,Lubbock,2019-03-13 23:45:00,15.5,2019-03-14 15:15:00,224.0,655.0,480.06451612903226
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48305,Texas,Lynn,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,661.0,661.0,661.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48305,Texas,Lynn,2019-03-14 07:15:00,3.25,2019-03-14 10:30:00,661.0,661.0,661.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48305,Texas,Lynn,2019-03-14 11:45:00,0.75,2019-03-14 12:30:00,200.0,200.0,200.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48317,Texas,Martin,2019-03-13 18:15:00,4.5,2019-03-13 22:45:00,220.0,416.0,366.3888888888889
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48309,Texas,McLennan,2019-03-13 14:30:00,1.0,2019-03-13 15:30:00,205.0,240.0,230.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48329,Texas,Midland,2019-03-13 17:15:00,13.25,2019-03-14 06:30:00,284.0,5046.0,786.0754716981132
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48329,Texas,Midland,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,245.0,245.0,245.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48329,Texas,Midland,2019-03-14 07:15:00,8.5,2019-03-14 15:45:00,210.0,653.0,271.47058823529414
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48335,Texas,Mitchell,2019-03-13 06:45:00,8.25,2019-03-13 15:00:00,256.0,309.0,278.8484848484849
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48335,Texas,Mitchell,2019-03-14 01:45:00,1.25,2019-03-14 03:00:00,313.0,314.0,313.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48339,Texas,Montgomery,2019-03-13 08:15:00,4.75,2019-03-13 13:00:00,274.0,1393.0,496.7368421052632
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48339,Texas,Montgomery,2019-03-13 16:45:00,4.0,2019-03-13 20:45:00,1320.0,1477.0,1373.4375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48339,Texas,Montgomery,2019-03-14 19:30:00,2.25,2019-03-14 21:45:00,223.0,934.0,721.4444444444445
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48341,Texas,Moore,2019-03-13 15:15:00,48.25,2019-03-15 15:30:00,382.0,5957.0,2486.1761658031087
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48347,Texas,Nacogdoches,2019-03-13 18:30:00,3.25,2019-03-13 21:45:00,302.0,362.0,309.38461538461536
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48347,Texas,Nacogdoches,2019-03-15 07:00:00,2.0,2019-03-15 09:00:00,731.0,731.0,731.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48353,Texas,Nolan,2019-03-13 06:45:00,1.0,2019-03-13 07:45:00,286.0,286.0,286.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48353,Texas,Nolan,2019-03-13 21:30:00,4.75,2019-03-14 02:15:00,289.0,475.0,356.63157894736844
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48355,Texas,Nueces,2019-03-14 00:30:00,1.25,2019-03-14 01:45:00,2176.0,2208.0,2190.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48355,Texas,Nueces,2019-03-14 06:00:00,0.5,2019-03-14 06:30:00,1277.0,1277.0,1277.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48359,Texas,Oldham,2019-03-13 17:00:00,7.25,2019-03-14 00:15:00,228.0,407.0,378.44827586206895
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48359,Texas,Oldham,2019-03-14 00:45:00,41.0,2019-03-15 17:45:00,269.0,569.0,436.8353658536585
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-03-13 08:30:00,5.25,2019-03-13 13:45:00,238.0,736.0,555.2857142857143
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-03-13 14:00:00,1.75,2019-03-13 15:45:00,300.0,377.0,354.14285714285717
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48367,Texas,Parker,2019-03-13 08:45:00,18.0,2019-03-14 02:45:00,405.0,4112.0,1335.9583333333333
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48369,Texas,Parmer,2019-03-13 23:45:00,22.0,2019-03-14 21:45:00,207.0,1079.0,634.4659090909091
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48371,Texas,Pecos,2019-03-13 20:30:00,0.25,2019-03-13 20:45:00,288.0,288.0,288.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48389,Texas,Reeves,2019-03-13 19:45:00,1.0,2019-03-13 20:45:00,253.0,272.0,260.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48389,Texas,Reeves,2019-03-13 21:00:00,4.5,2019-03-14 01:30:00,201.0,318.0,256.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48389,Texas,Reeves,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,224.0,376.0,332.57142857142856
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48393,Texas,Roberts,2019-03-14 03:15:00,11.5,2019-03-14 14:45:00,246.0,249.0,248.54347826086956
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48397,Texas,Rockwall,2019-03-13 13:15:00,4.0,2019-03-13 17:15:00,206.0,5193.0,2157.1875
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48399,Texas,Runnels,2019-03-13 06:45:00,4.25,2019-03-13 11:00:00,305.0,746.0,617.5294117647059
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48399,Texas,Runnels,2019-03-13 20:30:00,0.5,2019-03-13 21:00:00,783.0,783.0,783.0
