event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-16 17:15:00,0.75,2019-06-16 18:00:00,1026.0,1035.0,1029.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-16 19:15:00,4.5,2019-06-16 23:45:00,704.0,900.0,802.7222222222222
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48365,Texas,Panola,2019-06-19 12:00:00,4.25,2019-06-19 16:15:00,440.0,789.0,695.8235294117648
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-16 07:45:00,0.25,2019-06-16 08:00:00,334.0,334.0,334.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-16 08:15:00,6.5,2019-06-16 14:45:00,250.0,470.0,415.84615384615387
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-16 20:00:00,10.0,2019-06-17 06:00:00,250.0,984.0,569.3
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-19 07:45:00,4.0,2019-06-19 11:45:00,1618.0,1723.0,1677.375
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-19 12:00:00,0.75,2019-06-19 12:45:00,211.0,292.0,239.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48367,Texas,Parker,2019-06-20 03:15:00,1.0,2019-06-20 04:15:00,514.0,514.0,514.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48373,Texas,Polk,2019-06-16 18:45:00,2.0,2019-06-16 20:45:00,210.0,655.0,420.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48373,Texas,Polk,2019-06-16 23:45:00,1.0,2019-06-17 00:45:00,234.0,254.0,246.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48373,Texas,Polk,2019-06-20 06:00:00,1.5,2019-06-20 07:30:00,207.0,647.0,425.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48377,Texas,Presidio,2019-06-17 22:45:00,0.75,2019-06-17 23:30:00,271.0,271.0,271.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48379,Texas,Rains,2019-06-19 12:30:00,2.0,2019-06-19 14:30:00,1487.0,1494.0,1491.125
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48379,Texas,Rains,2019-06-20 04:00:00,1.0,2019-06-20 05:00:00,221.0,398.0,268.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48379,Texas,Rains,2019-06-20 05:15:00,2.75,2019-06-20 08:00:00,350.0,461.0,429.6363636363636
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48379,Texas,Rains,2019-06-20 08:15:00,0.75,2019-06-20 09:00:00,319.0,349.0,329.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48379,Texas,Rains,2019-06-20 10:00:00,0.25,2019-06-20 10:15:00,206.0,206.0,206.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48381,Texas,Randall,2019-06-19 20:45:00,1.0,2019-06-19 21:45:00,996.0,996.0,996.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48389,Texas,Reeves,2019-06-19 19:15:00,0.75,2019-06-19 20:00:00,234.0,234.0,234.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48389,Texas,Reeves,2019-06-19 20:15:00,0.25,2019-06-19 20:30:00,234.0,234.0,234.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48395,Texas,Robertson,2019-06-17 01:00:00,6.25,2019-06-17 07:15:00,205.0,1276.0,870.44
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48395,Texas,Robertson,2019-06-17 07:45:00,2.0,2019-06-17 09:45:00,204.0,302.0,273.625
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48395,Texas,Robertson,2019-06-17 16:15:00,2.0,2019-06-17 18:15:00,233.0,249.0,241.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48395,Texas,Robertson,2019-06-19 05:00:00,0.5,2019-06-19 05:30:00,254.0,254.0,254.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48397,Texas,Rockwall,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,1076.0,1076.0,1076.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48397,Texas,Rockwall,2019-06-16 11:00:00,4.25,2019-06-16 15:15:00,540.0,587.0,552.2941176470588
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48401,Texas,Rusk,2019-06-16 12:30:00,8.5,2019-06-16 21:00:00,357.0,536.0,402.7352941176471
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48401,Texas,Rusk,2019-06-17 01:00:00,2.25,2019-06-17 03:15:00,268.0,323.0,305.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48401,Texas,Rusk,2019-06-17 04:45:00,1.5,2019-06-17 06:15:00,201.0,258.0,241.33333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48401,Texas,Rusk,2019-06-19 12:00:00,4.25,2019-06-19 16:15:00,404.0,895.0,722.8823529411765
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48407,Texas,San Jacinto,2019-06-16 18:45:00,2.5,2019-06-16 21:15:00,219.0,635.0,387.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48407,Texas,San Jacinto,2019-06-16 22:00:00,2.75,2019-06-17 00:45:00,208.0,251.0,239.54545454545453
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48407,Texas,San Jacinto,2019-06-20 05:45:00,2.25,2019-06-20 08:00:00,228.0,829.0,507.44444444444446
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48413,Texas,Schleicher,2019-06-16 02:45:00,0.25,2019-06-16 03:00:00,1078.0,1078.0,1078.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48413,Texas,Schleicher,2019-06-16 04:00:00,2.0,2019-06-16 06:00:00,1076.0,1082.0,1078.375
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48415,Texas,Scurry,2019-06-19 00:45:00,1.0,2019-06-19 01:45:00,259.0,286.0,272.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48419,Texas,Shelby,2019-06-18 15:45:00,0.75,2019-06-18 16:30:00,1044.0,1044.0,1044.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-16 12:15:00,10.25,2019-06-16 22:30:00,204.0,5645.0,903.6585365853658
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-16 23:45:00,4.25,2019-06-17 04:00:00,288.0,686.0,483.05882352941177
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-17 19:15:00,0.25,2019-06-17 19:30:00,201.0,201.0,201.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-19 10:30:00,15.75,2019-06-20 02:15:00,210.0,3838.0,954.015873015873
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-20 03:45:00,16.75,2019-06-20 20:30:00,201.0,1164.0,662.5223880597015
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48423,Texas,Smith,2019-06-20 20:45:00,0.5,2019-06-20 21:15:00,217.0,230.0,223.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48425,Texas,Somervell,2019-06-17 13:15:00,0.25,2019-06-17 13:30:00,343.0,343.0,343.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48429,Texas,Stephens,2019-06-16 20:15:00,3.25,2019-06-16 23:30:00,219.0,229.0,223.23076923076923
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48429,Texas,Stephens,2019-06-19 06:45:00,2.5,2019-06-19 09:15:00,664.0,1082.0,754.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-16 07:45:00,50.5,2019-06-18 10:15:00,223.0,73079.0,12499.420792079209
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-18 15:45:00,0.25,2019-06-18 16:00:00,204.0,204.0,204.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-18 16:15:00,0.25,2019-06-18 16:30:00,213.0,213.0,213.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-18 18:30:00,0.75,2019-06-18 19:15:00,200.0,1464.0,1022.6666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-18 22:45:00,0.75,2019-06-18 23:30:00,216.0,245.0,226.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-18 23:45:00,2.25,2019-06-19 02:00:00,238.0,344.0,282.8888888888889
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-19 03:00:00,1.25,2019-06-19 04:15:00,222.0,243.0,228.2
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-19 05:15:00,1.0,2019-06-19 06:15:00,203.0,229.0,209.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-19 07:45:00,9.25,2019-06-19 17:00:00,249.0,3802.0,1166.027027027027
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-19 18:45:00,0.25,2019-06-19 19:00:00,204.0,204.0,204.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-19 21:15:00,0.5,2019-06-19 21:45:00,207.0,214.0,210.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-20 04:30:00,0.5,2019-06-20 05:00:00,206.0,217.0,211.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-20 14:45:00,0.75,2019-06-20 15:30:00,224.0,229.0,226.33333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48439,Texas,Tarrant,2019-06-20 17:15:00,0.25,2019-06-20 17:30:00,203.0,203.0,203.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48441,Texas,Taylor,2019-06-18 10:45:00,1.25,2019-06-18 12:00:00,958.0,976.0,969.8
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48445,Texas,Terry,2019-06-18 01:45:00,7.25,2019-06-18 09:00:00,201.0,934.0,513.3448275862069
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48445,Texas,Terry,2019-06-18 11:00:00,0.25,2019-06-18 11:15:00,216.0,216.0,216.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48445,Texas,Terry,2019-06-18 14:15:00,0.25,2019-06-18 14:30:00,271.0,271.0,271.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48451,Texas,Tom Green,2019-06-16 23:00:00,0.75,2019-06-16 23:45:00,408.0,408.0,408.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48451,Texas,Tom Green,2019-06-17 04:30:00,1.75,2019-06-17 06:15:00,844.0,1000.0,976.1428571428571
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48451,Texas,Tom Green,2019-06-17 11:30:00,3.0,2019-06-17 14:30:00,299.0,311.0,306.8333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-17 02:00:00,1.5,2019-06-17 03:30:00,549.0,564.0,557.8333333333334
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-17 05:30:00,5.25,2019-06-17 10:45:00,270.0,1387.0,1003.4761904761905
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-17 13:45:00,1.25,2019-06-17 15:00:00,467.0,493.0,483.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-17 23:15:00,1.0,2019-06-18 00:15:00,454.0,2596.0,990.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-18 03:45:00,1.0,2019-06-18 04:45:00,503.0,507.0,505.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-18 14:15:00,1.25,2019-06-18 15:30:00,991.0,4951.0,1784.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-18 20:15:00,1.5,2019-06-18 21:45:00,387.0,496.0,467.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-19 00:00:00,1.0,2019-06-19 01:00:00,828.0,831.0,829.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-19 01:15:00,0.25,2019-06-19 01:30:00,357.0,357.0,357.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-20 09:30:00,2.0,2019-06-20 11:30:00,242.0,242.0,242.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48453,Texas,Travis,2019-06-20 15:45:00,2.75,2019-06-20 18:30:00,265.0,325.0,278.3636363636364
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48455,Texas,Trinity,2019-06-16 19:00:00,0.75,2019-06-16 19:45:00,334.0,358.0,346.6666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48455,Texas,Trinity,2019-06-16 21:45:00,1.25,2019-06-16 23:00:00,311.0,1199.0,898.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48455,Texas,Trinity,2019-06-16 23:15:00,2.25,2019-06-17 01:30:00,1039.0,3254.0,1842.888888888889
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48455,Texas,Trinity,2019-06-17 04:00:00,1.75,2019-06-17 05:45:00,743.0,2208.0,1857.2857142857142
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48455,Texas,Trinity,2019-06-20 05:45:00,8.5,2019-06-20 14:15:00,206.0,2540.0,1644.3823529411766
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48457,Texas,Tyler,2019-06-16 19:00:00,0.75,2019-06-16 19:45:00,341.0,352.0,348.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48457,Texas,Tyler,2019-06-17 18:15:00,0.5,2019-06-17 18:45:00,409.0,409.0,409.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48457,Texas,Tyler,2019-06-20 06:30:00,0.75,2019-06-20 07:15:00,261.0,317.0,298.3333333333333
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48459,Texas,Upshur,2019-06-16 23:45:00,7.5,2019-06-17 07:15:00,246.0,592.0,393.8666666666667
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-16 12:45:00,0.5,2019-06-16 13:15:00,432.0,434.0,433.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-16 13:45:00,1.0,2019-06-16 14:45:00,235.0,369.0,331.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-16 22:45:00,1.75,2019-06-17 00:30:00,367.0,394.0,372.2857142857143
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-17 00:45:00,4.0,2019-06-17 04:45:00,725.0,1439.0,841.1875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-17 05:00:00,9.25,2019-06-17 14:15:00,679.0,770.0,711.2432432432432
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-19 02:30:00,3.25,2019-06-19 05:45:00,281.0,283.0,282.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-19 09:45:00,8.5,2019-06-19 18:15:00,312.0,3207.0,1522.8529411764705
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-20 04:45:00,5.0,2019-06-20 09:45:00,1465.0,3535.0,3187.35
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48467,Texas,Van Zandt,2019-06-20 19:00:00,2.25,2019-06-20 21:15:00,349.0,386.0,353.1111111111111
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48469,Texas,Victoria,2019-06-17 08:15:00,2.0,2019-06-17 10:15:00,340.0,456.0,406.25
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48469,Texas,Victoria,2019-06-17 20:15:00,1.75,2019-06-17 22:00:00,418.0,427.0,423.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-16 16:45:00,1.25,2019-06-16 18:00:00,1056.0,1064.0,1057.8
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-16 18:15:00,1.0,2019-06-16 19:15:00,263.0,540.0,380.75
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-16 20:15:00,0.5,2019-06-16 20:45:00,239.0,297.0,268.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-16 21:30:00,3.5,2019-06-17 01:00:00,204.0,689.0,365.42857142857144
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-17 02:00:00,3.75,2019-06-17 05:45:00,221.0,348.0,282.4
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-18 18:45:00,0.5,2019-06-18 19:15:00,429.0,429.0,429.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48471,Texas,Walker,2019-06-20 05:45:00,2.25,2019-06-20 08:00:00,211.0,413.0,246.66666666666666
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48473,Texas,Waller,2019-06-16 20:45:00,4.25,2019-06-17 01:00:00,233.0,1778.0,683.4705882352941
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48473,Texas,Waller,2019-06-17 06:15:00,0.5,2019-06-17 06:45:00,1799.0,1799.0,1799.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48477,Texas,Washington,2019-06-17 04:00:00,2.5,2019-06-17 06:30:00,257.0,339.0,304.5
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48479,Texas,Webb,2019-06-17 16:00:00,0.25,2019-06-17 16:15:00,2562.0,2562.0,2562.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48479,Texas,Webb,2019-06-18 06:15:00,2.75,2019-06-18 09:00:00,289.0,291.0,290.8181818181818
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48479,Texas,Webb,2019-06-18 13:45:00,2.75,2019-06-18 16:30:00,304.0,1632.0,1510.090909090909
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48483,Texas,Wheeler,2019-06-16 04:30:00,3.25,2019-06-16 07:45:00,228.0,230.0,228.23076923076923
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48485,Texas,Wichita,2019-06-16 05:15:00,10.5,2019-06-16 15:45:00,206.0,2262.0,837.2619047619048
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48485,Texas,Wichita,2019-06-19 06:00:00,0.75,2019-06-19 06:45:00,230.0,230.0,230.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48487,Texas,Wilbarger,2019-06-16 05:00:00,4.0,2019-06-16 09:00:00,236.0,242.0,237.6875
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48491,Texas,Williamson,2019-06-17 02:15:00,17.0,2019-06-17 19:15:00,215.0,9429.0,3148.264705882353
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48491,Texas,Williamson,2019-06-18 16:15:00,2.0,2019-06-18 18:15:00,224.0,592.0,525.625
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48491,Texas,Williamson,2019-06-18 19:30:00,0.25,2019-06-18 19:45:00,2070.0,2070.0,2070.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48497,Texas,Wise,2019-06-20 04:30:00,4.25,2019-06-20 08:45:00,832.0,836.0,833.8235294117648
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48499,Texas,Wood,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,223.0,223.0,223.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48499,Texas,Wood,2019-06-16 12:15:00,0.5,2019-06-16 12:45:00,230.0,230.0,230.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48499,Texas,Wood,2019-06-16 14:00:00,0.25,2019-06-16 14:15:00,677.0,677.0,677.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48499,Texas,Wood,2019-06-16 16:00:00,0.5,2019-06-16 16:30:00,508.0,508.0,508.0
Texas-22,Texas,2019-06-16 02:00:00,2019-06-17 23:59:00,Severe Weather,48499,Texas,Wood,2019-06-17 00:00:00,4.5,2019-06-17 04:30:00,228.0,665.0,466.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48001,Texas,Anderson,2019-07-11 02:00:00,10.5,2019-07-11 12:30:00,822.0,3981.0,2224.214285714286
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48001,Texas,Anderson,2019-07-11 12:45:00,3.75,2019-07-11 16:30:00,213.0,1275.0,621.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48001,Texas,Anderson,2019-07-11 21:15:00,0.5,2019-07-11 21:45:00,1621.0,1621.0,1621.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48005,Texas,Angelina,2019-07-14 00:00:00,0.5,2019-07-14 00:30:00,226.0,230.0,228.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48005,Texas,Angelina,2019-07-14 00:45:00,1.75,2019-07-14 02:30:00,231.0,232.0,231.42857142857142
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48007,Texas,Aransas,2019-07-12 15:15:00,0.25,2019-07-12 15:30:00,1464.0,1464.0,1464.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48007,Texas,Aransas,2019-07-12 15:45:00,3.75,2019-07-12 19:30:00,366.0,1049.0,761.4666666666667
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48013,Texas,Atascosa,2019-07-15 00:15:00,1.0,2019-07-15 01:15:00,441.0,442.0,441.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48013,Texas,Atascosa,2019-07-15 03:00:00,0.25,2019-07-15 03:15:00,472.0,472.0,472.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48015,Texas,Austin,2019-07-12 23:30:00,1.0,2019-07-13 00:30:00,208.0,208.0,208.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48021,Texas,Bastrop,2019-07-14 20:00:00,0.75,2019-07-14 20:45:00,220.0,220.0,220.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48027,Texas,Bell,2019-07-11 02:30:00,8.75,2019-07-11 11:15:00,210.0,2537.0,1221.1142857142856
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48027,Texas,Bell,2019-07-11 11:30:00,0.25,2019-07-11 11:45:00,200.0,200.0,200.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48027,Texas,Bell,2019-07-11 21:15:00,1.75,2019-07-11 23:00:00,497.0,508.0,499.2857142857143
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-10 18:15:00,1.5,2019-07-10 19:45:00,452.0,1870.0,924.6666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-11 05:15:00,2.5,2019-07-11 07:45:00,277.0,857.0,618.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-11 13:00:00,6.5,2019-07-11 19:30:00,221.0,673.0,384.61538461538464
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-12 10:15:00,0.5,2019-07-12 10:45:00,213.0,213.0,213.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-13 21:45:00,1.0,2019-07-13 22:45:00,609.0,613.0,611.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-14 01:15:00,0.5,2019-07-14 01:45:00,495.0,497.0,496.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-14 10:15:00,5.25,2019-07-14 15:30:00,202.0,1559.0,568.8571428571429
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-14 15:45:00,1.0,2019-07-14 16:45:00,213.0,214.0,213.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-14 19:15:00,0.25,2019-07-14 19:30:00,250.0,250.0,250.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-14 21:00:00,1.0,2019-07-14 22:00:00,835.0,949.0,891.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-15 01:15:00,2.75,2019-07-15 04:00:00,382.0,1936.0,898.4545454545455
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48029,Texas,Bexar,2019-07-15 04:30:00,4.75,2019-07-15 09:15:00,223.0,1304.0,433.2631578947368
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48035,Texas,Bosque,2019-07-11 01:15:00,4.25,2019-07-11 05:30:00,321.0,1131.0,581.2352941176471
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48035,Texas,Bosque,2019-07-11 06:00:00,0.25,2019-07-11 06:15:00,232.0,232.0,232.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48037,Texas,Bowie,2019-07-10 23:30:00,13.0,2019-07-11 12:30:00,241.0,2889.0,1669.7307692307693
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48037,Texas,Bowie,2019-07-11 12:45:00,11.5,2019-07-12 00:15:00,417.0,1208.0,633.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48037,Texas,Bowie,2019-07-12 05:45:00,2.25,2019-07-12 08:00:00,240.0,249.0,245.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48037,Texas,Bowie,2019-07-12 14:45:00,2.75,2019-07-12 17:30:00,242.0,258.0,249.63636363636363
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48037,Texas,Bowie,2019-07-14 22:00:00,1.5,2019-07-14 23:30:00,304.0,484.0,454.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48039,Texas,Brazoria,2019-07-10 15:15:00,0.25,2019-07-10 15:30:00,203.0,203.0,203.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48039,Texas,Brazoria,2019-07-13 15:15:00,0.25,2019-07-13 15:30:00,1248.0,1248.0,1248.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48039,Texas,Brazoria,2019-07-13 19:00:00,3.25,2019-07-13 22:15:00,259.0,279.0,263.61538461538464
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48039,Texas,Brazoria,2019-07-14 20:30:00,2.75,2019-07-14 23:15:00,200.0,376.0,246.63636363636363
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48041,Texas,Brazos,2019-07-11 04:45:00,2.5,2019-07-11 07:15:00,488.0,1083.0,915.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48043,Texas,Brewster,2019-07-11 20:00:00,1.5,2019-07-11 21:30:00,601.0,601.0,601.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48043,Texas,Brewster,2019-07-13 18:45:00,0.5,2019-07-13 19:15:00,871.0,871.0,871.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48049,Texas,Brown,2019-07-11 04:15:00,0.25,2019-07-11 04:30:00,224.0,224.0,224.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48049,Texas,Brown,2019-07-11 04:45:00,0.75,2019-07-11 05:30:00,211.0,231.0,224.33333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48051,Texas,Burleson,2019-07-11 04:45:00,4.0,2019-07-11 08:45:00,205.0,674.0,364.5625
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48051,Texas,Burleson,2019-07-14 01:30:00,0.75,2019-07-14 02:15:00,382.0,382.0,382.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48053,Texas,Burnet,2019-07-11 03:15:00,4.75,2019-07-11 08:00:00,507.0,1953.0,843.3684210526316
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48057,Texas,Calhoun,2019-07-14 02:30:00,2.5,2019-07-14 05:00:00,497.0,497.0,497.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48063,Texas,Camp,2019-07-11 00:45:00,5.75,2019-07-11 06:30:00,214.0,743.0,348.17391304347825
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48067,Texas,Cass,2019-07-11 00:00:00,12.5,2019-07-11 12:30:00,790.0,3145.0,2002.98
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48067,Texas,Cass,2019-07-11 12:45:00,9.5,2019-07-11 22:15:00,261.0,1314.0,689.1052631578947
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48073,Texas,Cherokee,2019-07-11 02:45:00,6.5,2019-07-11 09:15:00,376.0,907.0,495.3076923076923
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48073,Texas,Cherokee,2019-07-11 09:45:00,1.0,2019-07-11 10:45:00,211.0,232.0,218.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48073,Texas,Cherokee,2019-07-11 12:15:00,4.75,2019-07-11 17:00:00,263.0,356.0,293.1578947368421
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48073,Texas,Cherokee,2019-07-11 21:00:00,1.25,2019-07-11 22:15:00,276.0,1457.0,987.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48077,Texas,Clay,2019-07-11 00:00:00,0.75,2019-07-11 00:45:00,549.0,550.0,549.3333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48077,Texas,Clay,2019-07-11 01:00:00,2.0,2019-07-11 03:00:00,241.0,395.0,375.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48085,Texas,Collin,2019-07-10 22:45:00,1.0,2019-07-10 23:45:00,209.0,1562.0,885.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48085,Texas,Collin,2019-07-11 00:00:00,1.5,2019-07-11 01:30:00,200.0,259.0,227.33333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48085,Texas,Collin,2019-07-11 20:45:00,2.5,2019-07-11 23:15:00,317.0,329.0,323.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48085,Texas,Collin,2019-07-12 14:30:00,2.25,2019-07-12 16:45:00,222.0,3181.0,1522.3333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48085,Texas,Collin,2019-07-12 19:15:00,3.0,2019-07-12 22:15:00,211.0,237.0,220.16666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48091,Texas,Comal,2019-07-15 02:15:00,1.5,2019-07-15 03:45:00,428.0,428.0,428.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48093,Texas,Comanche,2019-07-11 01:45:00,0.75,2019-07-11 02:30:00,280.0,305.0,293.3333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48097,Texas,Cooke,2019-07-10 22:00:00,8.25,2019-07-11 06:15:00,330.0,2048.0,1219.4545454545455
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48099,Texas,Coryell,2019-07-11 02:30:00,10.0,2019-07-11 12:30:00,367.0,1268.0,710.125
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48099,Texas,Coryell,2019-07-11 12:45:00,8.75,2019-07-11 21:30:00,243.0,407.0,306.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48099,Texas,Coryell,2019-07-12 00:30:00,1.0,2019-07-12 01:30:00,359.0,2110.0,1670.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48103,Texas,Crane,2019-07-12 02:00:00,14.5,2019-07-12 16:30:00,497.0,1277.0,839.051724137931
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48109,Texas,Culberson,2019-07-12 04:30:00,1.0,2019-07-12 05:30:00,205.0,212.0,206.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-10 18:45:00,17.75,2019-07-11 12:30:00,416.0,9300.0,2372.5774647887324
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-11 12:45:00,6.75,2019-07-11 19:30:00,208.0,4491.0,849.7407407407408
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-11 20:00:00,0.5,2019-07-11 20:30:00,205.0,206.0,205.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-11 20:45:00,13.0,2019-07-12 09:45:00,210.0,747.0,362.3076923076923
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-12 10:45:00,0.25,2019-07-12 11:00:00,1104.0,1104.0,1104.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-12 14:00:00,0.75,2019-07-12 14:45:00,222.0,246.0,235.66666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-12 15:00:00,1.5,2019-07-12 16:30:00,225.0,1701.0,725.6666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-12 21:15:00,1.0,2019-07-12 22:15:00,213.0,240.0,228.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-13 02:15:00,1.5,2019-07-13 03:45:00,487.0,917.0,798.1666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-13 20:30:00,4.75,2019-07-14 01:15:00,208.0,6382.0,1350.2105263157894
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-14 04:00:00,0.25,2019-07-14 04:15:00,206.0,206.0,206.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-14 05:00:00,4.25,2019-07-14 09:15:00,201.0,536.0,358.47058823529414
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-14 13:00:00,5.25,2019-07-14 18:15:00,232.0,379.0,269.23809523809524
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48113,Texas,Dallas,2019-07-15 01:45:00,2.5,2019-07-15 04:15:00,208.0,236.0,218.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48115,Texas,Dawson,2019-07-11 19:15:00,0.75,2019-07-11 20:00:00,1534.0,1534.0,1534.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48121,Texas,Denton,2019-07-10 22:30:00,12.75,2019-07-11 11:15:00,235.0,8385.0,2085.921568627451
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48121,Texas,Denton,2019-07-12 14:45:00,0.25,2019-07-12 15:00:00,213.0,213.0,213.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48121,Texas,Denton,2019-07-12 15:45:00,0.25,2019-07-12 16:00:00,1369.0,1369.0,1369.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48121,Texas,Denton,2019-07-13 05:15:00,2.0,2019-07-13 07:15:00,411.0,468.0,452.875
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48121,Texas,Denton,2019-07-13 13:45:00,2.5,2019-07-13 16:15:00,325.0,3371.0,896.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48127,Texas,Dimmit,2019-07-10 13:45:00,0.25,2019-07-10 14:00:00,609.0,609.0,609.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48133,Texas,Eastland,2019-07-10 19:45:00,2.0,2019-07-10 21:45:00,295.0,295.0,295.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48135,Texas,Ector,2019-07-10 12:45:00,1.75,2019-07-10 14:30:00,230.0,6366.0,1110.2857142857142
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48135,Texas,Ector,2019-07-10 23:45:00,1.0,2019-07-11 00:45:00,356.0,388.0,367.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48135,Texas,Ector,2019-07-12 05:00:00,2.25,2019-07-12 07:15:00,652.0,654.0,652.6666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48135,Texas,Ector,2019-07-13 12:15:00,1.75,2019-07-13 14:00:00,1348.0,1351.0,1349.2857142857142
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48135,Texas,Ector,2019-07-13 14:15:00,0.5,2019-07-13 14:45:00,1351.0,1351.0,1351.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48141,Texas,El Paso,2019-07-10 19:15:00,1.0,2019-07-10 20:15:00,209.0,210.0,209.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48141,Texas,El Paso,2019-07-11 02:15:00,2.25,2019-07-11 04:30:00,1195.0,1239.0,1222.3333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48141,Texas,El Paso,2019-07-11 22:00:00,5.25,2019-07-12 03:15:00,283.0,8255.0,1750.6190476190477
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48141,Texas,El Paso,2019-07-14 20:00:00,1.0,2019-07-14 21:00:00,205.0,394.0,332.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48141,Texas,El Paso,2019-07-15 01:00:00,2.5,2019-07-15 03:30:00,308.0,448.0,362.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48139,Texas,Ellis,2019-07-11 00:00:00,3.0,2019-07-11 03:00:00,213.0,1080.0,841.4166666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48139,Texas,Ellis,2019-07-11 03:15:00,1.25,2019-07-11 04:30:00,211.0,212.0,211.6
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48139,Texas,Ellis,2019-07-13 05:30:00,2.75,2019-07-13 08:15:00,1180.0,1408.0,1281.1818181818182
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48139,Texas,Ellis,2019-07-14 04:15:00,0.5,2019-07-14 04:45:00,1319.0,1446.0,1382.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48143,Texas,Erath,2019-07-11 00:45:00,8.5,2019-07-11 09:15:00,259.0,2338.0,1054.264705882353
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48145,Texas,Falls,2019-07-12 05:15:00,0.25,2019-07-12 05:30:00,239.0,239.0,239.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48151,Texas,Fisher,2019-07-10 15:45:00,1.25,2019-07-10 17:00:00,482.0,482.0,482.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48157,Texas,Fort Bend,2019-07-11 10:30:00,0.75,2019-07-11 11:15:00,757.0,757.0,757.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48157,Texas,Fort Bend,2019-07-13 13:15:00,1.0,2019-07-13 14:15:00,222.0,268.0,255.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48159,Texas,Franklin,2019-07-11 00:00:00,12.5,2019-07-11 12:30:00,473.0,2641.0,1255.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48159,Texas,Franklin,2019-07-11 12:45:00,5.75,2019-07-11 18:30:00,292.0,488.0,388.7391304347826
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48161,Texas,Freestone,2019-07-11 03:15:00,16.75,2019-07-11 20:00:00,1030.0,1896.0,1381.5373134328358
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48165,Texas,Gaines,2019-07-12 20:00:00,0.25,2019-07-12 20:15:00,368.0,368.0,368.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48167,Texas,Galveston,2019-07-10 15:15:00,0.75,2019-07-10 16:00:00,201.0,203.0,202.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48169,Texas,Garza,2019-07-11 16:15:00,0.5,2019-07-11 16:45:00,215.0,449.0,332.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48183,Texas,Gregg,2019-07-11 01:15:00,11.25,2019-07-11 12:30:00,1099.0,8237.0,4330.422222222222
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48183,Texas,Gregg,2019-07-11 12:45:00,12.0,2019-07-12 00:45:00,203.0,1108.0,580.5416666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48183,Texas,Gregg,2019-07-12 16:30:00,0.5,2019-07-12 17:00:00,2351.0,2351.0,2351.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48183,Texas,Gregg,2019-07-13 23:45:00,1.5,2019-07-14 01:15:00,992.0,1063.0,1039.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48185,Texas,Grimes,2019-07-11 05:30:00,5.25,2019-07-11 10:45:00,650.0,1004.0,780.7142857142857
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48185,Texas,Grimes,2019-07-11 13:00:00,0.5,2019-07-11 13:30:00,789.0,789.0,789.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48187,Texas,Guadalupe,2019-07-15 00:45:00,0.25,2019-07-15 01:00:00,239.0,239.0,239.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48187,Texas,Guadalupe,2019-07-15 04:15:00,3.25,2019-07-15 07:30:00,378.0,854.0,488.7692307692308
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48187,Texas,Guadalupe,2019-07-15 07:45:00,1.25,2019-07-15 09:00:00,324.0,458.0,430.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48193,Texas,Hamilton,2019-07-11 02:45:00,2.75,2019-07-11 05:30:00,205.0,249.0,229.72727272727272
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48199,Texas,Hardin,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,589.0,589.0,589.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48199,Texas,Hardin,2019-07-15 08:00:00,2.0,2019-07-15 10:00:00,288.0,301.0,289.625
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-11 12:45:00,33.0,2019-07-12 21:45:00,224.0,1436.0,534.780303030303
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-12 22:30:00,2.5,2019-07-13 01:00:00,407.0,1721.0,1065.1
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 01:15:00,0.25,2019-07-13 01:30:00,205.0,205.0,205.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 01:45:00,0.5,2019-07-13 02:15:00,233.0,234.0,233.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 06:15:00,1.5,2019-07-13 07:45:00,209.0,360.0,282.6666666666667
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 12:00:00,5.75,2019-07-13 17:45:00,221.0,386.0,306.5217391304348
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 20:15:00,0.25,2019-07-13 20:30:00,201.0,201.0,201.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-13 21:00:00,8.25,2019-07-14 05:15:00,234.0,6934.0,1311.5757575757575
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-14 08:15:00,2.0,2019-07-14 10:15:00,211.0,323.0,299.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-14 12:30:00,5.75,2019-07-14 18:15:00,246.0,572.0,422.7391304347826
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-14 22:00:00,2.5,2019-07-15 00:30:00,330.0,653.0,404.7
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48201,Texas,Harris,2019-07-15 02:45:00,0.5,2019-07-15 03:15:00,341.0,341.0,341.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48203,Texas,Harrison,2019-07-11 01:00:00,11.5,2019-07-11 12:30:00,398.0,9794.0,6159.239130434783
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48203,Texas,Harrison,2019-07-11 12:45:00,8.25,2019-07-11 21:00:00,241.0,913.0,463.72727272727275
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48203,Texas,Harrison,2019-07-13 23:15:00,2.5,2019-07-14 01:45:00,344.0,412.0,372.2
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48203,Texas,Harrison,2019-07-14 08:15:00,3.0,2019-07-14 11:15:00,348.0,348.0,348.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48213,Texas,Henderson,2019-07-11 02:00:00,10.5,2019-07-11 12:30:00,1475.0,9912.0,4484.952380952381
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48213,Texas,Henderson,2019-07-11 12:45:00,16.25,2019-07-12 05:00:00,218.0,1857.0,910.2923076923076
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48213,Texas,Henderson,2019-07-13 21:15:00,0.5,2019-07-13 21:45:00,534.0,534.0,534.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48213,Texas,Henderson,2019-07-13 23:45:00,0.5,2019-07-14 00:15:00,466.0,466.0,466.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-10 14:30:00,0.5,2019-07-10 15:00:00,380.0,2044.0,1212.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-10 18:30:00,0.5,2019-07-10 19:00:00,1029.0,1042.0,1035.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-11 22:45:00,0.25,2019-07-11 23:00:00,215.0,215.0,215.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-12 00:30:00,1.75,2019-07-12 02:15:00,1076.0,1098.0,1089.5714285714287
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-12 05:00:00,9.0,2019-07-12 14:00:00,204.0,1873.0,1155.638888888889
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-12 23:30:00,1.0,2019-07-13 00:30:00,238.0,242.0,239.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-13 08:45:00,3.0,2019-07-13 11:45:00,484.0,969.0,848.0833333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-13 14:00:00,1.75,2019-07-13 15:45:00,223.0,248.0,241.71428571428572
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48215,Texas,Hidalgo,2019-07-14 22:45:00,0.25,2019-07-14 23:00:00,1441.0,1441.0,1441.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48217,Texas,Hill,2019-07-11 01:30:00,2.0,2019-07-11 03:30:00,204.0,358.0,251.125
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48221,Texas,Hood,2019-07-11 00:15:00,11.0,2019-07-11 11:15:00,204.0,4773.0,1528.3636363636363
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48223,Texas,Hopkins,2019-07-11 00:15:00,4.25,2019-07-11 04:30:00,238.0,3837.0,857.3529411764706
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48223,Texas,Hopkins,2019-07-11 08:45:00,1.0,2019-07-11 09:45:00,205.0,206.0,205.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48225,Texas,Houston,2019-07-11 03:45:00,2.75,2019-07-11 06:30:00,512.0,1687.0,1351.2727272727273
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48225,Texas,Houston,2019-07-14 20:15:00,2.0,2019-07-14 22:15:00,213.0,214.0,213.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48235,Texas,Irion,2019-07-11 15:15:00,2.25,2019-07-11 17:30:00,485.0,606.0,576.2222222222222
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48237,Texas,Jack,2019-07-12 02:45:00,0.75,2019-07-12 03:30:00,559.0,559.0,559.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48239,Texas,Jackson,2019-07-10 20:00:00,1.25,2019-07-10 21:15:00,2939.0,4005.0,3364.6
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48239,Texas,Jackson,2019-07-10 21:30:00,3.0,2019-07-11 00:30:00,2444.0,2937.0,2830.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48245,Texas,Jefferson,2019-07-11 21:45:00,2.5,2019-07-12 00:15:00,302.0,473.0,355.2
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48245,Texas,Jefferson,2019-07-12 14:45:00,0.5,2019-07-12 15:15:00,952.0,961.0,956.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48245,Texas,Jefferson,2019-07-14 20:30:00,2.5,2019-07-14 23:00:00,263.0,423.0,327.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48251,Texas,Johnson,2019-07-10 23:45:00,12.75,2019-07-11 12:30:00,1095.0,6865.0,3314.6666666666665
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48251,Texas,Johnson,2019-07-11 12:45:00,11.25,2019-07-12 00:00:00,200.0,861.0,436.5777777777778
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48255,Texas,Karnes,2019-07-14 04:45:00,2.0,2019-07-14 06:45:00,212.0,212.0,212.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48257,Texas,Kaufman,2019-07-10 18:45:00,1.25,2019-07-10 20:00:00,748.0,754.0,749.6
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48257,Texas,Kaufman,2019-07-11 01:45:00,3.0,2019-07-11 04:45:00,228.0,499.0,338.0833333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48257,Texas,Kaufman,2019-07-13 20:00:00,1.25,2019-07-13 21:15:00,221.0,1940.0,1580.2
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48257,Texas,Kaufman,2019-07-13 21:45:00,0.5,2019-07-13 22:15:00,1862.0,1862.0,1862.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48257,Texas,Kaufman,2019-07-13 22:30:00,1.25,2019-07-13 23:45:00,1771.0,1772.0,1771.4
