event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48259,Texas,Kendall,2019-07-11 04:45:00,7.75,2019-07-11 12:30:00,578.0,678.0,666.1290322580645
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48259,Texas,Kendall,2019-07-11 12:45:00,0.5,2019-07-11 13:15:00,578.0,580.0,579.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48273,Texas,Kleberg,2019-07-11 20:30:00,0.25,2019-07-11 20:45:00,200.0,200.0,200.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48275,Texas,Knox,2019-07-11 20:15:00,2.0,2019-07-11 22:15:00,452.0,452.0,452.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48277,Texas,Lamar,2019-07-10 23:45:00,3.0,2019-07-11 02:45:00,207.0,2718.0,1314.5833333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48287,Texas,Lee,2019-07-11 06:15:00,1.5,2019-07-11 07:45:00,201.0,224.0,220.16666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48287,Texas,Lee,2019-07-11 13:45:00,0.5,2019-07-11 14:15:00,201.0,201.0,201.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48289,Texas,Leon,2019-07-11 03:45:00,8.75,2019-07-11 12:30:00,275.0,1268.0,866.8571428571429
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48289,Texas,Leon,2019-07-11 12:45:00,2.75,2019-07-11 15:30:00,201.0,384.0,290.27272727272725
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48289,Texas,Leon,2019-07-11 15:45:00,0.5,2019-07-11 16:15:00,201.0,203.0,202.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48291,Texas,Liberty,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,401.0,401.0,401.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48293,Texas,Limestone,2019-07-11 03:30:00,8.5,2019-07-11 12:00:00,329.0,1169.0,593.7058823529412
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48293,Texas,Limestone,2019-07-12 05:15:00,0.25,2019-07-12 05:30:00,472.0,472.0,472.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48303,Texas,Lubbock,2019-07-10 20:15:00,1.0,2019-07-10 21:15:00,345.0,351.0,347.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48313,Texas,Madison,2019-07-11 04:30:00,1.75,2019-07-11 06:15:00,247.0,578.0,490.42857142857144
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48315,Texas,Marion,2019-07-11 00:45:00,11.75,2019-07-11 12:30:00,313.0,1044.0,670.5957446808511
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48315,Texas,Marion,2019-07-11 12:45:00,1.5,2019-07-11 14:15:00,303.0,310.0,308.3333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48315,Texas,Marion,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,230.0,230.0,230.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48315,Texas,Marion,2019-07-11 20:00:00,1.0,2019-07-11 21:00:00,293.0,302.0,295.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48315,Texas,Marion,2019-07-14 08:15:00,3.0,2019-07-14 11:15:00,348.0,374.0,371.8333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48321,Texas,Matagorda,2019-07-14 22:30:00,3.75,2019-07-15 02:15:00,210.0,404.0,268.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48309,Texas,McLennan,2019-07-11 01:30:00,4.0,2019-07-11 05:30:00,276.0,2087.0,941.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48327,Texas,Menard,2019-07-10 23:00:00,0.5,2019-07-10 23:30:00,200.0,201.0,200.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48327,Texas,Menard,2019-07-11 02:45:00,2.0,2019-07-11 04:45:00,201.0,201.0,201.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48329,Texas,Midland,2019-07-10 17:30:00,2.25,2019-07-10 19:45:00,212.0,225.0,219.77777777777777
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48329,Texas,Midland,2019-07-14 21:45:00,4.25,2019-07-15 02:00:00,403.0,425.0,413.1764705882353
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48335,Texas,Mitchell,2019-07-11 02:00:00,1.5,2019-07-11 03:30:00,653.0,667.0,662.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48335,Texas,Mitchell,2019-07-11 21:15:00,0.25,2019-07-11 21:30:00,643.0,643.0,643.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-10 14:30:00,0.25,2019-07-10 14:45:00,224.0,224.0,224.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-10 15:15:00,1.0,2019-07-10 16:15:00,200.0,204.0,203.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-11 00:15:00,1.0,2019-07-11 01:15:00,200.0,233.0,211.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-11 01:30:00,0.5,2019-07-11 02:00:00,206.0,219.0,212.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-11 08:30:00,2.0,2019-07-11 10:30:00,852.0,3095.0,2159.625
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-11 12:00:00,0.5,2019-07-11 12:30:00,301.0,309.0,305.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,354.0,354.0,354.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-12 15:45:00,0.5,2019-07-12 16:15:00,234.0,234.0,234.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-14 05:30:00,1.75,2019-07-14 07:15:00,205.0,758.0,286.42857142857144
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48339,Texas,Montgomery,2019-07-15 07:45:00,1.0,2019-07-15 08:45:00,399.0,418.0,408.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48343,Texas,Morris,2019-07-11 00:30:00,7.5,2019-07-11 08:00:00,216.0,779.0,483.6666666666667
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48343,Texas,Morris,2019-07-11 09:00:00,2.75,2019-07-11 11:45:00,209.0,214.0,209.45454545454547
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48347,Texas,Nacogdoches,2019-07-11 02:45:00,8.0,2019-07-11 10:45:00,492.0,729.0,601.875
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48355,Texas,Nueces,2019-07-12 23:00:00,1.0,2019-07-13 00:00:00,235.0,241.0,238.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48355,Texas,Nueces,2019-07-13 21:00:00,8.25,2019-07-14 05:15:00,363.0,8849.0,2794.6969696969695
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48361,Texas,Orange,2019-07-11 22:30:00,1.0,2019-07-11 23:30:00,329.0,362.0,353.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48361,Texas,Orange,2019-07-11 23:45:00,1.25,2019-07-12 01:00:00,278.0,329.0,298.4
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48361,Texas,Orange,2019-07-13 00:45:00,5.0,2019-07-13 05:45:00,200.0,250.0,212.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-07-11 00:15:00,5.25,2019-07-11 05:30:00,253.0,886.0,645.4761904761905
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-07-11 07:00:00,0.5,2019-07-11 07:30:00,415.0,416.0,415.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-07-11 08:45:00,0.25,2019-07-11 09:00:00,335.0,335.0,335.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48365,Texas,Panola,2019-07-11 01:45:00,9.75,2019-07-11 11:30:00,209.0,1968.0,800.6153846153846
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48365,Texas,Panola,2019-07-11 12:45:00,0.25,2019-07-11 13:00:00,203.0,203.0,203.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48367,Texas,Parker,2019-07-10 23:30:00,13.0,2019-07-11 12:30:00,200.0,2545.0,1079.9807692307693
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48367,Texas,Parker,2019-07-11 12:45:00,0.25,2019-07-11 13:00:00,235.0,235.0,235.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48367,Texas,Parker,2019-07-11 16:45:00,1.5,2019-07-11 18:15:00,290.0,410.0,312.1666666666667
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48367,Texas,Parker,2019-07-11 18:30:00,1.5,2019-07-11 20:00:00,412.0,963.0,688.8333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48373,Texas,Polk,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,365.0,365.0,365.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48373,Texas,Polk,2019-07-14 00:00:00,0.5,2019-07-14 00:30:00,226.0,226.0,226.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48373,Texas,Polk,2019-07-14 00:45:00,1.75,2019-07-14 02:30:00,226.0,226.0,226.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48387,Texas,Red River,2019-07-10 23:45:00,5.0,2019-07-11 04:45:00,313.0,1853.0,1051.75
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48389,Texas,Reeves,2019-07-12 04:30:00,1.0,2019-07-12 05:30:00,210.0,227.0,214.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48395,Texas,Robertson,2019-07-11 04:00:00,4.75,2019-07-11 08:45:00,215.0,1053.0,538.2105263157895
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48395,Texas,Robertson,2019-07-11 23:00:00,0.25,2019-07-11 23:15:00,226.0,226.0,226.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48395,Texas,Robertson,2019-07-12 05:15:00,0.25,2019-07-12 05:30:00,1766.0,1766.0,1766.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48401,Texas,Rusk,2019-07-11 01:30:00,11.0,2019-07-11 12:30:00,320.0,2462.0,1129.4318181818182
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48401,Texas,Rusk,2019-07-11 12:45:00,6.5,2019-07-11 19:15:00,206.0,426.0,320.03846153846155
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48407,Texas,San Jacinto,2019-07-11 16:00:00,0.25,2019-07-11 16:15:00,366.0,366.0,366.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48413,Texas,Schleicher,2019-07-12 13:00:00,4.0,2019-07-12 17:00:00,741.0,742.0,741.375
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48413,Texas,Schleicher,2019-07-12 18:30:00,0.5,2019-07-12 19:00:00,742.0,742.0,742.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48423,Texas,Smith,2019-07-10 20:30:00,1.0,2019-07-10 21:30:00,522.0,523.0,522.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48423,Texas,Smith,2019-07-11 01:15:00,11.25,2019-07-11 12:30:00,278.0,11573.0,5694.888888888889
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48423,Texas,Smith,2019-07-11 12:45:00,13.0,2019-07-12 01:45:00,201.0,3258.0,1011.1923076923077
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48423,Texas,Smith,2019-07-14 02:30:00,4.5,2019-07-14 07:00:00,341.0,611.0,594.2777777777778
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48425,Texas,Somervell,2019-07-11 02:15:00,4.0,2019-07-11 06:15:00,211.0,867.0,454.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48425,Texas,Somervell,2019-07-11 06:30:00,0.5,2019-07-11 07:00:00,204.0,239.0,221.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48427,Texas,Starr,2019-07-13 14:00:00,1.75,2019-07-13 15:45:00,308.0,315.0,312.57142857142856
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48435,Texas,Sutton,2019-07-10 23:15:00,1.25,2019-07-11 00:30:00,905.0,907.0,905.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-10 21:30:00,15.0,2019-07-11 12:30:00,371.0,36684.0,12830.783333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-11 12:45:00,18.25,2019-07-12 07:00:00,245.0,6578.0,2173.178082191781
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-12 09:00:00,2.0,2019-07-12 11:00:00,344.0,4061.0,3126.375
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-12 20:45:00,0.5,2019-07-12 21:15:00,240.0,251.0,245.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-14 02:45:00,7.75,2019-07-14 10:30:00,200.0,1423.0,861.9032258064516
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48439,Texas,Tarrant,2019-07-14 16:00:00,0.5,2019-07-14 16:30:00,205.0,206.0,205.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48441,Texas,Taylor,2019-07-10 20:15:00,3.5,2019-07-10 23:45:00,213.0,576.0,366.7857142857143
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48449,Texas,Titus,2019-07-11 00:15:00,12.25,2019-07-11 12:30:00,732.0,3253.0,1897.6122448979593
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48449,Texas,Titus,2019-07-11 12:45:00,8.0,2019-07-11 20:45:00,230.0,745.0,401.15625
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48451,Texas,Tom Green,2019-07-13 20:30:00,1.0,2019-07-13 21:30:00,1561.0,1809.0,1624.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48453,Texas,Travis,2019-07-10 23:45:00,0.25,2019-07-11 00:00:00,397.0,397.0,397.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48453,Texas,Travis,2019-07-11 03:45:00,3.5,2019-07-11 07:15:00,353.0,1141.0,827.4285714285714
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48453,Texas,Travis,2019-07-11 09:15:00,0.5,2019-07-11 09:45:00,202.0,202.0,202.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48453,Texas,Travis,2019-07-14 02:45:00,1.75,2019-07-14 04:30:00,576.0,584.0,577.1428571428571
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48453,Texas,Travis,2019-07-14 20:30:00,0.75,2019-07-14 21:15:00,226.0,237.0,233.33333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48459,Texas,Upshur,2019-07-11 00:45:00,11.75,2019-07-11 12:30:00,423.0,2425.0,1336.1702127659576
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48459,Texas,Upshur,2019-07-11 12:45:00,4.25,2019-07-11 17:00:00,251.0,618.0,419.7647058823529
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48459,Texas,Upshur,2019-07-11 17:45:00,0.75,2019-07-11 18:30:00,250.0,250.0,250.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48459,Texas,Upshur,2019-07-11 19:45:00,1.25,2019-07-11 21:00:00,200.0,350.0,315.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48459,Texas,Upshur,2019-07-13 23:45:00,0.25,2019-07-14 00:00:00,381.0,381.0,381.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48463,Texas,Uvalde,2019-07-11 05:45:00,0.25,2019-07-11 06:00:00,641.0,641.0,641.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48463,Texas,Uvalde,2019-07-11 15:00:00,1.5,2019-07-11 16:30:00,742.0,743.0,742.8333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48463,Texas,Uvalde,2019-07-13 00:30:00,0.75,2019-07-13 01:15:00,437.0,437.0,437.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48463,Texas,Uvalde,2019-07-14 06:15:00,5.0,2019-07-14 11:15:00,688.0,695.0,693.6
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48463,Texas,Uvalde,2019-07-14 14:30:00,1.5,2019-07-14 16:00:00,492.0,696.0,526.1666666666666
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48463,Texas,Uvalde,2019-07-14 21:15:00,5.25,2019-07-15 02:30:00,695.0,698.0,697.0952380952381
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48467,Texas,Van Zandt,2019-07-11 01:15:00,10.75,2019-07-11 12:00:00,204.0,3531.0,1180.860465116279
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48467,Texas,Van Zandt,2019-07-11 14:15:00,0.25,2019-07-11 14:30:00,291.0,291.0,291.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48467,Texas,Van Zandt,2019-07-11 14:45:00,1.25,2019-07-11 16:00:00,846.0,858.0,853.8
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48469,Texas,Victoria,2019-07-14 11:45:00,0.5,2019-07-14 12:15:00,216.0,216.0,216.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48471,Texas,Walker,2019-07-10 12:45:00,0.25,2019-07-10 13:00:00,398.0,398.0,398.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48471,Texas,Walker,2019-07-10 14:45:00,1.5,2019-07-10 16:15:00,439.0,549.0,512.3333333333334
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48471,Texas,Walker,2019-07-13 22:15:00,2.0,2019-07-14 00:15:00,401.0,408.0,404.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48475,Texas,Ward,2019-07-12 01:15:00,2.5,2019-07-12 03:45:00,236.0,314.0,275.5
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48479,Texas,Webb,2019-07-10 19:00:00,2.25,2019-07-10 21:15:00,314.0,327.0,317.55555555555554
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48479,Texas,Webb,2019-07-10 23:00:00,1.25,2019-07-11 00:15:00,290.0,302.0,296.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48479,Texas,Webb,2019-07-11 20:30:00,1.75,2019-07-11 22:15:00,429.0,1476.0,1067.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48479,Texas,Webb,2019-07-15 01:30:00,3.0,2019-07-15 04:30:00,482.0,485.0,484.4166666666667
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48485,Texas,Wichita,2019-07-10 19:30:00,1.75,2019-07-10 21:15:00,271.0,391.0,353.7142857142857
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48491,Texas,Williamson,2019-07-11 03:15:00,3.0,2019-07-11 06:15:00,278.0,3350.0,1739.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48491,Texas,Williamson,2019-07-11 15:45:00,1.0,2019-07-11 16:45:00,2634.0,2812.0,2679.25
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48493,Texas,Wilson,2019-07-10 14:15:00,0.75,2019-07-10 15:00:00,671.0,1742.0,1035.3333333333333
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48497,Texas,Wise,2019-07-10 23:00:00,5.5,2019-07-11 04:30:00,202.0,1179.0,453.95454545454544
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48497,Texas,Wise,2019-07-12 02:45:00,0.75,2019-07-12 03:30:00,1453.0,1453.0,1453.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48499,Texas,Wood,2019-07-10 13:15:00,1.25,2019-07-10 14:30:00,267.0,300.0,273.6
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48499,Texas,Wood,2019-07-11 00:45:00,11.75,2019-07-11 12:30:00,964.0,5795.0,2475.9148936170213
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48499,Texas,Wood,2019-07-11 12:45:00,5.75,2019-07-11 18:30:00,208.0,680.0,322.82608695652175
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48499,Texas,Wood,2019-07-11 19:45:00,0.25,2019-07-11 20:00:00,219.0,219.0,219.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48499,Texas,Wood,2019-07-12 16:00:00,0.5,2019-07-12 16:30:00,933.0,1409.0,1171.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48499,Texas,Wood,2019-07-12 17:00:00,0.5,2019-07-12 17:30:00,545.0,1177.0,861.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48499,Texas,Wood,2019-07-13 23:45:00,0.25,2019-07-14 00:00:00,380.0,380.0,380.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48505,Texas,Zapata,2019-07-12 22:15:00,1.25,2019-07-12 23:30:00,846.0,846.0,846.0
Texas-24,Texas,2019-07-10 12:10:00,2019-07-12 12:30:00,Severe Weather,48505,Texas,Zapata,2019-07-13 20:00:00,4.25,2019-07-14 00:15:00,535.0,1149.0,884.8823529411765
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48001,Texas,Anderson,2019-10-21 08:45:00,14.75,2019-10-21 23:30:00,345.0,2322.0,1046.4745762711864
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48005,Texas,Angelina,2019-10-24 13:45:00,1.25,2019-10-24 15:00:00,217.0,221.0,219.6
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48007,Texas,Aransas,2019-10-25 06:30:00,1.75,2019-10-25 08:15:00,3983.0,15436.0,9700.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48007,Texas,Aransas,2019-10-25 15:00:00,3.5,2019-10-25 18:30:00,232.0,537.0,425.7142857142857
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48007,Texas,Aransas,2019-10-25 21:15:00,1.0,2019-10-25 22:15:00,253.0,256.0,254.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48013,Texas,Atascosa,2019-10-25 04:30:00,2.25,2019-10-25 06:45:00,362.0,582.0,459.55555555555554
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48015,Texas,Austin,2019-10-21 12:45:00,0.5,2019-10-21 13:15:00,205.0,205.0,205.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48017,Texas,Bailey,2019-10-24 19:00:00,1.25,2019-10-24 20:15:00,875.0,898.0,888.8
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48021,Texas,Bastrop,2019-10-20 23:45:00,0.25,2019-10-21 00:00:00,514.0,514.0,514.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48021,Texas,Bastrop,2019-10-25 05:15:00,0.75,2019-10-25 06:00:00,529.0,530.0,529.6666666666666
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48025,Texas,Bee,2019-10-25 07:00:00,2.75,2019-10-25 09:45:00,253.0,258.0,257.09090909090907
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-21 07:45:00,10.5,2019-10-21 18:15:00,535.0,5865.0,2054.4523809523807
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-21 18:30:00,0.25,2019-10-21 18:45:00,205.0,205.0,205.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-22 15:15:00,0.5,2019-10-22 15:45:00,213.0,219.0,216.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-25 00:15:00,0.25,2019-10-25 00:30:00,291.0,291.0,291.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-25 01:00:00,0.75,2019-10-25 01:45:00,254.0,286.0,271.6666666666667
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48027,Texas,Bell,2019-10-25 11:15:00,0.75,2019-10-25 12:00:00,237.0,237.0,237.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-21 01:15:00,0.75,2019-10-21 02:00:00,1065.0,1072.0,1069.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-21 02:45:00,0.75,2019-10-21 03:30:00,431.0,433.0,432.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-21 09:00:00,3.75,2019-10-21 12:45:00,586.0,1264.0,878.3333333333334
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-22 18:30:00,0.5,2019-10-22 19:00:00,414.0,422.0,418.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-24 01:45:00,2.75,2019-10-24 04:30:00,256.0,630.0,460.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-24 22:30:00,11.75,2019-10-25 10:15:00,204.0,5615.0,2074.1702127659573
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-25 10:30:00,0.25,2019-10-25 10:45:00,251.0,251.0,251.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-25 20:45:00,1.0,2019-10-25 21:45:00,1697.0,1705.0,1702.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-26 15:00:00,1.0,2019-10-26 16:00:00,268.0,277.0,272.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48029,Texas,Bexar,2019-10-27 00:30:00,0.75,2019-10-27 01:15:00,202.0,212.0,205.33333333333334
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48035,Texas,Bosque,2019-10-21 06:30:00,2.25,2019-10-21 08:45:00,243.0,321.0,283.44444444444446
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48037,Texas,Bowie,2019-10-21 08:30:00,2.25,2019-10-21 10:45:00,364.0,684.0,612.7777777777778
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48037,Texas,Bowie,2019-10-22 15:45:00,2.75,2019-10-22 18:30:00,230.0,251.0,240.45454545454547
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48039,Texas,Brazoria,2019-10-21 08:45:00,0.25,2019-10-21 09:00:00,282.0,282.0,282.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48039,Texas,Brazoria,2019-10-21 12:45:00,1.0,2019-10-21 13:45:00,2037.0,2065.0,2049.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48039,Texas,Brazoria,2019-10-21 14:00:00,3.5,2019-10-21 17:30:00,227.0,613.0,335.92857142857144
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48039,Texas,Brazoria,2019-10-26 02:45:00,5.0,2019-10-26 07:45:00,265.0,369.0,297.3
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48041,Texas,Brazos,2019-10-24 22:45:00,0.25,2019-10-24 23:00:00,4326.0,4326.0,4326.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48055,Texas,Caldwell,2019-10-20 23:45:00,0.5,2019-10-21 00:15:00,871.0,1389.0,1130.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48057,Texas,Calhoun,2019-10-26 12:45:00,0.25,2019-10-26 13:00:00,281.0,281.0,281.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-21 05:30:00,0.25,2019-10-21 05:45:00,358.0,358.0,358.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-21 06:00:00,22.0,2019-10-22 04:00:00,826.0,14944.0,6334.920454545455
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-22 04:30:00,2.5,2019-10-22 07:00:00,1640.0,2341.0,2260.7
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-22 07:45:00,9.75,2019-10-22 17:30:00,249.0,1185.0,654.1025641025641
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-22 18:30:00,0.5,2019-10-22 19:00:00,212.0,509.0,360.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-22 19:15:00,1.75,2019-10-22 21:00:00,245.0,833.0,372.7142857142857
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-22 22:15:00,0.25,2019-10-22 22:30:00,215.0,215.0,215.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-23 13:30:00,0.5,2019-10-23 14:00:00,491.0,491.0,491.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-23 23:30:00,0.25,2019-10-23 23:45:00,1703.0,1703.0,1703.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-24 14:45:00,1.5,2019-10-24 16:15:00,255.0,299.0,288.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-25 08:15:00,13.5,2019-10-25 21:45:00,363.0,6438.0,2022.537037037037
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48061,Texas,Cameron,2019-10-28 00:00:00,1.25,2019-10-28 01:15:00,278.0,299.0,290.4
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48067,Texas,Cass,2019-10-21 03:45:00,1.25,2019-10-21 05:00:00,222.0,222.0,222.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48067,Texas,Cass,2019-10-21 08:15:00,14.0,2019-10-21 22:15:00,357.0,2500.0,1189.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48067,Texas,Cass,2019-10-23 20:15:00,2.75,2019-10-23 23:00:00,391.0,396.0,394.27272727272725
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48073,Texas,Cherokee,2019-10-20 23:00:00,1.25,2019-10-21 00:15:00,599.0,1022.0,836.8
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48073,Texas,Cherokee,2019-10-21 02:30:00,0.5,2019-10-21 03:00:00,201.0,201.0,201.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48073,Texas,Cherokee,2019-10-21 08:15:00,12.0,2019-10-21 20:15:00,318.0,3925.0,1628.8333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48073,Texas,Cherokee,2019-10-25 06:30:00,0.25,2019-10-25 06:45:00,1498.0,1498.0,1498.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48073,Texas,Cherokee,2019-10-25 07:00:00,2.25,2019-10-25 09:15:00,1631.0,1633.0,1632.7777777777778
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48073,Texas,Cherokee,2019-10-25 13:45:00,0.25,2019-10-25 14:00:00,1501.0,1501.0,1501.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48083,Texas,Coleman,2019-10-21 04:45:00,2.5,2019-10-21 07:15:00,211.0,329.0,226.8
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48085,Texas,Collin,2019-10-21 02:15:00,54.25,2019-10-23 08:30:00,357.0,10738.0,3415.5069124423962
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48085,Texas,Collin,2019-10-23 13:45:00,0.75,2019-10-23 14:30:00,1777.0,1779.0,1778.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48085,Texas,Collin,2019-10-23 15:00:00,1.5,2019-10-23 16:30:00,1340.0,1366.0,1354.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48085,Texas,Collin,2019-10-24 13:30:00,0.25,2019-10-24 13:45:00,801.0,801.0,801.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48085,Texas,Collin,2019-10-24 14:30:00,0.75,2019-10-24 15:15:00,931.0,1850.0,1238.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48085,Texas,Collin,2019-10-25 00:15:00,1.25,2019-10-25 01:30:00,219.0,237.0,222.6
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48085,Texas,Collin,2019-10-25 01:45:00,1.5,2019-10-25 03:15:00,217.0,220.0,218.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48085,Texas,Collin,2019-10-25 06:00:00,0.75,2019-10-25 06:45:00,260.0,265.0,263.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48085,Texas,Collin,2019-10-25 07:30:00,9.5,2019-10-25 17:00:00,497.0,2721.0,919.578947368421
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48085,Texas,Collin,2019-10-26 18:30:00,5.5,2019-10-27 00:00:00,281.0,1019.0,582.4090909090909
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48089,Texas,Colorado,2019-10-20 22:15:00,2.0,2019-10-21 00:15:00,587.0,588.0,587.875
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48091,Texas,Comal,2019-10-21 02:30:00,1.75,2019-10-21 04:15:00,202.0,304.0,283.2857142857143
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48091,Texas,Comal,2019-10-25 02:45:00,1.75,2019-10-25 04:30:00,1304.0,3094.0,1967.2857142857142
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48091,Texas,Comal,2019-10-25 09:45:00,1.75,2019-10-25 11:30:00,2851.0,2854.0,2851.714285714286
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48091,Texas,Comal,2019-10-26 03:00:00,1.5,2019-10-26 04:30:00,389.0,2195.0,717.8333333333334
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48093,Texas,Comanche,2019-10-21 05:00:00,6.5,2019-10-21 11:30:00,623.0,2261.0,1866.7692307692307
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48093,Texas,Comanche,2019-10-21 12:00:00,0.5,2019-10-21 12:30:00,912.0,913.0,912.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48093,Texas,Comanche,2019-10-21 12:45:00,0.5,2019-10-21 13:15:00,200.0,200.0,200.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48097,Texas,Cooke,2019-10-21 05:15:00,1.75,2019-10-21 07:00:00,310.0,314.0,311.42857142857144
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48097,Texas,Cooke,2019-10-21 18:15:00,0.75,2019-10-21 19:00:00,424.0,427.0,426.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48097,Texas,Cooke,2019-10-24 16:30:00,1.0,2019-10-24 17:30:00,240.0,601.0,331.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48097,Texas,Cooke,2019-10-24 20:45:00,1.25,2019-10-24 22:00:00,723.0,777.0,754.4
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48113,Texas,Dallas,2019-10-21 02:15:00,124.5,2019-10-26 06:45:00,267.0,83944.0,20299.793172690763
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48113,Texas,Dallas,2019-10-26 13:30:00,12.0,2019-10-27 01:30:00,216.0,1415.0,358.4166666666667
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48113,Texas,Dallas,2019-10-27 05:00:00,0.75,2019-10-27 05:45:00,209.0,210.0,209.66666666666666
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48113,Texas,Dallas,2019-10-27 07:00:00,0.5,2019-10-27 07:30:00,203.0,203.0,203.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48113,Texas,Dallas,2019-10-27 08:45:00,1.25,2019-10-27 10:00:00,1619.0,1622.0,1620.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48113,Texas,Dallas,2019-10-27 10:15:00,2.25,2019-10-27 12:30:00,282.0,298.0,291.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48113,Texas,Dallas,2019-10-27 14:15:00,0.25,2019-10-27 14:30:00,210.0,210.0,210.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48113,Texas,Dallas,2019-10-27 19:30:00,0.25,2019-10-27 19:45:00,227.0,227.0,227.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48117,Texas,Deaf Smith,2019-10-21 20:45:00,0.25,2019-10-21 21:00:00,737.0,737.0,737.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48119,Texas,Delta,2019-10-21 05:00:00,4.75,2019-10-21 09:45:00,204.0,222.0,207.1578947368421
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48121,Texas,Denton,2019-10-21 02:00:00,18.25,2019-10-21 20:15:00,215.0,3671.0,1012.7123287671233
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48121,Texas,Denton,2019-10-23 19:45:00,3.75,2019-10-23 23:30:00,316.0,453.0,420.8
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48121,Texas,Denton,2019-10-24 19:45:00,1.5,2019-10-24 21:15:00,777.0,793.0,780.1666666666666
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48121,Texas,Denton,2019-10-24 22:00:00,3.25,2019-10-25 01:15:00,953.0,1019.0,987.9230769230769
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48121,Texas,Denton,2019-10-25 04:00:00,1.5,2019-10-25 05:30:00,3127.0,6139.0,4149.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48127,Texas,Dimmit,2019-10-25 01:30:00,1.75,2019-10-25 03:15:00,239.0,243.0,242.14285714285714
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48127,Texas,Dimmit,2019-10-25 05:30:00,1.75,2019-10-25 07:15:00,595.0,599.0,596.1428571428571
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48129,Texas,Donley,2019-10-25 04:15:00,2.0,2019-10-25 06:15:00,811.0,1834.0,1578.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48131,Texas,Duval,2019-10-25 07:45:00,2.25,2019-10-25 10:00:00,559.0,655.0,577.5555555555555
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48131,Texas,Duval,2019-10-25 13:15:00,3.25,2019-10-25 16:30:00,218.0,223.0,221.15384615384616
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48133,Texas,Eastland,2019-10-24 17:15:00,3.25,2019-10-24 20:30:00,475.0,487.0,481.7692307692308
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48141,Texas,El Paso,2019-10-25 00:30:00,1.25,2019-10-25 01:45:00,4932.0,4935.0,4933.4
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48141,Texas,El Paso,2019-10-26 12:15:00,0.75,2019-10-26 13:00:00,6189.0,6189.0,6189.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48139,Texas,Ellis,2019-10-21 02:30:00,34.25,2019-10-22 12:45:00,205.0,9923.0,2807.890510948905
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48139,Texas,Ellis,2019-10-22 13:30:00,4.0,2019-10-22 17:30:00,206.0,361.0,305.6875
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48139,Texas,Ellis,2019-10-24 14:00:00,0.75,2019-10-24 14:45:00,248.0,248.0,248.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48139,Texas,Ellis,2019-10-25 05:30:00,0.25,2019-10-25 05:45:00,271.0,271.0,271.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48139,Texas,Ellis,2019-10-25 06:30:00,0.5,2019-10-25 07:00:00,213.0,213.0,213.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48139,Texas,Ellis,2019-10-25 07:15:00,0.5,2019-10-25 07:45:00,220.0,221.0,220.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48143,Texas,Erath,2019-10-21 00:15:00,2.25,2019-10-21 02:30:00,460.0,2784.0,1053.4444444444443
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48143,Texas,Erath,2019-10-21 05:30:00,14.75,2019-10-21 20:15:00,214.0,4707.0,1152.084745762712
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48145,Texas,Falls,2019-10-21 08:30:00,2.75,2019-10-21 11:15:00,280.0,1166.0,650.1818181818181
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48145,Texas,Falls,2019-10-26 04:45:00,8.25,2019-10-26 13:00:00,238.0,238.0,238.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48145,Texas,Falls,2019-10-26 13:30:00,1.25,2019-10-26 14:45:00,238.0,238.0,238.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48147,Texas,Fannin,2019-10-21 05:45:00,7.75,2019-10-21 13:30:00,224.0,355.0,293.16129032258067
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48147,Texas,Fannin,2019-10-21 21:45:00,0.5,2019-10-21 22:15:00,204.0,204.0,204.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48157,Texas,Fort Bend,2019-10-21 08:45:00,3.75,2019-10-21 12:30:00,411.0,896.0,458.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48157,Texas,Fort Bend,2019-10-21 13:15:00,2.5,2019-10-21 15:45:00,215.0,1375.0,580.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48157,Texas,Fort Bend,2019-10-21 16:30:00,0.5,2019-10-21 17:00:00,219.0,221.0,220.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48157,Texas,Fort Bend,2019-10-25 19:45:00,1.75,2019-10-25 21:30:00,1186.0,2278.0,1727.5714285714287
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48157,Texas,Fort Bend,2019-10-26 01:30:00,0.75,2019-10-26 02:15:00,333.0,334.0,333.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48157,Texas,Fort Bend,2019-10-27 13:45:00,0.75,2019-10-27 14:30:00,460.0,508.0,491.6666666666667
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48159,Texas,Franklin,2019-10-21 05:30:00,1.5,2019-10-21 07:00:00,311.0,315.0,314.3333333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48159,Texas,Franklin,2019-10-21 08:00:00,3.75,2019-10-21 11:45:00,213.0,224.0,218.66666666666666
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48161,Texas,Freestone,2019-10-21 09:15:00,8.5,2019-10-21 17:45:00,491.0,695.0,545.5294117647059
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48167,Texas,Galveston,2019-10-21 13:30:00,0.5,2019-10-21 14:00:00,200.0,214.0,207.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48167,Texas,Galveston,2019-10-21 14:45:00,0.5,2019-10-21 15:15:00,620.0,624.0,622.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48167,Texas,Galveston,2019-10-22 16:00:00,0.25,2019-10-22 16:15:00,871.0,871.0,871.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48167,Texas,Galveston,2019-10-25 16:00:00,0.5,2019-10-25 16:30:00,2423.0,2426.0,2424.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48167,Texas,Galveston,2019-10-27 19:15:00,0.75,2019-10-27 20:00:00,218.0,1299.0,578.3333333333334
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48181,Texas,Grayson,2019-10-21 05:15:00,5.5,2019-10-21 10:45:00,431.0,1701.0,879.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-21 00:45:00,0.5,2019-10-21 01:15:00,223.0,223.0,223.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-21 01:30:00,2.75,2019-10-21 04:15:00,216.0,726.0,419.45454545454544
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-21 06:45:00,0.75,2019-10-21 07:30:00,396.0,400.0,398.6666666666667
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-21 08:15:00,6.75,2019-10-21 15:00:00,202.0,1930.0,511.7037037037037
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-23 17:15:00,0.75,2019-10-23 18:00:00,571.0,571.0,571.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48183,Texas,Gregg,2019-10-24 15:00:00,0.75,2019-10-24 15:45:00,954.0,963.0,958.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48185,Texas,Grimes,2019-10-21 09:15:00,1.5,2019-10-21 10:45:00,345.0,516.0,417.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48185,Texas,Grimes,2019-10-26 11:15:00,0.25,2019-10-26 11:30:00,205.0,205.0,205.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48187,Texas,Guadalupe,2019-10-23 18:45:00,0.25,2019-10-23 19:00:00,227.0,227.0,227.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48187,Texas,Guadalupe,2019-10-25 21:00:00,0.25,2019-10-25 21:15:00,785.0,785.0,785.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48199,Texas,Hardin,2019-10-21 12:00:00,11.0,2019-10-21 23:00:00,268.0,1558.0,577.6363636363636
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48203,Texas,Harrison,2019-10-21 01:45:00,1.75,2019-10-21 03:30:00,445.0,1404.0,591.7142857142857
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48203,Texas,Harrison,2019-10-21 03:45:00,1.75,2019-10-21 05:30:00,370.0,441.0,391.2857142857143
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48203,Texas,Harrison,2019-10-21 08:15:00,5.5,2019-10-21 13:45:00,242.0,559.0,428.40909090909093
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48207,Texas,Haskell,2019-10-24 21:00:00,0.25,2019-10-24 21:15:00,635.0,635.0,635.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48209,Texas,Hays,2019-10-25 00:45:00,1.0,2019-10-25 01:45:00,914.0,987.0,933.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48209,Texas,Hays,2019-10-25 02:00:00,1.25,2019-10-25 03:15:00,330.0,352.0,339.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48211,Texas,Hemphill,2019-10-24 20:15:00,4.0,2019-10-25 00:15:00,906.0,1415.0,1351.375
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-21 07:45:00,8.75,2019-10-21 16:30:00,203.0,2380.0,956.7428571428571
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-21 18:45:00,2.0,2019-10-21 20:45:00,219.0,225.0,222.5
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 01:15:00,2.0,2019-10-25 03:15:00,211.0,227.0,220.375
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 07:45:00,2.25,2019-10-25 10:00:00,236.0,562.0,491.44444444444446
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 10:15:00,1.75,2019-10-25 12:00:00,210.0,230.0,222.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 15:00:00,0.75,2019-10-25 15:45:00,1557.0,1557.0,1557.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 19:30:00,1.0,2019-10-25 20:30:00,416.0,419.0,417.25
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48213,Texas,Henderson,2019-10-25 21:30:00,0.5,2019-10-25 22:00:00,416.0,416.0,416.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-21 00:30:00,0.25,2019-10-21 00:45:00,431.0,431.0,431.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-21 07:00:00,0.25,2019-10-21 07:15:00,1293.0,1293.0,1293.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-21 07:45:00,3.25,2019-10-21 11:00:00,220.0,403.0,289.0769230769231
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-21 11:15:00,2.25,2019-10-21 13:30:00,236.0,1950.0,1364.7777777777778
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-21 18:00:00,0.25,2019-10-21 18:15:00,1159.0,1159.0,1159.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-22 19:30:00,0.25,2019-10-22 19:45:00,1115.0,1115.0,1115.0
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-24 00:00:00,3.0,2019-10-24 03:00:00,642.0,2053.0,1052.0833333333333
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-25 07:45:00,12.75,2019-10-25 20:30:00,233.0,7322.0,2544.627450980392
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48215,Texas,Hidalgo,2019-10-27 13:45:00,1.25,2019-10-27 15:00:00,826.0,831.0,827.4
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48217,Texas,Hill,2019-10-21 07:30:00,4.75,2019-10-21 12:15:00,274.0,1090.0,454.4736842105263
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48221,Texas,Hood,2019-10-21 07:15:00,4.0,2019-10-21 11:15:00,604.0,717.0,628.4375
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48225,Texas,Houston,2019-10-21 10:15:00,1.5,2019-10-21 11:45:00,699.0,4057.0,2533.6666666666665
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48225,Texas,Houston,2019-10-21 12:15:00,4.5,2019-10-21 16:45:00,226.0,384.0,285.3888888888889
Texas-20,Texas,2019-10-20 22:15:00,2019-10-25 02:00:00,Severe Weather,48225,Texas,Houston,2019-10-22 12:15:00,0.75,2019-10-22 13:00:00,478.0,479.0,478.3333333333333
