event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48035,Texas,Bosque,2019-03-13 13:00:00,1.0,2019-03-13 14:00:00,447.0,540.0,495.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-13 13:15:00,1.5,2019-03-13 14:45:00,236.0,242.0,240.16666666666666
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-13 20:45:00,2.25,2019-03-13 23:00:00,200.0,210.0,203.77777777777777
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-14 08:15:00,1.5,2019-03-14 09:45:00,216.0,340.0,300.8333333333333
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-14 10:00:00,0.5,2019-03-14 10:30:00,229.0,230.0,229.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48037,Texas,Bowie,2019-03-16 07:45:00,0.75,2019-03-16 08:30:00,292.0,293.0,292.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48039,Texas,Brazoria,2019-03-14 12:00:00,2.25,2019-03-14 14:15:00,205.0,2143.0,1289.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48049,Texas,Brown,2019-03-13 08:00:00,9.75,2019-03-13 17:45:00,221.0,2819.0,958.5384615384615
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48049,Texas,Brown,2019-03-13 19:15:00,0.5,2019-03-13 19:45:00,1038.0,1077.0,1057.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48059,Texas,Callahan,2019-03-13 08:00:00,0.5,2019-03-13 08:30:00,920.0,1359.0,1139.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48059,Texas,Callahan,2019-03-13 19:15:00,0.5,2019-03-13 19:45:00,985.0,1357.0,1171.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48061,Texas,Cameron,2019-03-13 14:30:00,0.25,2019-03-13 14:45:00,216.0,216.0,216.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48065,Texas,Carson,2019-03-13 23:45:00,15.5,2019-03-14 15:15:00,286.0,618.0,466.4032258064516
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48069,Texas,Castro,2019-03-13 12:45:00,0.25,2019-03-13 13:00:00,200.0,200.0,200.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48073,Texas,Cherokee,2019-03-13 08:45:00,2.5,2019-03-13 11:15:00,988.0,1986.0,1391.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48073,Texas,Cherokee,2019-03-13 15:15:00,0.5,2019-03-13 15:45:00,379.0,379.0,379.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48073,Texas,Cherokee,2019-03-14 14:15:00,2.0,2019-03-14 16:15:00,384.0,385.0,384.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48081,Texas,Coke,2019-03-13 21:30:00,0.5,2019-03-13 22:00:00,305.0,306.0,305.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48085,Texas,Collin,2019-03-13 10:15:00,14.0,2019-03-14 00:15:00,208.0,22700.0,3437.6785714285716
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48085,Texas,Collin,2019-03-14 04:45:00,0.25,2019-03-14 05:00:00,254.0,254.0,254.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48085,Texas,Collin,2019-03-15 19:15:00,2.0,2019-03-15 21:15:00,276.0,287.0,279.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48093,Texas,Comanche,2019-03-13 08:45:00,4.5,2019-03-13 13:15:00,512.0,709.0,610.6666666666666
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48093,Texas,Comanche,2019-03-13 16:00:00,4.25,2019-03-13 20:15:00,346.0,671.0,392.8235294117647
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48097,Texas,Cooke,2019-03-13 10:00:00,2.25,2019-03-13 12:15:00,292.0,292.0,292.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48099,Texas,Coryell,2019-03-13 08:00:00,3.25,2019-03-13 11:15:00,312.0,4648.0,1762.6153846153845
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48099,Texas,Coryell,2019-03-13 13:45:00,0.5,2019-03-13 14:15:00,392.0,393.0,392.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48099,Texas,Coryell,2019-03-15 19:00:00,1.25,2019-03-15 20:15:00,254.0,254.0,254.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48103,Texas,Crane,2019-03-13 06:45:00,4.0,2019-03-13 10:45:00,397.0,408.0,404.75
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48107,Texas,Crosby,2019-03-13 23:45:00,15.75,2019-03-14 15:30:00,326.0,346.0,344.14285714285717
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48109,Texas,Culberson,2019-03-13 07:15:00,0.75,2019-03-13 08:00:00,201.0,201.0,201.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48109,Texas,Culberson,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,232.0,232.0,232.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48113,Texas,Dallas,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,1968.0,1968.0,1968.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48113,Texas,Dallas,2019-03-14 07:15:00,15.25,2019-03-14 22:30:00,353.0,1914.0,1038.639344262295
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48113,Texas,Dallas,2019-03-15 17:30:00,1.0,2019-03-15 18:30:00,219.0,1232.0,976.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48115,Texas,Dawson,2019-03-13 19:30:00,1.75,2019-03-13 21:15:00,204.0,269.0,257.2857142857143
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48123,Texas,DeWitt,2019-03-13 10:45:00,2.25,2019-03-13 13:00:00,248.0,285.0,268.55555555555554
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48117,Texas,Deaf Smith,2019-03-13 18:00:00,33.25,2019-03-15 03:15:00,215.0,1120.0,754.1203007518797
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48117,Texas,Deaf Smith,2019-03-15 17:15:00,2.25,2019-03-15 19:30:00,272.0,275.0,272.77777777777777
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48121,Texas,Denton,2019-03-13 09:45:00,10.0,2019-03-13 19:45:00,253.0,8713.0,2954.025
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48121,Texas,Denton,2019-03-13 20:45:00,2.5,2019-03-13 23:15:00,383.0,485.0,452.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48121,Texas,Denton,2019-03-14 19:00:00,0.25,2019-03-14 19:15:00,491.0,491.0,491.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48133,Texas,Eastland,2019-03-13 07:45:00,20.75,2019-03-14 04:30:00,1506.0,4529.0,1747.0843373493976
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48133,Texas,Eastland,2019-03-14 07:15:00,0.25,2019-03-14 07:30:00,207.0,207.0,207.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48135,Texas,Ector,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,795.0,795.0,795.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48135,Texas,Ector,2019-03-14 07:15:00,17.75,2019-03-15 01:00:00,345.0,660.0,581.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48141,Texas,El Paso,2019-03-13 19:00:00,1.0,2019-03-13 20:00:00,253.0,735.0,384.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48141,Texas,El Paso,2019-03-13 22:00:00,4.25,2019-03-14 02:15:00,264.0,2608.0,1390.8235294117646
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48141,Texas,El Paso,2019-03-15 19:45:00,0.25,2019-03-15 20:00:00,674.0,674.0,674.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-13 11:30:00,14.75,2019-03-14 02:15:00,751.0,3449.0,1683.3559322033898
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 05:00:00,0.75,2019-03-14 05:45:00,219.0,310.0,252.33333333333334
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 06:00:00,0.5,2019-03-14 06:30:00,243.0,243.0,243.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,300.0,300.0,300.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48139,Texas,Ellis,2019-03-14 07:15:00,1.0,2019-03-14 08:15:00,269.0,269.0,269.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48143,Texas,Erath,2019-03-13 10:45:00,3.0,2019-03-13 13:45:00,200.0,553.0,427.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48147,Texas,Fannin,2019-03-13 11:15:00,1.25,2019-03-13 12:30:00,806.0,818.0,812.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48147,Texas,Fannin,2019-03-13 13:30:00,1.5,2019-03-13 15:00:00,259.0,304.0,288.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48157,Texas,Fort Bend,2019-03-14 02:45:00,1.25,2019-03-14 04:00:00,241.0,462.0,373.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48157,Texas,Fort Bend,2019-03-14 17:15:00,0.75,2019-03-14 18:00:00,347.0,480.0,393.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48157,Texas,Fort Bend,2019-03-14 19:15:00,3.25,2019-03-14 22:30:00,591.0,661.0,634.5384615384615
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48159,Texas,Franklin,2019-03-13 12:45:00,2.0,2019-03-13 14:45:00,200.0,201.0,200.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48165,Texas,Gaines,2019-03-13 23:45:00,16.25,2019-03-14 16:00:00,232.0,919.0,725.276923076923
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48167,Texas,Galveston,2019-03-14 15:30:00,1.0,2019-03-14 16:30:00,211.0,212.0,211.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48173,Texas,Glasscock,2019-03-13 19:15:00,2.0,2019-03-13 21:15:00,228.0,229.0,228.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48177,Texas,Gonzales,2019-03-13 17:15:00,0.75,2019-03-13 18:00:00,339.0,339.0,339.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48179,Texas,Gray,2019-03-13 23:45:00,18.25,2019-03-14 18:00:00,241.0,780.0,340.6575342465753
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48181,Texas,Grayson,2019-03-13 11:00:00,1.5,2019-03-13 12:30:00,664.0,1689.0,1509.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48181,Texas,Grayson,2019-03-13 13:00:00,2.75,2019-03-13 15:45:00,395.0,1105.0,726.5454545454545
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48183,Texas,Gregg,2019-03-13 18:15:00,0.25,2019-03-13 18:30:00,230.0,230.0,230.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48183,Texas,Gregg,2019-03-14 08:15:00,16.25,2019-03-15 00:30:00,213.0,3254.0,679.7692307692307
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48185,Texas,Grimes,2019-03-13 16:45:00,4.0,2019-03-13 20:45:00,1439.0,1848.0,1821.8125
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48189,Texas,Hale,2019-03-14 20:45:00,2.5,2019-03-14 23:15:00,203.0,213.0,205.9
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48191,Texas,Hall,2019-03-13 18:45:00,1.0,2019-03-13 19:45:00,1077.0,1084.0,1082.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48195,Texas,Hansford,2019-03-13 23:45:00,21.0,2019-03-14 20:45:00,240.0,1218.0,1020.7261904761905
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48197,Texas,Hardeman,2019-03-13 22:30:00,3.0,2019-03-14 01:30:00,302.0,1832.0,1702.1666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-13 07:00:00,17.0,2019-03-14 00:00:00,222.0,7980.0,2193.6911764705883
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 00:15:00,6.25,2019-03-14 06:30:00,211.0,1134.0,503.92
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 11:00:00,5.75,2019-03-14 16:45:00,266.0,4022.0,1606.304347826087
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 17:00:00,1.0,2019-03-14 18:00:00,207.0,372.0,291.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 19:15:00,1.0,2019-03-14 20:15:00,237.0,355.0,301.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 20:45:00,0.25,2019-03-14 21:00:00,616.0,616.0,616.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-14 22:45:00,0.25,2019-03-14 23:00:00,203.0,203.0,203.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 13:45:00,0.75,2019-03-15 14:30:00,261.0,896.0,510.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 14:45:00,2.0,2019-03-15 16:45:00,228.0,377.0,305.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 19:00:00,0.5,2019-03-15 19:30:00,366.0,371.0,368.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 20:00:00,1.25,2019-03-15 21:15:00,361.0,367.0,363.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-15 21:45:00,2.0,2019-03-15 23:45:00,213.0,684.0,418.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48201,Texas,Harris,2019-03-16 01:45:00,1.25,2019-03-16 03:00:00,299.0,311.0,306.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48203,Texas,Harrison,2019-03-14 09:00:00,2.0,2019-03-14 11:00:00,862.0,901.0,884.875
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48205,Texas,Hartley,2019-03-13 23:45:00,15.75,2019-03-14 15:30:00,233.0,383.0,245.12698412698413
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48211,Texas,Hemphill,2019-03-13 23:45:00,0.75,2019-03-14 00:30:00,376.0,1802.0,1326.6666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48213,Texas,Henderson,2019-03-13 11:45:00,1.75,2019-03-13 13:30:00,236.0,272.0,257.85714285714283
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48213,Texas,Henderson,2019-03-14 07:30:00,5.25,2019-03-14 12:45:00,224.0,1813.0,1087.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48215,Texas,Hidalgo,2019-03-13 18:30:00,1.25,2019-03-13 19:45:00,200.0,203.0,201.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48215,Texas,Hidalgo,2019-03-14 19:15:00,1.5,2019-03-14 20:45:00,318.0,325.0,321.1666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48221,Texas,Hood,2019-03-13 09:30:00,2.75,2019-03-13 12:15:00,291.0,880.0,627.0909090909091
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48221,Texas,Hood,2019-03-13 12:30:00,1.0,2019-03-13 13:30:00,200.0,435.0,290.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-13 16:15:00,5.5,2019-03-13 21:45:00,205.0,249.0,225.9090909090909
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-13 22:00:00,2.0,2019-03-14 00:00:00,200.0,276.0,250.375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 00:45:00,0.75,2019-03-14 01:30:00,480.0,491.0,487.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 03:45:00,0.5,2019-03-14 04:15:00,205.0,205.0,205.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 05:45:00,0.5,2019-03-14 06:15:00,201.0,201.0,201.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-14 21:00:00,1.25,2019-03-14 22:15:00,1160.0,1161.0,1160.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48227,Texas,Howard,2019-03-15 06:45:00,1.0,2019-03-15 07:45:00,582.0,583.0,582.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48231,Texas,Hunt,2019-03-13 12:30:00,6.25,2019-03-13 18:45:00,205.0,1427.0,658.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48231,Texas,Hunt,2019-03-13 19:15:00,5.0,2019-03-14 00:15:00,300.0,391.0,360.65
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48233,Texas,Hutchinson,2019-03-13 15:15:00,46.75,2019-03-15 14:00:00,269.0,6862.0,2786.620320855615
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48233,Texas,Hutchinson,2019-03-15 14:45:00,0.25,2019-03-15 15:00:00,202.0,202.0,202.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48233,Texas,Hutchinson,2019-03-15 18:00:00,0.25,2019-03-15 18:15:00,215.0,215.0,215.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48237,Texas,Jack,2019-03-13 09:15:00,0.25,2019-03-13 09:30:00,2330.0,2330.0,2330.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48237,Texas,Jack,2019-03-13 12:30:00,5.75,2019-03-13 18:15:00,526.0,575.0,540.7826086956521
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48245,Texas,Jefferson,2019-03-13 21:00:00,2.5,2019-03-13 23:30:00,275.0,481.0,304.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48251,Texas,Johnson,2019-03-14 10:15:00,5.25,2019-03-14 15:30:00,314.0,331.0,319.85714285714283
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48253,Texas,Jones,2019-03-13 06:30:00,3.5,2019-03-13 10:00:00,1312.0,2309.0,2187.214285714286
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48257,Texas,Kaufman,2019-03-13 13:45:00,0.25,2019-03-13 14:00:00,1771.0,1771.0,1771.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48257,Texas,Kaufman,2019-03-14 06:30:00,1.25,2019-03-14 07:45:00,278.0,356.0,331.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48263,Texas,Kent,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,343.0,343.0,343.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48267,Texas,Kimble,2019-03-13 08:15:00,2.25,2019-03-13 10:30:00,768.0,828.0,798.7777777777778
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48273,Texas,Kleberg,2019-03-14 23:15:00,3.0,2019-03-15 02:15:00,863.0,863.0,863.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48275,Texas,Knox,2019-03-13 22:15:00,1.75,2019-03-14 00:00:00,240.0,240.0,240.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48279,Texas,Lamb,2019-03-13 23:45:00,14.75,2019-03-14 14:30:00,236.0,874.0,361.3728813559322
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48291,Texas,Liberty,2019-03-15 06:45:00,8.75,2019-03-15 15:30:00,270.0,1418.0,1380.4285714285713
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48293,Texas,Limestone,2019-03-14 19:15:00,1.25,2019-03-14 20:30:00,322.0,323.0,322.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48297,Texas,Live Oak,2019-03-14 23:00:00,1.5,2019-03-15 00:30:00,419.0,419.0,419.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48301,Texas,Loving,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,519.0,519.0,519.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48303,Texas,Lubbock,2019-03-13 23:45:00,15.5,2019-03-14 15:15:00,224.0,655.0,480.06451612903226
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48305,Texas,Lynn,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,661.0,661.0,661.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48305,Texas,Lynn,2019-03-14 07:15:00,3.25,2019-03-14 10:30:00,661.0,661.0,661.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48305,Texas,Lynn,2019-03-14 11:45:00,0.75,2019-03-14 12:30:00,200.0,200.0,200.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48317,Texas,Martin,2019-03-13 18:15:00,4.5,2019-03-13 22:45:00,220.0,416.0,366.3888888888889
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48309,Texas,McLennan,2019-03-13 14:30:00,1.0,2019-03-13 15:30:00,205.0,240.0,230.25
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48329,Texas,Midland,2019-03-13 17:15:00,13.25,2019-03-14 06:30:00,284.0,5046.0,786.0754716981132
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48329,Texas,Midland,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,245.0,245.0,245.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48329,Texas,Midland,2019-03-14 07:15:00,8.5,2019-03-14 15:45:00,210.0,653.0,271.47058823529414
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48335,Texas,Mitchell,2019-03-13 06:45:00,8.25,2019-03-13 15:00:00,256.0,309.0,278.8484848484849
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48335,Texas,Mitchell,2019-03-14 01:45:00,1.25,2019-03-14 03:00:00,313.0,314.0,313.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48339,Texas,Montgomery,2019-03-13 08:15:00,4.75,2019-03-13 13:00:00,274.0,1393.0,496.7368421052632
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48339,Texas,Montgomery,2019-03-13 16:45:00,4.0,2019-03-13 20:45:00,1320.0,1477.0,1373.4375
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48339,Texas,Montgomery,2019-03-14 19:30:00,2.25,2019-03-14 21:45:00,223.0,934.0,721.4444444444445
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48341,Texas,Moore,2019-03-13 15:15:00,48.25,2019-03-15 15:30:00,382.0,5957.0,2486.1761658031087
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48347,Texas,Nacogdoches,2019-03-13 18:30:00,3.25,2019-03-13 21:45:00,302.0,362.0,309.38461538461536
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48347,Texas,Nacogdoches,2019-03-15 07:00:00,2.0,2019-03-15 09:00:00,731.0,731.0,731.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48353,Texas,Nolan,2019-03-13 06:45:00,1.0,2019-03-13 07:45:00,286.0,286.0,286.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48353,Texas,Nolan,2019-03-13 21:30:00,4.75,2019-03-14 02:15:00,289.0,475.0,356.63157894736844
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48355,Texas,Nueces,2019-03-14 00:30:00,1.25,2019-03-14 01:45:00,2176.0,2208.0,2190.2
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48355,Texas,Nueces,2019-03-14 06:00:00,0.5,2019-03-14 06:30:00,1277.0,1277.0,1277.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48359,Texas,Oldham,2019-03-13 17:00:00,7.25,2019-03-14 00:15:00,228.0,407.0,378.44827586206895
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48359,Texas,Oldham,2019-03-14 00:45:00,41.0,2019-03-15 17:45:00,269.0,569.0,436.8353658536585
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-03-13 08:30:00,5.25,2019-03-13 13:45:00,238.0,736.0,555.2857142857143
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-03-13 14:00:00,1.75,2019-03-13 15:45:00,300.0,377.0,354.14285714285717
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48367,Texas,Parker,2019-03-13 08:45:00,18.0,2019-03-14 02:45:00,405.0,4112.0,1335.9583333333333
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48369,Texas,Parmer,2019-03-13 23:45:00,22.0,2019-03-14 21:45:00,207.0,1079.0,634.4659090909091
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48371,Texas,Pecos,2019-03-13 20:30:00,0.25,2019-03-13 20:45:00,288.0,288.0,288.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48389,Texas,Reeves,2019-03-13 19:45:00,1.0,2019-03-13 20:45:00,253.0,272.0,260.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48389,Texas,Reeves,2019-03-13 21:00:00,4.5,2019-03-14 01:30:00,201.0,318.0,256.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48389,Texas,Reeves,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,224.0,376.0,332.57142857142856
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48393,Texas,Roberts,2019-03-14 03:15:00,11.5,2019-03-14 14:45:00,246.0,249.0,248.54347826086956
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48397,Texas,Rockwall,2019-03-13 13:15:00,4.0,2019-03-13 17:15:00,206.0,5193.0,2157.1875
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48399,Texas,Runnels,2019-03-13 06:45:00,4.25,2019-03-13 11:00:00,305.0,746.0,617.5294117647059
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48399,Texas,Runnels,2019-03-13 20:30:00,0.5,2019-03-13 21:00:00,783.0,783.0,783.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48399,Texas,Runnels,2019-03-13 21:15:00,0.25,2019-03-13 21:30:00,783.0,783.0,783.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48423,Texas,Smith,2019-03-13 16:45:00,0.75,2019-03-13 17:30:00,526.0,526.0,526.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48423,Texas,Smith,2019-03-13 21:45:00,0.5,2019-03-13 22:15:00,319.0,324.0,321.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48423,Texas,Smith,2019-03-14 07:30:00,14.75,2019-03-14 22:15:00,275.0,3866.0,1656.322033898305
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48425,Texas,Somervell,2019-03-13 13:00:00,0.5,2019-03-13 13:30:00,452.0,452.0,452.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48435,Texas,Sutton,2019-03-13 07:15:00,1.25,2019-03-13 08:30:00,897.0,897.0,897.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48439,Texas,Tarrant,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,2897.0,2897.0,2897.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48439,Texas,Tarrant,2019-03-14 07:15:00,15.0,2019-03-14 22:15:00,220.0,2278.0,1377.4666666666667
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48439,Texas,Tarrant,2019-03-15 18:00:00,0.25,2019-03-15 18:15:00,2109.0,2109.0,2109.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48441,Texas,Taylor,2019-03-13 06:30:00,3.25,2019-03-13 09:45:00,937.0,988.0,961.8461538461538
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48447,Texas,Throckmorton,2019-03-13 07:15:00,2.25,2019-03-13 09:30:00,377.0,945.0,582.1111111111111
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48451,Texas,Tom Green,2019-03-13 07:00:00,1.5,2019-03-13 08:30:00,205.0,208.0,207.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48451,Texas,Tom Green,2019-03-13 09:00:00,0.25,2019-03-13 09:15:00,212.0,212.0,212.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48453,Texas,Travis,2019-03-14 14:15:00,3.0,2019-03-14 17:15:00,205.0,353.0,302.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48453,Texas,Travis,2019-03-15 08:30:00,0.25,2019-03-15 08:45:00,276.0,276.0,276.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48453,Texas,Travis,2019-03-15 10:00:00,1.0,2019-03-15 11:00:00,764.0,764.0,764.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48453,Texas,Travis,2019-03-15 15:30:00,0.5,2019-03-15 16:00:00,1691.0,1697.0,1694.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48453,Texas,Travis,2019-03-15 16:30:00,1.25,2019-03-15 17:45:00,403.0,406.0,404.4
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48459,Texas,Upshur,2019-03-14 07:45:00,8.25,2019-03-14 16:00:00,215.0,2981.0,2075.121212121212
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48467,Texas,Van Zandt,2019-03-13 11:30:00,1.25,2019-03-13 12:45:00,417.0,440.0,428.8
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48467,Texas,Van Zandt,2019-03-13 13:00:00,1.5,2019-03-13 14:30:00,421.0,478.0,457.5
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48471,Texas,Walker,2019-03-13 08:30:00,0.25,2019-03-13 08:45:00,245.0,245.0,245.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48471,Texas,Walker,2019-03-13 09:30:00,0.25,2019-03-13 09:45:00,238.0,238.0,238.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48471,Texas,Walker,2019-03-14 09:30:00,0.25,2019-03-14 09:45:00,1421.0,1421.0,1421.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48475,Texas,Ward,2019-03-13 17:45:00,5.5,2019-03-13 23:15:00,218.0,903.0,395.72727272727275
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48475,Texas,Ward,2019-03-14 03:30:00,1.75,2019-03-14 05:15:00,268.0,271.0,270.14285714285717
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48479,Texas,Webb,2019-03-13 17:45:00,2.25,2019-03-13 20:00:00,622.0,625.0,623.1111111111111
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48479,Texas,Webb,2019-03-13 20:15:00,1.75,2019-03-13 22:00:00,228.0,1359.0,823.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48479,Texas,Webb,2019-03-16 05:45:00,2.25,2019-03-16 08:00:00,1451.0,1466.0,1459.7777777777778
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48485,Texas,Wichita,2019-03-13 08:15:00,5.0,2019-03-13 13:15:00,215.0,243.0,222.95
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48485,Texas,Wichita,2019-03-13 19:45:00,4.75,2019-03-14 00:30:00,324.0,2077.0,804.6842105263158
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48485,Texas,Wichita,2019-03-14 01:00:00,1.25,2019-03-14 02:15:00,263.0,282.0,268.6
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48485,Texas,Wichita,2019-03-15 01:00:00,0.5,2019-03-15 01:30:00,329.0,329.0,329.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48491,Texas,Williamson,2019-03-13 07:15:00,0.5,2019-03-13 07:45:00,207.0,399.0,303.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48491,Texas,Williamson,2019-03-13 16:15:00,1.25,2019-03-13 17:30:00,1155.0,1164.0,1158.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48491,Texas,Williamson,2019-03-15 16:30:00,1.25,2019-03-15 17:45:00,398.0,480.0,418.4
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48495,Texas,Winkler,2019-03-13 17:45:00,0.25,2019-03-13 18:00:00,578.0,578.0,578.0
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48497,Texas,Wise,2019-03-13 09:15:00,5.75,2019-03-13 15:00:00,306.0,414.0,386.95652173913044
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48497,Texas,Wise,2019-03-13 20:45:00,2.75,2019-03-13 23:30:00,423.0,1189.0,1099.2727272727273
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48499,Texas,Wood,2019-03-13 20:30:00,2.5,2019-03-13 23:00:00,798.0,799.0,798.9
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48499,Texas,Wood,2019-03-14 00:30:00,5.0,2019-03-14 05:30:00,375.0,798.0,768.4
Texas-18,Texas,2019-03-13 05:50:00,2019-03-13 10:30:00,Severe Weather,48503,Texas,Young,2019-03-13 08:15:00,1.25,2019-03-13 09:30:00,409.0,457.0,442.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48007,Texas,Aransas,2019-06-14 16:30:00,0.5,2019-06-14 17:00:00,2846.0,2846.0,2846.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48009,Texas,Archer,2019-06-09 22:15:00,0.75,2019-06-09 23:00:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48009,Texas,Archer,2019-06-15 16:00:00,0.25,2019-06-15 16:15:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48019,Texas,Bandera,2019-06-10 01:45:00,2.75,2019-06-10 04:30:00,404.0,440.0,414.27272727272725
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-09 18:15:00,0.5,2019-06-09 18:45:00,1187.0,2338.0,1762.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-10 00:30:00,10.25,2019-06-10 10:45:00,412.0,2826.0,1161.6829268292684
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-13 06:30:00,0.25,2019-06-13 06:45:00,569.0,569.0,569.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48021,Texas,Bastrop,2019-06-14 19:45:00,1.25,2019-06-14 21:00:00,1754.0,1755.0,1754.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48023,Texas,Baylor,2019-06-16 07:15:00,0.25,2019-06-16 07:30:00,214.0,214.0,214.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-09 23:15:00,13.0,2019-06-10 12:15:00,254.0,2034.0,1079.0961538461538
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-10 18:30:00,0.75,2019-06-10 19:15:00,210.0,215.0,211.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-10 22:30:00,0.25,2019-06-10 22:45:00,216.0,216.0,216.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-11 02:15:00,1.5,2019-06-11 03:45:00,220.0,226.0,224.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48027,Texas,Bell,2019-06-13 22:15:00,1.0,2019-06-13 23:15:00,221.0,222.0,221.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-09 14:45:00,1.0,2019-06-09 15:45:00,650.0,1033.0,928.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 01:45:00,0.5,2019-06-10 02:15:00,497.0,11235.0,5866.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 04:30:00,9.5,2019-06-10 14:00:00,262.0,9180.0,2092.6052631578946
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 20:15:00,1.0,2019-06-10 21:15:00,321.0,383.0,343.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-10 22:15:00,0.5,2019-06-10 22:45:00,339.0,466.0,402.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 10:00:00,0.75,2019-06-11 10:45:00,285.0,770.0,607.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 15:00:00,2.25,2019-06-11 17:15:00,201.0,234.0,213.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-11 18:00:00,1.0,2019-06-11 19:00:00,219.0,225.0,221.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-12 12:30:00,0.75,2019-06-12 13:15:00,233.0,237.0,235.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-13 15:45:00,1.0,2019-06-13 16:45:00,2067.0,2468.0,2175.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-13 18:00:00,0.25,2019-06-13 18:15:00,841.0,841.0,841.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-15 14:15:00,0.25,2019-06-15 14:30:00,211.0,211.0,211.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48029,Texas,Bexar,2019-06-16 14:00:00,1.75,2019-06-16 15:45:00,343.0,424.0,374.2857142857143
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48037,Texas,Bowie,2019-06-12 22:00:00,0.25,2019-06-12 22:15:00,303.0,303.0,303.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48037,Texas,Bowie,2019-06-16 13:30:00,2.0,2019-06-16 15:30:00,212.0,417.0,350.125
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48039,Texas,Brazoria,2019-06-15 19:15:00,2.5,2019-06-15 21:45:00,266.0,1067.0,769.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-10 00:00:00,8.0,2019-06-10 08:00:00,218.0,1181.0,538.3125
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-10 20:15:00,0.75,2019-06-10 21:00:00,953.0,954.0,953.3333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48053,Texas,Burnet,2019-06-14 19:00:00,0.25,2019-06-14 19:15:00,1001.0,1001.0,1001.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48055,Texas,Caldwell,2019-06-10 01:30:00,15.5,2019-06-10 17:00:00,207.0,1630.0,698.8064516129032
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48055,Texas,Caldwell,2019-06-11 08:00:00,0.25,2019-06-11 08:15:00,360.0,360.0,360.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 08:00:00,2.75,2019-06-10 10:45:00,224.0,642.0,600.6363636363636
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 17:30:00,0.75,2019-06-10 18:15:00,1053.0,1638.0,1442.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 19:30:00,2.0,2019-06-10 21:30:00,207.0,334.0,290.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48061,Texas,Cameron,2019-06-10 21:45:00,1.25,2019-06-10 23:00:00,639.0,1028.0,870.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48063,Texas,Camp,2019-06-16 10:15:00,6.75,2019-06-16 17:00:00,207.0,242.0,234.7037037037037
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48063,Texas,Camp,2019-06-16 17:30:00,0.25,2019-06-16 17:45:00,208.0,208.0,208.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48067,Texas,Cass,2019-06-10 18:30:00,0.75,2019-06-10 19:15:00,370.0,371.0,370.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48071,Texas,Chambers,2019-06-12 20:00:00,0.75,2019-06-12 20:45:00,773.0,773.0,773.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48075,Texas,Childress,2019-06-16 01:15:00,3.0,2019-06-16 04:15:00,257.0,774.0,496.4166666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48077,Texas,Clay,2019-06-16 20:15:00,0.25,2019-06-16 20:30:00,547.0,547.0,547.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-09 18:45:00,68.0,2019-06-12 14:45:00,223.0,24374.0,4204.724264705882
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-12 21:45:00,1.0,2019-06-12 22:45:00,667.0,923.0,858.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-12 23:45:00,0.25,2019-06-13 00:00:00,787.0,787.0,787.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-13 13:15:00,0.25,2019-06-13 13:30:00,453.0,453.0,453.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-14 21:30:00,1.25,2019-06-14 22:45:00,223.0,1337.0,1095.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48085,Texas,Collin,2019-06-16 08:00:00,11.25,2019-06-16 19:15:00,216.0,3328.0,1417.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-10 01:15:00,2.5,2019-06-10 03:45:00,243.0,806.0,536.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-10 14:15:00,0.5,2019-06-10 14:45:00,362.0,1794.0,1078.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48091,Texas,Comal,2019-06-11 12:15:00,0.75,2019-06-11 13:00:00,1584.0,1586.0,1585.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,655.0,656.0,655.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,311.0,426.0,389.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48093,Texas,Comanche,2019-06-10 02:45:00,9.5,2019-06-10 12:15:00,246.0,284.0,275.05263157894734
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-09 17:45:00,0.25,2019-06-09 18:00:00,932.0,932.0,932.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-09 21:00:00,2.0,2019-06-09 23:00:00,222.0,228.0,223.875
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48097,Texas,Cooke,2019-06-10 03:45:00,1.25,2019-06-10 05:00:00,207.0,228.0,223.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48099,Texas,Coryell,2019-06-09 23:30:00,9.25,2019-06-10 08:45:00,377.0,1264.0,710.0540540540541
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48099,Texas,Coryell,2019-06-10 09:45:00,2.0,2019-06-10 11:45:00,311.0,315.0,313.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-09 15:15:00,0.75,2019-06-09 16:00:00,204.0,221.0,209.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-09 18:45:00,107.0,2019-06-14 05:45:00,213.0,313327.0,98077.69158878505
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-14 07:15:00,1.5,2019-06-14 08:45:00,384.0,527.0,461.1666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-14 14:45:00,17.5,2019-06-15 08:15:00,223.0,2929.0,783.8714285714286
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 08:45:00,0.5,2019-06-15 09:15:00,201.0,201.0,201.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 15:15:00,0.5,2019-06-15 15:45:00,1210.0,1213.0,1211.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48113,Texas,Dallas,2019-06-15 18:15:00,13.0,2019-06-16 07:15:00,245.0,1146.0,663.9230769230769
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-09 18:00:00,49.0,2019-06-11 19:00:00,201.0,33492.0,9878.183673469388
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-11 19:15:00,0.25,2019-06-11 19:30:00,201.0,201.0,201.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-13 03:00:00,0.5,2019-06-13 03:30:00,209.0,226.0,217.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-14 23:30:00,3.0,2019-06-15 02:30:00,978.0,2367.0,1713.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48121,Texas,Denton,2019-06-15 21:30:00,17.75,2019-06-16 15:15:00,207.0,2521.0,687.9718309859155
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48129,Texas,Donley,2019-06-14 06:30:00,0.75,2019-06-14 07:15:00,798.0,798.0,798.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48129,Texas,Donley,2019-06-14 07:45:00,19.75,2019-06-15 03:30:00,1475.0,1475.0,1475.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-13 02:00:00,2.5,2019-06-13 04:30:00,744.0,2170.0,1517.1
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-13 15:15:00,1.5,2019-06-13 16:45:00,301.0,302.0,301.8333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-15 23:15:00,1.0,2019-06-16 00:15:00,951.0,975.0,957.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48135,Texas,Ector,2019-06-16 00:30:00,0.75,2019-06-16 01:15:00,448.0,449.0,448.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-10 19:15:00,3.75,2019-06-10 23:00:00,1498.0,4358.0,2513.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-10 23:15:00,1.75,2019-06-11 01:00:00,546.0,2118.0,1667.142857142857
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-11 01:30:00,0.75,2019-06-11 02:15:00,889.0,2125.0,1301.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-11 02:45:00,2.0,2019-06-11 04:45:00,265.0,392.0,344.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-13 00:45:00,0.75,2019-06-13 01:30:00,200.0,201.0,200.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-13 04:30:00,0.75,2019-06-13 05:15:00,200.0,200.0,200.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-13 16:45:00,1.0,2019-06-13 17:45:00,220.0,327.0,249.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-14 02:45:00,1.25,2019-06-14 04:00:00,340.0,3271.0,2657.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-14 08:15:00,1.25,2019-06-14 09:30:00,505.0,2038.0,1415.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-14 21:00:00,6.75,2019-06-15 03:45:00,224.0,276.0,231.4814814814815
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-15 04:15:00,0.25,2019-06-15 04:30:00,2182.0,2182.0,2182.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48141,Texas,El Paso,2019-06-15 20:15:00,1.25,2019-06-15 21:30:00,350.0,1020.0,873.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-09 21:00:00,44.25,2019-06-11 17:15:00,204.0,4271.0,1449.5649717514125
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-11 17:30:00,3.25,2019-06-11 20:45:00,201.0,578.0,431.0769230769231
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-11 21:00:00,2.0,2019-06-11 23:00:00,213.0,224.0,219.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-11 23:15:00,0.25,2019-06-11 23:30:00,217.0,217.0,217.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-11 23:45:00,1.25,2019-06-12 01:00:00,217.0,364.0,317.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-14 16:15:00,0.25,2019-06-14 16:30:00,222.0,222.0,222.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-14 16:45:00,0.5,2019-06-14 17:15:00,200.0,200.0,200.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-14 21:15:00,3.5,2019-06-15 00:45:00,208.0,214.0,209.85714285714286
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48139,Texas,Ellis,2019-06-16 10:15:00,6.0,2019-06-16 16:15:00,308.0,2822.0,756.2916666666666
