event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48143,Texas,Erath,2019-06-09 22:30:00,1.5,2019-06-10 00:00:00,219.0,377.0,322.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48147,Texas,Fannin,2019-06-16 08:00:00,5.25,2019-06-16 13:15:00,378.0,2171.0,1103.952380952381
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48157,Texas,Fort Bend,2019-06-12 13:30:00,1.25,2019-06-12 14:45:00,647.0,649.0,648.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48157,Texas,Fort Bend,2019-06-16 21:00:00,1.0,2019-06-16 22:00:00,848.0,916.0,893.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48159,Texas,Franklin,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,318.0,318.0,318.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48159,Texas,Franklin,2019-06-16 12:00:00,1.0,2019-06-16 13:00:00,418.0,432.0,426.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48161,Texas,Freestone,2019-06-09 22:15:00,7.5,2019-06-10 05:45:00,247.0,548.0,454.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48161,Texas,Freestone,2019-06-13 22:45:00,0.5,2019-06-13 23:15:00,396.0,396.0,396.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48177,Texas,Gonzales,2019-06-10 02:15:00,4.5,2019-06-10 06:45:00,218.0,971.0,364.94444444444446
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48177,Texas,Gonzales,2019-06-10 19:00:00,0.25,2019-06-10 19:15:00,372.0,372.0,372.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48177,Texas,Gonzales,2019-06-14 06:00:00,0.5,2019-06-14 06:30:00,451.0,453.0,452.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48177,Texas,Gonzales,2019-06-14 07:15:00,0.5,2019-06-14 07:45:00,451.0,451.0,451.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48181,Texas,Grayson,2019-06-16 07:15:00,5.75,2019-06-16 13:00:00,359.0,1377.0,796.695652173913
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48181,Texas,Grayson,2019-06-16 20:30:00,0.75,2019-06-16 21:15:00,876.0,881.0,877.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48183,Texas,Gregg,2019-06-10 05:30:00,0.75,2019-06-10 06:15:00,380.0,2327.0,1569.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48183,Texas,Gregg,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,491.0,2328.0,1851.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48183,Texas,Gregg,2019-06-16 12:45:00,2.0,2019-06-16 14:45:00,261.0,549.0,362.875
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48185,Texas,Grimes,2019-06-11 02:45:00,1.75,2019-06-11 04:30:00,440.0,440.0,440.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48185,Texas,Grimes,2019-06-12 02:30:00,0.5,2019-06-12 03:00:00,336.0,440.0,388.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48187,Texas,Guadalupe,2019-06-10 01:30:00,10.0,2019-06-10 11:30:00,285.0,4482.0,1052.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48187,Texas,Guadalupe,2019-06-10 20:00:00,0.25,2019-06-10 20:15:00,584.0,584.0,584.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48187,Texas,Guadalupe,2019-06-14 04:00:00,1.75,2019-06-14 05:45:00,607.0,1969.0,1578.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48187,Texas,Guadalupe,2019-06-14 06:00:00,0.5,2019-06-14 06:30:00,680.0,680.0,680.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48187,Texas,Guadalupe,2019-06-14 07:15:00,0.5,2019-06-14 07:45:00,278.0,678.0,478.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48193,Texas,Hamilton,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,659.0,664.0,661.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48193,Texas,Hamilton,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,315.0,431.0,393.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48193,Texas,Hamilton,2019-06-10 02:45:00,9.5,2019-06-10 12:15:00,242.0,290.0,275.3421052631579
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48199,Texas,Hardin,2019-06-16 18:45:00,1.5,2019-06-16 20:15:00,216.0,405.0,315.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48201,Texas,Harris,2019-06-09 17:30:00,13.75,2019-06-10 07:15:00,201.0,8505.0,663.0363636363636
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48201,Texas,Harris,2019-06-10 09:30:00,16.25,2019-06-11 01:45:00,200.0,2905.0,573.876923076923
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48201,Texas,Harris,2019-06-11 02:45:00,0.5,2019-06-11 03:15:00,216.0,216.0,216.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48201,Texas,Harris,2019-06-11 03:30:00,2.25,2019-06-11 05:45:00,204.0,293.0,252.11111111111111
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48203,Texas,Harrison,2019-06-11 19:15:00,1.0,2019-06-11 20:15:00,391.0,392.0,391.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48203,Texas,Harrison,2019-06-11 20:30:00,2.75,2019-06-11 23:15:00,390.0,806.0,466.54545454545456
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48203,Texas,Harrison,2019-06-16 14:15:00,1.75,2019-06-16 16:00:00,1571.0,1633.0,1613.5714285714287
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48203,Texas,Harrison,2019-06-16 17:00:00,0.25,2019-06-16 17:15:00,290.0,290.0,290.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48203,Texas,Harrison,2019-06-16 17:30:00,1.5,2019-06-16 19:00:00,292.0,326.0,314.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48209,Texas,Hays,2019-06-10 01:00:00,9.5,2019-06-10 10:30:00,224.0,10499.0,2877.0789473684213
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-09 21:45:00,1.75,2019-06-09 23:30:00,679.0,1270.0,917.2857142857143
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-12 20:15:00,0.75,2019-06-12 21:00:00,607.0,607.0,607.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-16 12:15:00,1.0,2019-06-16 13:15:00,243.0,249.0,246.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-16 13:30:00,0.25,2019-06-16 13:45:00,296.0,296.0,296.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-16 14:15:00,4.5,2019-06-16 18:45:00,221.0,391.0,321.44444444444446
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48213,Texas,Henderson,2019-06-16 19:45:00,1.0,2019-06-16 20:45:00,294.0,296.0,295.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-10 02:30:00,1.25,2019-06-10 03:45:00,222.0,297.0,281.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-10 18:15:00,0.75,2019-06-10 19:00:00,243.0,245.0,244.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-10 22:00:00,5.5,2019-06-11 03:30:00,338.0,2685.0,1428.2727272727273
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-12 00:45:00,1.75,2019-06-12 02:30:00,246.0,255.0,249.14285714285714
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-12 12:15:00,4.0,2019-06-12 16:15:00,208.0,2307.0,1213.9375
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-14 18:15:00,0.25,2019-06-14 18:30:00,864.0,864.0,864.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-15 14:30:00,0.5,2019-06-15 15:00:00,1855.0,1855.0,1855.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-16 05:30:00,0.25,2019-06-16 05:45:00,1768.0,1768.0,1768.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48215,Texas,Hidalgo,2019-06-16 06:00:00,3.5,2019-06-16 09:30:00,202.0,251.0,219.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48223,Texas,Hopkins,2019-06-11 16:30:00,2.25,2019-06-11 18:45:00,626.0,821.0,770.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48223,Texas,Hopkins,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,348.0,348.0,348.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48223,Texas,Hopkins,2019-06-16 10:00:00,0.75,2019-06-16 10:45:00,203.0,294.0,263.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48231,Texas,Hunt,2019-06-16 08:00:00,2.0,2019-06-16 10:00:00,300.0,959.0,839.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48231,Texas,Hunt,2019-06-16 11:45:00,1.25,2019-06-16 13:00:00,207.0,214.0,210.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48245,Texas,Jefferson,2019-06-09 18:45:00,1.25,2019-06-09 20:00:00,384.0,388.0,384.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48245,Texas,Jefferson,2019-06-10 13:00:00,0.75,2019-06-10 13:45:00,925.0,929.0,927.3333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48245,Texas,Jefferson,2019-06-12 19:00:00,1.5,2019-06-12 20:30:00,275.0,285.0,279.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48245,Texas,Jefferson,2019-06-13 12:30:00,1.25,2019-06-13 13:45:00,249.0,393.0,290.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48245,Texas,Jefferson,2019-06-16 00:00:00,1.25,2019-06-16 01:15:00,207.0,209.0,207.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48249,Texas,Jim Wells,2019-06-16 12:30:00,0.25,2019-06-16 12:45:00,287.0,287.0,287.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48249,Texas,Jim Wells,2019-06-16 13:15:00,0.75,2019-06-16 14:00:00,286.0,290.0,287.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48251,Texas,Johnson,2019-06-09 21:15:00,3.75,2019-06-10 01:00:00,238.0,430.0,329.73333333333335
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48251,Texas,Johnson,2019-06-15 19:30:00,0.75,2019-06-15 20:15:00,232.0,237.0,233.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48257,Texas,Kaufman,2019-06-09 22:15:00,7.5,2019-06-10 05:45:00,436.0,654.0,583.9
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48257,Texas,Kaufman,2019-06-16 09:15:00,7.5,2019-06-16 16:45:00,252.0,2405.0,1050.2333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48265,Texas,Kerr,2019-06-10 02:00:00,3.5,2019-06-10 05:30:00,343.0,540.0,445.64285714285717
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48273,Texas,Kleberg,2019-06-09 19:45:00,0.75,2019-06-09 20:30:00,247.0,281.0,269.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48273,Texas,Kleberg,2019-06-09 21:15:00,1.5,2019-06-09 22:45:00,252.0,666.0,501.8333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48273,Texas,Kleberg,2019-06-12 00:45:00,2.0,2019-06-12 02:45:00,205.0,252.0,226.625
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48273,Texas,Kleberg,2019-06-12 15:15:00,0.75,2019-06-12 16:00:00,608.0,624.0,618.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48275,Texas,Knox,2019-06-16 03:45:00,3.25,2019-06-16 07:00:00,472.0,495.0,483.3076923076923
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48281,Texas,Lampasas,2019-06-09 23:30:00,2.25,2019-06-10 01:45:00,211.0,1367.0,590.2222222222222
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48281,Texas,Lampasas,2019-06-10 04:00:00,0.75,2019-06-10 04:45:00,200.0,224.0,211.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48289,Texas,Leon,2019-06-09 23:00:00,1.5,2019-06-10 00:30:00,227.0,262.0,247.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48289,Texas,Leon,2019-06-10 00:45:00,1.0,2019-06-10 01:45:00,204.0,206.0,205.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48289,Texas,Leon,2019-06-14 21:00:00,1.25,2019-06-14 22:15:00,865.0,871.0,867.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48291,Texas,Liberty,2019-06-16 18:45:00,1.5,2019-06-16 20:15:00,203.0,534.0,396.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48293,Texas,Limestone,2019-06-09 20:45:00,1.5,2019-06-09 22:15:00,708.0,800.0,763.6666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48293,Texas,Limestone,2019-06-09 22:30:00,0.25,2019-06-09 22:45:00,236.0,236.0,236.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48293,Texas,Limestone,2019-06-09 23:15:00,0.75,2019-06-10 00:00:00,200.0,206.0,203.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48295,Texas,Lipscomb,2019-06-09 19:15:00,4.0,2019-06-09 23:15:00,312.0,338.0,323.375
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48297,Texas,Live Oak,2019-06-16 12:45:00,0.5,2019-06-16 13:15:00,226.0,226.0,226.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48299,Texas,Llano,2019-06-10 06:15:00,0.75,2019-06-10 07:00:00,382.0,409.0,392.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48303,Texas,Lubbock,2019-06-11 19:45:00,2.5,2019-06-11 22:15:00,294.0,355.0,337.1
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48321,Texas,Matagorda,2019-06-15 19:45:00,2.0,2019-06-15 21:45:00,763.0,828.0,781.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48323,Texas,Maverick,2019-06-10 04:45:00,10.5,2019-06-10 15:15:00,238.0,3202.0,1351.1666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48323,Texas,Maverick,2019-06-10 15:45:00,0.75,2019-06-10 16:30:00,201.0,203.0,201.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48309,Texas,McLennan,2019-06-09 22:15:00,4.25,2019-06-10 02:30:00,216.0,1204.0,629.4117647058823
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48309,Texas,McLennan,2019-06-10 03:45:00,2.5,2019-06-10 06:15:00,249.0,396.0,349.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48325,Texas,Medina,2019-06-10 02:45:00,0.25,2019-06-10 03:00:00,474.0,474.0,474.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48325,Texas,Medina,2019-06-10 03:15:00,4.0,2019-06-10 07:15:00,372.0,518.0,437.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48325,Texas,Medina,2019-06-10 07:30:00,1.5,2019-06-10 09:00:00,396.0,417.0,401.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48329,Texas,Midland,2019-06-12 00:00:00,0.25,2019-06-12 00:15:00,1174.0,1174.0,1174.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48329,Texas,Midland,2019-06-15 13:45:00,0.5,2019-06-15 14:15:00,414.0,415.0,414.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48329,Texas,Midland,2019-06-16 00:30:00,1.5,2019-06-16 02:00:00,228.0,231.0,229.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48333,Texas,Mills,2019-06-09 22:30:00,1.0,2019-06-09 23:30:00,592.0,593.0,592.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48333,Texas,Mills,2019-06-10 00:15:00,1.25,2019-06-10 01:30:00,249.0,364.0,327.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48333,Texas,Mills,2019-06-10 02:45:00,8.75,2019-06-10 11:30:00,206.0,222.0,215.54285714285714
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48337,Texas,Montague,2019-06-16 13:15:00,1.5,2019-06-16 14:45:00,246.0,246.0,246.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-10 22:15:00,8.5,2019-06-11 06:45:00,464.0,1019.0,745.6176470588235
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-11 09:00:00,0.25,2019-06-11 09:15:00,471.0,471.0,471.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-11 23:30:00,1.75,2019-06-12 01:15:00,917.0,1701.0,1141.7142857142858
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-12 01:30:00,0.5,2019-06-12 02:00:00,535.0,535.0,535.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-13 17:00:00,0.25,2019-06-13 17:15:00,7045.0,7045.0,7045.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48339,Texas,Montgomery,2019-06-15 20:45:00,0.25,2019-06-15 21:00:00,218.0,218.0,218.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48349,Texas,Navarro,2019-06-09 22:15:00,13.0,2019-06-10 11:15:00,309.0,1296.0,743.4038461538462
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48355,Texas,Nueces,2019-06-09 23:15:00,3.25,2019-06-10 02:30:00,323.0,2771.0,1886.8461538461538
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48355,Texas,Nueces,2019-06-10 19:45:00,0.25,2019-06-10 20:00:00,265.0,265.0,265.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48355,Texas,Nueces,2019-06-12 05:00:00,0.25,2019-06-12 05:15:00,215.0,215.0,215.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48355,Texas,Nueces,2019-06-12 05:45:00,0.25,2019-06-12 06:00:00,922.0,922.0,922.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48355,Texas,Nueces,2019-06-13 07:15:00,1.0,2019-06-13 08:15:00,811.0,812.0,811.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48363,Texas,Palo Pinto,2019-06-09 17:30:00,8.0,2019-06-10 01:30:00,451.0,2579.0,1150.15625
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48365,Texas,Panola,2019-06-16 14:30:00,1.75,2019-06-16 16:15:00,284.0,287.0,285.7142857142857
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48365,Texas,Panola,2019-06-16 17:15:00,0.75,2019-06-16 18:00:00,1026.0,1035.0,1029.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48367,Texas,Parker,2019-06-09 19:00:00,1.0,2019-06-09 20:00:00,341.0,397.0,378.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48367,Texas,Parker,2019-06-09 20:15:00,0.5,2019-06-09 20:45:00,305.0,324.0,314.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48367,Texas,Parker,2019-06-11 18:00:00,0.75,2019-06-11 18:45:00,1035.0,1035.0,1035.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48367,Texas,Parker,2019-06-16 07:45:00,0.25,2019-06-16 08:00:00,334.0,334.0,334.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48367,Texas,Parker,2019-06-16 08:15:00,6.5,2019-06-16 14:45:00,250.0,470.0,415.84615384615387
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48373,Texas,Polk,2019-06-16 18:45:00,2.0,2019-06-16 20:45:00,210.0,655.0,420.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48375,Texas,Potter,2019-06-15 16:15:00,1.25,2019-06-15 17:30:00,516.0,516.0,516.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48377,Texas,Presidio,2019-06-14 05:30:00,0.25,2019-06-14 05:45:00,2383.0,2383.0,2383.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48381,Texas,Randall,2019-06-09 20:15:00,1.0,2019-06-09 21:15:00,235.0,235.0,235.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48383,Texas,Reagan,2019-06-14 20:15:00,1.25,2019-06-14 21:30:00,202.0,207.0,203.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48397,Texas,Rockwall,2019-06-09 23:00:00,30.25,2019-06-11 05:15:00,229.0,481.0,327.57851239669424
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48397,Texas,Rockwall,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,1076.0,1076.0,1076.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48397,Texas,Rockwall,2019-06-16 11:00:00,4.25,2019-06-16 15:15:00,540.0,587.0,552.2941176470588
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48401,Texas,Rusk,2019-06-10 05:30:00,0.75,2019-06-10 06:15:00,367.0,669.0,568.3333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48401,Texas,Rusk,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,367.0,669.0,596.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48401,Texas,Rusk,2019-06-16 12:30:00,8.5,2019-06-16 21:00:00,357.0,536.0,402.7352941176471
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48407,Texas,San Jacinto,2019-06-16 18:45:00,2.5,2019-06-16 21:15:00,219.0,635.0,387.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48413,Texas,Schleicher,2019-06-16 02:45:00,0.25,2019-06-16 03:00:00,1078.0,1078.0,1078.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48413,Texas,Schleicher,2019-06-16 04:00:00,2.0,2019-06-16 06:00:00,1076.0,1082.0,1078.375
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48423,Texas,Smith,2019-06-10 05:30:00,0.75,2019-06-10 06:15:00,409.0,2927.0,2010.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48423,Texas,Smith,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,570.0,2927.0,2208.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48423,Texas,Smith,2019-06-10 09:45:00,9.25,2019-06-10 19:00:00,1106.0,1282.0,1179.8918918918919
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48423,Texas,Smith,2019-06-16 12:15:00,10.25,2019-06-16 22:30:00,204.0,5645.0,903.6585365853658
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-09 15:30:00,0.5,2019-06-09 16:00:00,238.0,248.0,243.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-09 19:15:00,27.5,2019-06-10 22:45:00,218.0,8023.0,2433.481818181818
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-10 23:15:00,0.75,2019-06-11 00:00:00,230.0,238.0,232.66666666666666
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-11 13:15:00,1.5,2019-06-11 14:45:00,281.0,523.0,475.1666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-11 16:15:00,2.5,2019-06-11 18:45:00,237.0,329.0,255.2
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-12 14:15:00,1.5,2019-06-12 15:45:00,300.0,344.0,322.1666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-12 21:15:00,1.25,2019-06-12 22:30:00,284.0,298.0,289.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-12 22:45:00,0.5,2019-06-12 23:15:00,211.0,226.0,218.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-13 20:15:00,0.5,2019-06-13 20:45:00,290.0,294.0,292.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-14 14:00:00,1.25,2019-06-14 15:15:00,519.0,596.0,563.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-14 16:45:00,0.5,2019-06-14 17:15:00,203.0,210.0,206.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-14 18:15:00,1.5,2019-06-14 19:45:00,339.0,357.0,345.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-14 21:45:00,1.0,2019-06-14 22:45:00,526.0,1641.0,1086.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-14 23:45:00,2.25,2019-06-15 02:00:00,237.0,375.0,296.77777777777777
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-15 08:45:00,0.5,2019-06-15 09:15:00,2425.0,2453.0,2439.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-15 15:30:00,2.25,2019-06-15 17:45:00,245.0,310.0,288.8888888888889
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-15 19:30:00,0.25,2019-06-15 19:45:00,211.0,211.0,211.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48439,Texas,Tarrant,2019-06-15 22:15:00,0.25,2019-06-15 22:30:00,273.0,273.0,273.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48441,Texas,Taylor,2019-06-15 18:00:00,1.25,2019-06-15 19:15:00,856.0,856.0,856.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48441,Texas,Taylor,2019-06-15 20:15:00,2.5,2019-06-15 22:45:00,3553.0,3557.0,3555.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-09 21:00:00,0.5,2019-06-09 21:30:00,283.0,287.0,285.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-09 23:00:00,23.75,2019-06-10 22:45:00,204.0,18809.0,3279.3894736842103
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-10 23:00:00,0.5,2019-06-10 23:30:00,201.0,203.0,202.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-11 08:15:00,0.25,2019-06-11 08:30:00,672.0,672.0,672.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-11 14:15:00,4.75,2019-06-11 19:00:00,460.0,1179.0,1064.7894736842106
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-12 08:15:00,0.5,2019-06-12 08:45:00,488.0,488.0,488.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-12 15:15:00,1.75,2019-06-12 17:00:00,209.0,721.0,537.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-12 20:45:00,0.5,2019-06-12 21:15:00,466.0,471.0,468.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-13 03:00:00,0.75,2019-06-13 03:45:00,1548.0,1692.0,1596.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48453,Texas,Travis,2019-06-15 22:30:00,0.75,2019-06-15 23:15:00,260.0,264.0,261.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48455,Texas,Trinity,2019-06-16 19:00:00,0.75,2019-06-16 19:45:00,334.0,358.0,346.6666666666667
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48457,Texas,Tyler,2019-06-16 19:00:00,0.75,2019-06-16 19:45:00,341.0,352.0,348.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48459,Texas,Upshur,2019-06-10 05:45:00,0.5,2019-06-10 06:15:00,2544.0,4125.0,3334.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48459,Texas,Upshur,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,432.0,4126.0,2864.4
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48465,Texas,Val Verde,2019-06-10 02:45:00,1.0,2019-06-10 03:45:00,288.0,289.0,288.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48467,Texas,Van Zandt,2019-06-09 21:15:00,2.0,2019-06-09 23:15:00,538.0,776.0,717.375
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48467,Texas,Van Zandt,2019-06-16 12:45:00,0.5,2019-06-16 13:15:00,432.0,434.0,433.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48467,Texas,Van Zandt,2019-06-16 13:45:00,1.0,2019-06-16 14:45:00,235.0,369.0,331.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48469,Texas,Victoria,2019-06-09 22:30:00,0.25,2019-06-09 22:45:00,3205.0,3205.0,3205.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48471,Texas,Walker,2019-06-16 16:45:00,1.25,2019-06-16 18:00:00,1056.0,1064.0,1057.8
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48471,Texas,Walker,2019-06-16 18:15:00,1.0,2019-06-16 19:15:00,263.0,540.0,380.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48471,Texas,Walker,2019-06-16 20:15:00,0.5,2019-06-16 20:45:00,239.0,297.0,268.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48475,Texas,Ward,2019-06-14 02:45:00,0.25,2019-06-14 03:00:00,211.0,211.0,211.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48479,Texas,Webb,2019-06-09 23:45:00,0.75,2019-06-10 00:30:00,201.0,201.0,201.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48479,Texas,Webb,2019-06-13 12:15:00,1.5,2019-06-13 13:45:00,476.0,476.0,476.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48479,Texas,Webb,2019-06-14 09:00:00,1.5,2019-06-14 10:30:00,2237.0,2238.0,2237.1666666666665
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48481,Texas,Wharton,2019-06-15 19:45:00,2.0,2019-06-15 21:45:00,436.0,437.0,436.75
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48483,Texas,Wheeler,2019-06-16 04:30:00,3.25,2019-06-16 07:45:00,228.0,230.0,228.23076923076923
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48485,Texas,Wichita,2019-06-10 12:30:00,0.75,2019-06-10 13:15:00,238.0,565.0,406.3333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48485,Texas,Wichita,2019-06-14 10:45:00,1.0,2019-06-14 11:45:00,1322.0,2645.0,1653.25
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48485,Texas,Wichita,2019-06-16 05:15:00,10.5,2019-06-16 15:45:00,206.0,2262.0,837.2619047619048
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48487,Texas,Wilbarger,2019-06-16 05:00:00,4.0,2019-06-16 09:00:00,236.0,242.0,237.6875
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48489,Texas,Willacy,2019-06-10 22:00:00,1.75,2019-06-10 23:45:00,364.0,1093.0,868.1428571428571
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48491,Texas,Williamson,2019-06-10 00:00:00,26.25,2019-06-11 02:15:00,389.0,3121.0,923.9428571428572
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48491,Texas,Williamson,2019-06-11 02:30:00,3.75,2019-06-11 06:15:00,236.0,356.0,306.1333333333333
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-10 05:45:00,0.5,2019-06-10 06:15:00,1893.0,3196.0,2544.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-10 06:30:00,1.25,2019-06-10 07:45:00,432.0,3196.0,2216.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-11 15:30:00,1.25,2019-06-11 16:45:00,522.0,539.0,526.6
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-15 23:30:00,0.5,2019-06-16 00:00:00,780.0,780.0,780.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-16 09:15:00,0.25,2019-06-16 09:30:00,223.0,223.0,223.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-16 12:15:00,0.5,2019-06-16 12:45:00,230.0,230.0,230.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-16 14:00:00,0.25,2019-06-16 14:15:00,677.0,677.0,677.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48499,Texas,Wood,2019-06-16 16:00:00,0.5,2019-06-16 16:30:00,508.0,508.0,508.0
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48505,Texas,Zapata,2019-06-16 00:30:00,2.5,2019-06-16 03:00:00,1518.0,2803.0,2674.5
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48507,Texas,Zavala,2019-06-10 12:45:00,0.75,2019-06-10 13:30:00,232.0,236.0,233.33333333333334
Texas-21,Texas,2019-06-09 14:45:00,2019-06-13 22:30:00,Severe Weather,48507,Texas,Zavala,2019-06-10 14:45:00,1.5,2019-06-10 16:15:00,236.0,252.0,243.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48003,Texas,Andrews,2019-08-15 20:45:00,0.75,2019-08-15 21:30:00,1003.0,1004.0,1003.3333333333334
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48003,Texas,Andrews,2019-08-16 03:30:00,1.75,2019-08-16 05:15:00,331.0,332.0,331.42857142857144
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48005,Texas,Angelina,2019-08-14 22:00:00,0.75,2019-08-14 22:45:00,204.0,211.0,207.66666666666666
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48021,Texas,Bastrop,2019-08-15 03:00:00,0.25,2019-08-15 03:15:00,598.0,598.0,598.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48021,Texas,Bastrop,2019-08-15 04:00:00,0.25,2019-08-15 04:15:00,695.0,695.0,695.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48021,Texas,Bastrop,2019-08-15 06:45:00,0.25,2019-08-15 07:00:00,522.0,522.0,522.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48029,Texas,Bexar,2019-08-14 10:30:00,0.5,2019-08-14 11:00:00,222.0,325.0,273.5
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48029,Texas,Bexar,2019-08-14 12:15:00,0.25,2019-08-14 12:30:00,248.0,248.0,248.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48029,Texas,Bexar,2019-08-14 12:45:00,0.75,2019-08-14 13:30:00,218.0,265.0,249.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48029,Texas,Bexar,2019-08-15 20:30:00,0.25,2019-08-15 20:45:00,412.0,412.0,412.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48029,Texas,Bexar,2019-08-15 22:00:00,5.25,2019-08-16 03:15:00,214.0,4422.0,2954.190476190476
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48029,Texas,Bexar,2019-08-16 03:45:00,1.5,2019-08-16 05:15:00,241.0,291.0,258.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48029,Texas,Bexar,2019-08-16 09:00:00,0.5,2019-08-16 09:30:00,1085.0,2331.0,1708.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48031,Texas,Blanco,2019-08-15 01:30:00,1.25,2019-08-15 02:45:00,536.0,536.0,536.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48039,Texas,Brazoria,2019-08-15 00:45:00,15.0,2019-08-15 15:45:00,218.0,1547.0,590.9833333333333
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48039,Texas,Brazoria,2019-08-15 16:15:00,0.75,2019-08-15 17:00:00,201.0,229.0,217.66666666666666
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48039,Texas,Brazoria,2019-08-16 05:30:00,1.75,2019-08-16 07:15:00,458.0,473.0,462.85714285714283
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48041,Texas,Brazos,2019-08-13 22:45:00,0.75,2019-08-13 23:30:00,345.0,345.0,345.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48041,Texas,Brazos,2019-08-15 00:15:00,2.25,2019-08-15 02:30:00,432.0,481.0,447.1111111111111
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48045,Texas,Briscoe,2019-08-16 02:00:00,1.0,2019-08-16 03:00:00,397.0,397.0,397.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48049,Texas,Brown,2019-08-14 12:30:00,0.25,2019-08-14 12:45:00,253.0,253.0,253.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48049,Texas,Brown,2019-08-14 13:45:00,0.25,2019-08-14 14:00:00,253.0,253.0,253.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48051,Texas,Burleson,2019-08-15 00:15:00,1.25,2019-08-15 01:30:00,381.0,490.0,446.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48055,Texas,Caldwell,2019-08-15 02:45:00,1.5,2019-08-15 04:15:00,876.0,1429.0,1226.8333333333333
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48055,Texas,Caldwell,2019-08-15 04:30:00,2.25,2019-08-15 06:45:00,524.0,1429.0,1023.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48055,Texas,Caldwell,2019-08-15 07:00:00,0.25,2019-08-15 07:15:00,524.0,524.0,524.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48061,Texas,Cameron,2019-08-14 09:30:00,2.0,2019-08-14 11:30:00,849.0,849.0,849.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48071,Texas,Chambers,2019-08-15 01:45:00,2.75,2019-08-15 04:30:00,226.0,287.0,250.8181818181818
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48073,Texas,Cherokee,2019-08-14 15:45:00,0.75,2019-08-14 16:30:00,272.0,273.0,272.3333333333333
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48073,Texas,Cherokee,2019-08-14 17:00:00,0.75,2019-08-14 17:45:00,272.0,272.0,272.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48085,Texas,Collin,2019-08-14 01:15:00,0.5,2019-08-14 01:45:00,230.0,230.0,230.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48085,Texas,Collin,2019-08-14 11:00:00,2.25,2019-08-14 13:15:00,495.0,627.0,552.2222222222222
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48085,Texas,Collin,2019-08-16 05:15:00,0.25,2019-08-16 05:30:00,353.0,353.0,353.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48097,Texas,Cooke,2019-08-16 14:30:00,3.0,2019-08-16 17:30:00,1513.0,1749.0,1726.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48105,Texas,Crockett,2019-08-14 10:45:00,0.25,2019-08-14 11:00:00,1318.0,1318.0,1318.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-13 22:30:00,2.5,2019-08-14 01:00:00,294.0,357.0,307.2
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-14 03:15:00,1.75,2019-08-14 05:00:00,209.0,280.0,257.2857142857143
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-14 11:15:00,6.5,2019-08-14 17:45:00,202.0,735.0,389.1923076923077
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-14 19:30:00,2.5,2019-08-14 22:00:00,206.0,419.0,319.4
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-14 22:30:00,4.5,2019-08-15 03:00:00,216.0,1844.0,936.3333333333334
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-15 03:45:00,0.25,2019-08-15 04:00:00,203.0,203.0,203.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-15 04:45:00,2.25,2019-08-15 07:00:00,202.0,228.0,211.11111111111111
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-15 08:45:00,2.0,2019-08-15 10:45:00,719.0,1501.0,1393.5
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-15 13:45:00,1.0,2019-08-15 14:45:00,256.0,271.0,266.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-15 16:15:00,3.0,2019-08-15 19:15:00,202.0,382.0,314.8333333333333
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48113,Texas,Dallas,2019-08-15 20:30:00,1.25,2019-08-15 21:45:00,670.0,771.0,702.2
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48115,Texas,Dawson,2019-08-14 21:30:00,0.25,2019-08-14 21:45:00,435.0,435.0,435.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48115,Texas,Dawson,2019-08-14 22:00:00,0.25,2019-08-14 22:15:00,374.0,374.0,374.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48123,Texas,DeWitt,2019-08-15 00:30:00,1.5,2019-08-15 02:00:00,308.0,312.0,310.5
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48123,Texas,DeWitt,2019-08-15 16:30:00,0.25,2019-08-15 16:45:00,304.0,304.0,304.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48117,Texas,Deaf Smith,2019-08-15 01:45:00,1.0,2019-08-15 02:45:00,507.0,509.0,507.5
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48117,Texas,Deaf Smith,2019-08-15 14:45:00,0.25,2019-08-15 15:00:00,210.0,210.0,210.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48121,Texas,Denton,2019-08-14 12:00:00,2.75,2019-08-14 14:45:00,3699.0,6873.0,4750.909090909091
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48121,Texas,Denton,2019-08-14 17:15:00,0.5,2019-08-14 17:45:00,210.0,210.0,210.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48141,Texas,El Paso,2019-08-13 16:15:00,1.0,2019-08-13 17:15:00,689.0,711.0,702.25
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48141,Texas,El Paso,2019-08-15 02:30:00,12.5,2019-08-15 15:00:00,286.0,12209.0,4388.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48147,Texas,Fannin,2019-08-14 11:00:00,2.25,2019-08-14 13:15:00,890.0,1021.0,962.7777777777778
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48147,Texas,Fannin,2019-08-16 05:15:00,0.25,2019-08-16 05:30:00,750.0,750.0,750.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48157,Texas,Fort Bend,2019-08-15 00:15:00,9.75,2019-08-15 10:00:00,1240.0,9333.0,3082.974358974359
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48157,Texas,Fort Bend,2019-08-15 22:15:00,0.75,2019-08-15 23:00:00,275.0,277.0,276.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48167,Texas,Galveston,2019-08-14 14:45:00,0.25,2019-08-14 15:00:00,470.0,470.0,470.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48167,Texas,Galveston,2019-08-15 00:45:00,6.25,2019-08-15 07:00:00,363.0,1554.0,734.64
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48167,Texas,Galveston,2019-08-16 05:30:00,1.75,2019-08-16 07:15:00,458.0,458.0,458.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48181,Texas,Grayson,2019-08-13 21:30:00,3.5,2019-08-14 01:00:00,665.0,3770.0,2318.5
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48181,Texas,Grayson,2019-08-14 19:45:00,0.25,2019-08-14 20:00:00,200.0,200.0,200.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48181,Texas,Grayson,2019-08-15 12:15:00,0.25,2019-08-15 12:30:00,1521.0,1521.0,1521.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48183,Texas,Gregg,2019-08-14 23:30:00,2.0,2019-08-15 01:30:00,294.0,400.0,332.5
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48187,Texas,Guadalupe,2019-08-16 05:45:00,3.0,2019-08-16 08:45:00,824.0,855.0,832.75
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48189,Texas,Hale,2019-08-16 16:00:00,0.25,2019-08-16 16:15:00,825.0,825.0,825.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48191,Texas,Hall,2019-08-16 02:00:00,1.0,2019-08-16 03:00:00,344.0,344.0,344.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48199,Texas,Hardin,2019-08-15 17:15:00,0.25,2019-08-15 17:30:00,238.0,238.0,238.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48201,Texas,Harris,2019-08-13 17:15:00,5.5,2019-08-13 22:45:00,251.0,609.0,367.04545454545456
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48201,Texas,Harris,2019-08-14 00:00:00,6.0,2019-08-14 06:00:00,212.0,609.0,447.1666666666667
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48201,Texas,Harris,2019-08-14 13:30:00,0.5,2019-08-14 14:00:00,227.0,229.0,228.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48201,Texas,Harris,2019-08-14 14:15:00,0.25,2019-08-14 14:30:00,232.0,232.0,232.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48201,Texas,Harris,2019-08-14 15:15:00,0.75,2019-08-14 16:00:00,2911.0,2958.0,2933.3333333333335
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48201,Texas,Harris,2019-08-14 17:00:00,36.25,2019-08-16 05:15:00,205.0,19022.0,4445.9655172413795
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48201,Texas,Harris,2019-08-16 07:45:00,0.25,2019-08-16 08:00:00,218.0,218.0,218.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48209,Texas,Hays,2019-08-15 03:00:00,0.5,2019-08-15 03:30:00,725.0,831.0,778.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48209,Texas,Hays,2019-08-15 22:30:00,0.75,2019-08-15 23:15:00,269.0,270.0,269.6666666666667
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48215,Texas,Hidalgo,2019-08-13 17:00:00,1.25,2019-08-13 18:15:00,292.0,317.0,297.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48215,Texas,Hidalgo,2019-08-15 13:30:00,1.25,2019-08-15 14:45:00,212.0,262.0,228.6
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48215,Texas,Hidalgo,2019-08-15 20:00:00,0.5,2019-08-15 20:30:00,201.0,203.0,202.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48215,Texas,Hidalgo,2019-08-16 00:00:00,2.0,2019-08-16 02:00:00,865.0,877.0,872.375
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48215,Texas,Hidalgo,2019-08-16 16:30:00,1.0,2019-08-16 17:30:00,209.0,215.0,212.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48217,Texas,Hill,2019-08-14 10:30:00,1.0,2019-08-14 11:30:00,403.0,404.0,403.5
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48227,Texas,Howard,2019-08-13 16:45:00,0.75,2019-08-13 17:30:00,1142.0,1180.0,1155.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48227,Texas,Howard,2019-08-14 01:45:00,3.0,2019-08-14 04:45:00,312.0,1507.0,660.5833333333334
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48227,Texas,Howard,2019-08-14 06:30:00,0.25,2019-08-14 06:45:00,277.0,277.0,277.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48227,Texas,Howard,2019-08-14 09:15:00,0.25,2019-08-14 09:30:00,207.0,207.0,207.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48227,Texas,Howard,2019-08-14 13:15:00,0.75,2019-08-14 14:00:00,295.0,297.0,296.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48227,Texas,Howard,2019-08-14 20:15:00,0.75,2019-08-14 21:00:00,300.0,301.0,300.3333333333333
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48227,Texas,Howard,2019-08-15 19:15:00,1.5,2019-08-15 20:45:00,506.0,507.0,506.1666666666667
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48231,Texas,Hunt,2019-08-14 10:45:00,2.5,2019-08-14 13:15:00,216.0,885.0,729.3
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48231,Texas,Hunt,2019-08-16 05:15:00,0.25,2019-08-16 05:30:00,588.0,588.0,588.0
Texas-36,Texas,2019-08-13 15:10:00,2019-08-13 17:30:00,Severe Weather,48233,Texas,Hutchinson,2019-08-15 11:00:00,1.25,2019-08-15 12:15:00,238.0,248.0,243.6
