event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48345,Texas,Motley,2019-05-20 23:45:00,1.5,2019-05-21 01:15:00,247.0,247.0,247.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 01:45:00,7.5,2019-05-19 09:15:00,212.0,1485.0,804.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 09:30:00,0.25,2019-05-19 09:45:00,202.0,202.0,202.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-19 10:00:00,0.25,2019-05-19 10:15:00,686.0,686.0,686.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48347,Texas,Nacogdoches,2019-05-21 06:00:00,2.25,2019-05-21 08:15:00,515.0,515.0,515.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48349,Texas,Navarro,2019-05-18 23:30:00,0.5,2019-05-19 00:00:00,266.0,275.0,270.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-19 16:30:00,4.25,2019-05-19 20:45:00,810.0,1277.0,867.1176470588235
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 16:00:00,0.25,2019-05-20 16:15:00,810.0,810.0,810.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 17:00:00,0.5,2019-05-20 17:30:00,801.0,802.0,801.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 19:00:00,2.75,2019-05-20 21:45:00,251.0,521.0,403.72727272727275
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-20 23:45:00,1.25,2019-05-21 01:00:00,489.0,514.0,506.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-21 04:45:00,3.0,2019-05-21 07:45:00,204.0,222.0,212.16666666666666
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-21 15:30:00,1.5,2019-05-21 17:00:00,234.0,243.0,239.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-22 04:45:00,0.25,2019-05-22 05:00:00,1664.0,1664.0,1664.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48355,Texas,Nueces,2019-05-22 21:30:00,5.25,2019-05-23 02:45:00,288.0,1434.0,552.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48363,Texas,Palo Pinto,2019-05-18 16:00:00,3.5,2019-05-18 19:30:00,238.0,937.0,700.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48365,Texas,Panola,2019-05-19 02:45:00,0.25,2019-05-19 03:00:00,228.0,228.0,228.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-18 16:15:00,9.5,2019-05-19 01:45:00,214.0,2974.0,1226.1052631578948
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-19 02:00:00,0.5,2019-05-19 02:30:00,207.0,207.0,207.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-20 15:45:00,0.5,2019-05-20 16:15:00,542.0,543.0,542.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48367,Texas,Parker,2019-05-21 10:00:00,3.75,2019-05-21 13:45:00,532.0,542.0,535.5333333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48373,Texas,Polk,2019-05-19 07:45:00,5.25,2019-05-19 13:00:00,669.0,747.0,711.4285714285714
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48377,Texas,Presidio,2019-05-21 04:30:00,1.25,2019-05-21 05:45:00,270.0,270.0,270.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48379,Texas,Rains,2019-05-18 21:30:00,10.5,2019-05-19 08:00:00,282.0,752.0,556.8571428571429
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48379,Texas,Rains,2019-05-20 18:30:00,1.0,2019-05-20 19:30:00,485.0,485.0,485.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48383,Texas,Reagan,2019-05-20 15:00:00,0.75,2019-05-20 15:45:00,542.0,543.0,542.3333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48387,Texas,Red River,2019-05-18 19:00:00,0.75,2019-05-18 19:45:00,223.0,235.0,231.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48389,Texas,Reeves,2019-05-19 15:30:00,0.25,2019-05-19 15:45:00,929.0,929.0,929.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-18 20:15:00,14.25,2019-05-19 10:30:00,314.0,587.0,405.0877192982456
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-19 14:00:00,1.75,2019-05-19 15:45:00,218.0,242.0,230.42857142857142
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48397,Texas,Rockwall,2019-05-21 19:30:00,2.5,2019-05-21 22:00:00,519.0,543.0,524.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48401,Texas,Rusk,2019-05-19 01:15:00,3.25,2019-05-19 04:30:00,201.0,491.0,355.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48401,Texas,Rusk,2019-05-19 11:00:00,10.0,2019-05-19 21:00:00,344.0,453.0,401.275
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48413,Texas,Schleicher,2019-05-20 16:30:00,1.5,2019-05-20 18:00:00,1084.0,1085.0,1084.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48413,Texas,Schleicher,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,1081.0,1081.0,1081.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48415,Texas,Scurry,2019-05-18 19:45:00,1.0,2019-05-18 20:45:00,237.0,238.0,237.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-18 22:45:00,20.25,2019-05-19 19:00:00,294.0,3162.0,1113.0864197530864
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-20 23:15:00,1.75,2019-05-21 01:00:00,603.0,1164.0,917.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 04:15:00,7.5,2019-05-21 11:45:00,413.0,474.0,447.1666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 16:00:00,1.0,2019-05-21 17:00:00,783.0,806.0,792.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-21 18:15:00,3.75,2019-05-21 22:00:00,1566.0,2409.0,1920.4666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48423,Texas,Smith,2019-05-22 22:45:00,1.25,2019-05-23 00:00:00,274.0,279.0,275.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48427,Texas,Starr,2019-05-21 20:15:00,7.0,2019-05-22 03:15:00,780.0,793.0,786.1428571428571
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48433,Texas,Stonewall,2019-05-21 06:15:00,1.5,2019-05-21 07:45:00,216.0,224.0,217.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48435,Texas,Sutton,2019-05-20 16:30:00,1.5,2019-05-20 18:00:00,618.0,618.0,618.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-18 17:00:00,14.5,2019-05-19 07:30:00,209.0,9480.0,2503.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-19 08:15:00,7.75,2019-05-19 16:00:00,261.0,702.0,433.83870967741933
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-19 20:30:00,1.25,2019-05-19 21:45:00,511.0,1304.0,1071.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 03:15:00,0.25,2019-05-20 03:30:00,738.0,738.0,738.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 16:00:00,0.75,2019-05-20 16:45:00,218.0,268.0,241.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 17:00:00,1.5,2019-05-20 18:30:00,202.0,270.0,241.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-20 19:00:00,21.5,2019-05-21 16:30:00,223.0,3519.0,1273.453488372093
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 17:00:00,0.25,2019-05-21 17:15:00,208.0,208.0,208.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 17:30:00,1.5,2019-05-21 19:00:00,254.0,312.0,287.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-21 22:45:00,0.25,2019-05-21 23:00:00,225.0,225.0,225.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 01:15:00,0.25,2019-05-22 01:30:00,723.0,723.0,723.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 07:30:00,0.75,2019-05-22 08:15:00,558.0,1323.0,1068.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48439,Texas,Tarrant,2019-05-22 16:30:00,1.25,2019-05-22 17:45:00,205.0,257.0,229.4
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48441,Texas,Taylor,2019-05-19 11:00:00,12.0,2019-05-19 23:00:00,230.0,444.0,366.2083333333333
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-18 23:15:00,9.0,2019-05-19 08:15:00,212.0,1031.0,552.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-21 16:45:00,1.25,2019-05-21 18:00:00,450.0,494.0,466.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48449,Texas,Titus,2019-05-21 20:15:00,0.5,2019-05-21 20:45:00,352.0,443.0,397.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48451,Texas,Tom Green,2019-05-19 11:00:00,50.5,2019-05-21 13:30:00,207.0,1298.0,502.7475247524753
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48451,Texas,Tom Green,2019-05-21 14:45:00,1.25,2019-05-21 16:00:00,200.0,203.0,200.6
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-18 20:15:00,1.5,2019-05-18 21:45:00,396.0,405.0,401.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-20 10:30:00,1.5,2019-05-20 12:00:00,281.0,281.0,281.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-20 19:15:00,0.25,2019-05-20 19:30:00,202.0,202.0,202.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 09:15:00,1.25,2019-05-21 10:30:00,297.0,308.0,301.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 13:00:00,2.5,2019-05-21 15:30:00,297.0,2586.0,1618.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48453,Texas,Travis,2019-05-21 16:00:00,2.0,2019-05-21 18:00:00,629.0,1562.0,1182.875
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-19 07:45:00,0.25,2019-05-19 08:00:00,369.0,369.0,369.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-19 09:45:00,2.0,2019-05-19 11:45:00,201.0,201.0,201.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48455,Texas,Trinity,2019-05-20 02:30:00,0.75,2019-05-20 03:15:00,211.0,212.0,211.33333333333334
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48457,Texas,Tyler,2019-05-19 07:45:00,3.75,2019-05-19 11:30:00,214.0,455.0,266.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48457,Texas,Tyler,2019-05-19 12:00:00,1.0,2019-05-19 13:00:00,205.0,221.0,210.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-18 23:15:00,1.0,2019-05-19 00:15:00,300.0,3671.0,1688.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 00:30:00,2.5,2019-05-19 03:00:00,244.0,951.0,461.1
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48459,Texas,Upshur,2019-05-19 04:45:00,0.25,2019-05-19 05:00:00,230.0,230.0,230.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 10:30:00,0.25,2019-05-19 10:45:00,226.0,226.0,226.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-19 11:00:00,2.0,2019-05-19 13:00:00,266.0,1511.0,1199.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48465,Texas,Val Verde,2019-05-22 01:45:00,2.25,2019-05-22 04:00:00,589.0,591.0,590.5555555555555
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-18 21:15:00,18.0,2019-05-19 15:15:00,204.0,4341.0,1068.236111111111
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-19 20:45:00,2.0,2019-05-19 22:45:00,380.0,383.0,382.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48467,Texas,Van Zandt,2019-05-20 10:30:00,0.25,2019-05-20 10:45:00,264.0,264.0,264.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 15:45:00,1.0,2019-05-22 16:45:00,417.0,417.0,417.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48471,Texas,Walker,2019-05-22 19:30:00,0.25,2019-05-22 19:45:00,401.0,401.0,401.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48477,Texas,Washington,2019-05-20 19:45:00,0.25,2019-05-20 20:00:00,700.0,700.0,700.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48485,Texas,Wichita,2019-05-21 07:00:00,2.0,2019-05-21 09:00:00,217.0,219.0,218.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 02:30:00,1.25,2019-05-21 03:45:00,224.0,245.0,235.8
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 06:30:00,0.25,2019-05-21 06:45:00,574.0,574.0,574.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 08:45:00,0.5,2019-05-21 09:15:00,571.0,572.0,571.5
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48487,Texas,Wilbarger,2019-05-21 09:45:00,0.25,2019-05-21 10:00:00,572.0,572.0,572.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-18 21:15:00,4.5,2019-05-19 01:45:00,215.0,269.0,226.27777777777777
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 18:45:00,0.75,2019-05-19 19:30:00,303.0,312.0,308.6666666666667
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-19 19:45:00,1.0,2019-05-19 20:45:00,307.0,412.0,335.25
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 00:30:00,1.0,2019-05-21 01:30:00,472.0,477.0,474.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 07:15:00,2.75,2019-05-21 10:00:00,927.0,1034.0,942.0909090909091
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48491,Texas,Williamson,2019-05-21 14:00:00,8.25,2019-05-21 22:15:00,265.0,479.0,302.24242424242425
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48497,Texas,Wise,2019-05-18 16:45:00,1.0,2019-05-18 17:45:00,238.0,297.0,268.75
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-18 21:45:00,12.25,2019-05-19 10:00:00,258.0,5566.0,1790.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48499,Texas,Wood,2019-05-21 09:15:00,3.5,2019-05-21 12:45:00,203.0,203.0,203.0
Texas-16,Texas,2019-05-18 15:45:00,2019-05-20 04:00:00,Severe Weather,48503,Texas,Young,2019-05-18 20:30:00,0.75,2019-05-18 21:15:00,238.0,276.0,263.3333333333333
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49007,Utah,Carbon,2019-02-15 07:45:00,1.5,2019-02-15 09:15:00,622.0,623.0,622.8333333333334
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49009,Utah,Daggett,2019-02-15 15:00:00,0.75,2019-02-15 15:45:00,718.0,718.0,718.0
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49009,Utah,Daggett,2019-02-16 08:00:00,8.25,2019-02-16 16:15:00,313.0,355.0,327.93939393939394
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49013,Utah,Duchesne,2019-02-16 08:00:00,8.25,2019-02-16 16:15:00,313.0,314.0,313.57575757575756
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49015,Utah,Emery,2019-02-15 02:00:00,0.5,2019-02-15 02:30:00,309.0,310.0,309.5
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49015,Utah,Emery,2019-02-15 02:45:00,0.75,2019-02-15 03:30:00,245.0,247.0,246.0
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49015,Utah,Emery,2019-02-15 04:30:00,0.5,2019-02-15 05:00:00,306.0,306.0,306.0
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49015,Utah,Emery,2019-02-15 05:15:00,3.25,2019-02-15 08:30:00,306.0,307.0,306.0769230769231
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49015,Utah,Emery,2019-02-15 11:45:00,2.5,2019-02-15 14:15:00,306.0,310.0,309.4
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49019,Utah,Grand,2019-02-15 02:00:00,0.5,2019-02-15 02:30:00,309.0,310.0,309.5
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49019,Utah,Grand,2019-02-15 02:45:00,0.75,2019-02-15 03:30:00,246.0,249.0,248.0
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49033,Utah,Rich,2019-02-16 08:00:00,8.25,2019-02-16 16:15:00,313.0,314.0,313.57575757575756
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49035,Utah,Salt Lake,2019-02-15 01:30:00,3.0,2019-02-15 04:30:00,276.0,3155.0,1927.1666666666667
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49035,Utah,Salt Lake,2019-02-16 00:30:00,2.25,2019-02-16 02:45:00,217.0,291.0,268.8888888888889
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49035,Utah,Salt Lake,2019-02-16 03:15:00,3.0,2019-02-16 06:15:00,204.0,306.0,268.4166666666667
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49035,Utah,Salt Lake,2019-02-16 17:30:00,1.5,2019-02-16 19:00:00,283.0,285.0,284.1666666666667
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49037,Utah,San Juan,2019-02-15 02:00:00,0.5,2019-02-15 02:30:00,309.0,310.0,309.5
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49037,Utah,San Juan,2019-02-15 02:45:00,0.75,2019-02-15 03:30:00,246.0,514.0,336.3333333333333
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49039,Utah,Sanpete,2019-02-15 11:45:00,2.5,2019-02-15 14:15:00,305.0,309.0,308.4
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49043,Utah,Summit,2019-02-16 08:00:00,8.25,2019-02-16 16:15:00,313.0,317.0,315.6363636363636
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49045,Utah,Tooele,2019-02-15 01:30:00,0.25,2019-02-15 01:45:00,364.0,364.0,364.0
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49045,Utah,Tooele,2019-02-15 02:45:00,0.25,2019-02-15 03:00:00,399.0,399.0,399.0
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49045,Utah,Tooele,2019-02-15 08:15:00,2.75,2019-02-15 11:00:00,222.0,223.0,222.72727272727272
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49047,Utah,Uintah,2019-02-15 15:00:00,0.75,2019-02-15 15:45:00,716.0,716.0,716.0
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49049,Utah,Utah,2019-02-15 01:30:00,0.25,2019-02-15 01:45:00,367.0,367.0,367.0
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49049,Utah,Utah,2019-02-15 02:30:00,0.5,2019-02-15 03:00:00,258.0,403.0,330.5
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49049,Utah,Utah,2019-02-17 03:15:00,0.25,2019-02-17 03:30:00,215.0,215.0,215.0
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49055,Utah,Wayne,2019-02-15 02:00:00,0.5,2019-02-15 02:30:00,309.0,310.0,309.5
Utah-0,Utah,2019-02-14 12:15:00,2019-02-14 12:16:00,Vandalism,49055,Utah,Wayne,2019-02-15 02:45:00,0.75,2019-02-15 03:30:00,245.0,246.0,245.66666666666666
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49011,Utah,Davis,2019-06-12 23:00:00,0.25,2019-06-12 23:15:00,233.0,233.0,233.0
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49011,Utah,Davis,2019-06-13 00:30:00,0.5,2019-06-13 01:00:00,201.0,206.0,203.5
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49011,Utah,Davis,2019-06-13 01:15:00,2.25,2019-06-13 03:30:00,389.0,479.0,424.22222222222223
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49011,Utah,Davis,2019-06-13 04:00:00,0.25,2019-06-13 04:15:00,398.0,398.0,398.0
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49011,Utah,Davis,2019-06-14 02:00:00,1.25,2019-06-14 03:15:00,346.0,346.0,346.0
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49029,Utah,Morgan,2019-06-13 01:15:00,2.25,2019-06-13 03:30:00,339.0,357.0,349.0
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49029,Utah,Morgan,2019-06-13 04:00:00,0.25,2019-06-13 04:15:00,342.0,342.0,342.0
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49035,Utah,Salt Lake,2019-06-12 03:15:00,0.5,2019-06-12 03:45:00,236.0,614.0,425.0
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49035,Utah,Salt Lake,2019-06-12 23:00:00,0.75,2019-06-12 23:45:00,307.0,356.0,326.0
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49035,Utah,Salt Lake,2019-06-13 01:15:00,2.25,2019-06-13 03:30:00,369.0,430.0,393.1111111111111
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49035,Utah,Salt Lake,2019-06-13 04:00:00,0.25,2019-06-13 04:15:00,367.0,367.0,367.0
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49035,Utah,Salt Lake,2019-06-13 05:15:00,6.75,2019-06-13 12:00:00,239.0,264.0,249.59259259259258
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49035,Utah,Salt Lake,2019-06-14 01:00:00,2.75,2019-06-14 03:45:00,205.0,2683.0,1500.090909090909
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49043,Utah,Summit,2019-06-13 01:15:00,2.25,2019-06-13 03:30:00,339.0,341.0,339.8888888888889
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49043,Utah,Summit,2019-06-13 04:00:00,0.25,2019-06-13 04:15:00,342.0,342.0,342.0
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49045,Utah,Tooele,2019-06-12 23:00:00,0.75,2019-06-12 23:45:00,301.0,338.0,313.3333333333333
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49045,Utah,Tooele,2019-06-14 01:00:00,2.75,2019-06-14 03:45:00,233.0,832.0,628.1818181818181
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49049,Utah,Utah,2019-06-12 23:00:00,0.75,2019-06-12 23:45:00,242.0,247.0,243.66666666666666
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49049,Utah,Utah,2019-06-13 22:15:00,1.0,2019-06-13 23:15:00,308.0,2063.0,753.75
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49049,Utah,Utah,2019-06-14 01:00:00,1.75,2019-06-14 02:45:00,491.0,640.0,542.1428571428571
Utah-1,Utah,2019-06-11 07:52:00,2019-06-11 07:53:00,Vandalism,49053,Utah,Washington,2019-06-13 14:15:00,5.25,2019-06-13 19:30:00,208.0,209.0,208.1904761904762
Utah-2,Utah,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,49049,Utah,Utah,2019-11-09 19:15:00,0.25,2019-11-09 19:30:00,407.0,407.0,407.0
Utah-3,Utah,2019-01-28 13:35:00,2019-01-28 13:40:00,Actual Physical Attack,49003,Utah,Box Elder,2019-01-29 19:15:00,2.5,2019-01-29 21:45:00,551.0,551.0,551.0
Utah-3,Utah,2019-01-28 13:35:00,2019-01-28 13:40:00,Actual Physical Attack,49035,Utah,Salt Lake,2019-01-29 20:45:00,1.0,2019-01-29 21:45:00,208.0,222.0,212.0
Utah-3,Utah,2019-01-28 13:35:00,2019-01-28 13:40:00,Actual Physical Attack,49049,Utah,Utah,2019-01-28 17:15:00,2.0,2019-01-28 19:15:00,203.0,217.0,210.0
Utah-3,Utah,2019-01-28 13:35:00,2019-01-28 13:40:00,Actual Physical Attack,49049,Utah,Utah,2019-01-28 20:15:00,1.0,2019-01-28 21:15:00,200.0,202.0,201.25
Utah-3,Utah,2019-01-28 13:35:00,2019-01-28 13:40:00,Actual Physical Attack,49053,Utah,Washington,2019-01-29 15:15:00,2.75,2019-01-29 18:00:00,728.0,1541.0,1097.2727272727273
Utah-3,Utah,2019-01-28 13:35:00,2019-01-28 13:40:00,Actual Physical Attack,49053,Utah,Washington,2019-01-29 18:15:00,5.75,2019-01-30 00:00:00,728.0,1541.0,763.5217391304348
Utah-3,Utah,2019-01-28 13:35:00,2019-01-28 13:40:00,Actual Physical Attack,49057,Utah,Weber,2019-01-29 19:15:00,2.5,2019-01-29 21:45:00,551.0,552.0,551.2
Utah-4,Utah,2019-07-24 13:30:00,2019-07-24 13:31:00,Vandalism,49013,Utah,Duchesne,2019-07-24 19:45:00,0.25,2019-07-24 20:00:00,469.0,469.0,469.0
Utah-4,Utah,2019-07-24 13:30:00,2019-07-24 13:31:00,Vandalism,49035,Utah,Salt Lake,2019-07-24 17:30:00,2.0,2019-07-24 19:30:00,201.0,208.0,204.375
Utah-4,Utah,2019-07-24 13:30:00,2019-07-24 13:31:00,Vandalism,49035,Utah,Salt Lake,2019-07-27 00:45:00,3.25,2019-07-27 04:00:00,312.0,600.0,413.6923076923077
Utah-4,Utah,2019-07-24 13:30:00,2019-07-24 13:31:00,Vandalism,49035,Utah,Salt Lake,2019-07-27 05:15:00,1.0,2019-07-27 06:15:00,217.0,231.0,227.5
Utah-4,Utah,2019-07-24 13:30:00,2019-07-24 13:31:00,Vandalism,49039,Utah,Sanpete,2019-07-27 00:15:00,1.75,2019-07-27 02:00:00,271.0,272.0,271.42857142857144
Utah-4,Utah,2019-07-24 13:30:00,2019-07-24 13:31:00,Vandalism,49043,Utah,Summit,2019-07-24 19:45:00,0.25,2019-07-24 20:00:00,518.0,518.0,518.0
Utah-4,Utah,2019-07-24 13:30:00,2019-07-24 13:31:00,Vandalism,49049,Utah,Utah,2019-07-24 16:00:00,1.25,2019-07-24 17:15:00,229.0,277.0,248.4
Utah-4,Utah,2019-07-24 13:30:00,2019-07-24 13:31:00,Vandalism,49051,Utah,Wasatch,2019-07-24 19:45:00,0.25,2019-07-24 20:00:00,507.0,507.0,507.0
Utah-5,Utah,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,49003,Utah,Box Elder,2019-03-06 16:15:00,0.25,2019-03-06 16:30:00,296.0,296.0,296.0
Utah-5,Utah,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,49011,Utah,Davis,2019-03-07 06:45:00,1.0,2019-03-07 07:45:00,795.0,813.0,802.75
Utah-5,Utah,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,49035,Utah,Salt Lake,2019-03-07 06:45:00,1.0,2019-03-07 07:45:00,832.0,850.0,839.75
Utah-5,Utah,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,49035,Utah,Salt Lake,2019-03-07 23:30:00,0.5,2019-03-08 00:00:00,219.0,329.0,274.0
Utah-5,Utah,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,49041,Utah,Sevier,2019-03-07 23:30:00,0.5,2019-03-08 00:00:00,815.0,815.0,815.0
Utah-5,Utah,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,49057,Utah,Weber,2019-03-06 16:15:00,0.25,2019-03-06 16:30:00,698.0,698.0,698.0
Utah-6,Utah,2019-03-21 10:00:00,2019-03-21 10:05:00,Vandalism,49011,Utah,Davis,2019-03-23 03:00:00,0.25,2019-03-23 03:15:00,856.0,856.0,856.0
Utah-6,Utah,2019-03-21 10:00:00,2019-03-21 10:05:00,Vandalism,49031,Utah,Piute,2019-03-21 15:45:00,0.25,2019-03-21 16:00:00,688.0,688.0,688.0
Utah-6,Utah,2019-03-21 10:00:00,2019-03-21 10:05:00,Vandalism,49037,Utah,San Juan,2019-03-24 05:45:00,0.75,2019-03-24 06:30:00,256.0,256.0,256.0
Utah-6,Utah,2019-03-21 10:00:00,2019-03-21 10:05:00,Vandalism,49039,Utah,Sanpete,2019-03-21 14:45:00,0.75,2019-03-21 15:30:00,324.0,324.0,324.0
Utah-6,Utah,2019-03-21 10:00:00,2019-03-21 10:05:00,Vandalism,49041,Utah,Sevier,2019-03-21 15:45:00,0.25,2019-03-21 16:00:00,216.0,216.0,216.0
Utah-6,Utah,2019-03-21 10:00:00,2019-03-21 10:05:00,Vandalism,49049,Utah,Utah,2019-03-21 16:15:00,6.5,2019-03-21 22:45:00,444.0,2228.0,1211.9615384615386
Utah-6,Utah,2019-03-21 10:00:00,2019-03-21 10:05:00,Vandalism,49049,Utah,Utah,2019-03-22 14:15:00,2.75,2019-03-22 17:00:00,1099.0,3024.0,1626.8181818181818
Utah-6,Utah,2019-03-21 10:00:00,2019-03-21 10:05:00,Vandalism,49057,Utah,Weber,2019-03-22 16:00:00,0.75,2019-03-22 16:45:00,265.0,266.0,265.3333333333333
Utah-6,Utah,2019-03-21 10:00:00,2019-03-21 10:05:00,Vandalism,49057,Utah,Weber,2019-03-23 03:00:00,0.25,2019-03-23 03:15:00,688.0,688.0,688.0
Utah-7,Utah,2019-04-02 10:15:00,2019-04-02 10:16:00,Vandalism,49003,Utah,Box Elder,2019-04-02 16:30:00,0.25,2019-04-02 16:45:00,228.0,228.0,228.0
Utah-7,Utah,2019-04-02 10:15:00,2019-04-02 10:16:00,Vandalism,49035,Utah,Salt Lake,2019-04-04 02:30:00,1.25,2019-04-04 03:45:00,205.0,304.0,267.2
Utah-7,Utah,2019-04-02 10:15:00,2019-04-02 10:16:00,Vandalism,49035,Utah,Salt Lake,2019-04-04 09:45:00,8.25,2019-04-04 18:00:00,254.0,7353.0,2812.969696969697
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49001,Utah,Beaver,2019-04-21 22:15:00,0.75,2019-04-21 23:00:00,560.0,560.0,560.0
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49011,Utah,Davis,2019-04-21 12:00:00,3.25,2019-04-21 15:15:00,1522.0,2955.0,2090.6923076923076
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49011,Utah,Davis,2019-04-22 23:45:00,2.75,2019-04-23 02:30:00,277.0,320.0,304.45454545454544
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49011,Utah,Davis,2019-04-23 22:30:00,3.5,2019-04-24 02:00:00,245.0,252.0,250.21428571428572
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49021,Utah,Iron,2019-04-21 22:15:00,0.75,2019-04-21 23:00:00,895.0,895.0,895.0
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49025,Utah,Kane,2019-04-21 22:15:00,0.75,2019-04-21 23:00:00,335.0,335.0,335.0
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49035,Utah,Salt Lake,2019-04-21 12:00:00,3.25,2019-04-21 15:15:00,1530.0,4176.0,2566.923076923077
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49035,Utah,Salt Lake,2019-04-22 16:45:00,0.75,2019-04-22 17:30:00,661.0,696.0,684.0
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49035,Utah,Salt Lake,2019-04-23 16:00:00,0.75,2019-04-23 16:45:00,216.0,230.0,223.33333333333334
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49035,Utah,Salt Lake,2019-04-23 17:45:00,0.5,2019-04-23 18:15:00,202.0,204.0,203.0
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49035,Utah,Salt Lake,2019-04-23 18:30:00,0.25,2019-04-23 18:45:00,200.0,200.0,200.0
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49035,Utah,Salt Lake,2019-04-23 22:30:00,3.5,2019-04-24 02:00:00,272.0,388.0,328.42857142857144
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49045,Utah,Tooele,2019-04-23 22:30:00,3.5,2019-04-24 02:00:00,243.0,250.0,248.64285714285714
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49053,Utah,Washington,2019-04-21 22:15:00,0.75,2019-04-21 23:00:00,335.0,335.0,335.0
Utah-8,Utah,2019-04-21 10:40:00,2019-04-21 10:45:00,Vandalism,49057,Utah,Weber,2019-04-21 17:15:00,1.25,2019-04-21 18:30:00,253.0,254.0,253.4
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49003,Utah,Box Elder,2019-07-12 15:15:00,0.25,2019-07-12 15:30:00,1303.0,1303.0,1303.0
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49033,Utah,Rich,2019-07-10 23:15:00,6.5,2019-07-11 05:45:00,253.0,460.0,344.84615384615387
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49033,Utah,Rich,2019-07-11 16:45:00,2.75,2019-07-11 19:30:00,402.0,402.0,402.0
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49035,Utah,Salt Lake,2019-07-11 00:30:00,1.75,2019-07-11 02:15:00,224.0,465.0,293.7142857142857
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49035,Utah,Salt Lake,2019-07-11 05:30:00,0.75,2019-07-11 06:15:00,276.0,277.0,276.3333333333333
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49035,Utah,Salt Lake,2019-07-11 16:00:00,1.25,2019-07-11 17:15:00,205.0,213.0,208.0
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49035,Utah,Salt Lake,2019-07-11 17:45:00,1.75,2019-07-11 19:30:00,1440.0,1464.0,1453.4285714285713
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49035,Utah,Salt Lake,2019-07-11 23:45:00,3.75,2019-07-12 03:30:00,243.0,469.0,367.1333333333333
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49035,Utah,Salt Lake,2019-07-12 21:00:00,6.25,2019-07-13 03:15:00,200.0,707.0,439.84
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49049,Utah,Utah,2019-07-10 23:15:00,15.5,2019-07-11 14:45:00,875.0,2233.0,1769.0
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49049,Utah,Utah,2019-07-11 15:30:00,0.75,2019-07-11 16:15:00,216.0,217.0,216.66666666666666
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49049,Utah,Utah,2019-07-11 23:30:00,1.5,2019-07-12 01:00:00,200.0,258.0,231.16666666666666
Utah-9,Utah,2019-07-10 12:00:00,2019-07-10 12:15:00,Vandalism,49049,Utah,Utah,2019-07-12 01:30:00,2.5,2019-07-12 04:00:00,208.0,294.0,241.4
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50003,Vermont,Bennington,2019-02-25 14:45:00,29.5,2019-02-26 20:15:00,240.0,1133.0,607.6440677966102
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50005,Vermont,Caledonia,2019-02-26 01:00:00,2.75,2019-02-26 03:45:00,534.0,2740.0,2291.5454545454545
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50015,Vermont,Lamoille,2019-02-26 01:30:00,2.25,2019-02-26 03:45:00,1000.0,1000.0,1000.0
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50017,Vermont,Orange,2019-02-25 17:45:00,1.0,2019-02-25 18:45:00,209.0,210.0,209.5
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50017,Vermont,Orange,2019-02-25 22:00:00,6.25,2019-02-26 04:15:00,264.0,328.0,276.0
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50019,Vermont,Orleans,2019-02-26 01:30:00,2.25,2019-02-26 03:45:00,1115.0,1165.0,1146.111111111111
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50019,Vermont,Orleans,2019-02-26 18:00:00,0.25,2019-02-26 18:15:00,207.0,207.0,207.0
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50021,Vermont,Rutland,2019-02-25 16:45:00,0.5,2019-02-25 17:15:00,261.0,283.0,272.0
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50021,Vermont,Rutland,2019-02-25 20:45:00,2.25,2019-02-25 23:00:00,223.0,361.0,314.55555555555554
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50021,Vermont,Rutland,2019-02-26 00:00:00,0.5,2019-02-26 00:30:00,276.0,282.0,279.0
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50023,Vermont,Washington,2019-02-26 00:00:00,3.75,2019-02-26 03:45:00,380.0,1413.0,992.8
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50025,Vermont,Windham,2019-02-25 19:00:00,6.5,2019-02-26 01:30:00,276.0,838.0,478.7307692307692
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50027,Vermont,Windsor,2019-02-25 16:00:00,0.5,2019-02-25 16:30:00,206.0,207.0,206.5
Vermont-0,Vermont,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,50027,Vermont,Windsor,2019-02-25 23:15:00,4.25,2019-02-26 03:30:00,796.0,959.0,907.1176470588235
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50001,Vermont,Addison,2019-10-17 05:00:00,2.75,2019-10-17 07:45:00,651.0,1003.0,747.3636363636364
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50001,Vermont,Addison,2019-10-17 13:00:00,2.0,2019-10-17 15:00:00,204.0,298.0,245.5
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50001,Vermont,Addison,2019-10-21 11:15:00,1.25,2019-10-21 12:30:00,520.0,532.0,527.2
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50003,Vermont,Bennington,2019-10-17 03:00:00,44.75,2019-10-18 23:45:00,257.0,4364.0,1881.7430167597765
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50005,Vermont,Caledonia,2019-10-17 10:30:00,0.75,2019-10-17 11:15:00,242.0,249.0,244.66666666666666
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50005,Vermont,Caledonia,2019-10-17 12:30:00,0.5,2019-10-17 13:00:00,202.0,202.0,202.0
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50005,Vermont,Caledonia,2019-10-17 14:00:00,0.25,2019-10-17 14:15:00,200.0,200.0,200.0
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50007,Vermont,Chittenden,2019-10-17 10:00:00,1.0,2019-10-17 11:00:00,390.0,464.0,412.75
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50007,Vermont,Chittenden,2019-10-17 11:15:00,1.0,2019-10-17 12:15:00,231.0,327.0,278.25
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50007,Vermont,Chittenden,2019-10-17 13:30:00,0.25,2019-10-17 13:45:00,516.0,516.0,516.0
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50007,Vermont,Chittenden,2019-10-17 14:00:00,2.0,2019-10-17 16:00:00,265.0,333.0,302.5
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50009,Vermont,Essex,2019-10-17 10:00:00,2.0,2019-10-17 12:00:00,253.0,720.0,536.5
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50009,Vermont,Essex,2019-10-17 13:30:00,1.5,2019-10-17 15:00:00,224.0,253.0,233.66666666666666
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50011,Vermont,Franklin,2019-10-17 11:30:00,2.0,2019-10-17 13:30:00,321.0,472.0,405.0
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50011,Vermont,Franklin,2019-10-17 17:15:00,0.25,2019-10-17 17:30:00,1600.0,1600.0,1600.0
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50015,Vermont,Lamoille,2019-10-17 12:15:00,2.75,2019-10-17 15:00:00,316.0,690.0,548.7272727272727
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50015,Vermont,Lamoille,2019-10-18 20:15:00,4.5,2019-10-19 00:45:00,201.0,941.0,324.3333333333333
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50017,Vermont,Orange,2019-10-17 08:00:00,2.0,2019-10-17 10:00:00,253.0,315.0,280.75
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50017,Vermont,Orange,2019-10-17 10:45:00,5.75,2019-10-17 16:30:00,388.0,832.0,601.6521739130435
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50021,Vermont,Rutland,2019-10-17 05:30:00,23.25,2019-10-18 04:45:00,220.0,3133.0,936.6774193548387
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50021,Vermont,Rutland,2019-10-18 17:15:00,1.25,2019-10-18 18:30:00,425.0,431.0,429.2
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50023,Vermont,Washington,2019-10-17 10:00:00,1.75,2019-10-17 11:45:00,532.0,537.0,534.2857142857143
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50023,Vermont,Washington,2019-10-17 12:00:00,0.75,2019-10-17 12:45:00,1457.0,1540.0,1485.6666666666667
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50023,Vermont,Washington,2019-10-17 13:00:00,0.75,2019-10-17 13:45:00,242.0,245.0,243.0
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50025,Vermont,Windham,2019-10-17 03:15:00,28.0,2019-10-18 07:15:00,227.0,2816.0,1083.0089285714287
Vermont-1,Vermont,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,50027,Vermont,Windsor,2019-10-17 05:30:00,25.75,2019-10-18 07:15:00,210.0,2041.0,988.6310679611651
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50001,Vermont,Addison,2019-11-01 04:30:00,0.75,2019-11-01 05:15:00,216.0,216.0,216.0
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50001,Vermont,Addison,2019-11-01 11:45:00,6.75,2019-11-01 18:30:00,210.0,1142.0,542.2592592592592
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50001,Vermont,Addison,2019-11-01 18:45:00,0.25,2019-11-01 19:00:00,211.0,211.0,211.0
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50001,Vermont,Addison,2019-11-01 19:15:00,0.25,2019-11-01 19:30:00,219.0,219.0,219.0
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50001,Vermont,Addison,2019-11-01 20:30:00,0.75,2019-11-01 21:15:00,264.0,264.0,264.0
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50003,Vermont,Bennington,2019-11-01 04:45:00,43.5,2019-11-03 00:15:00,288.0,4429.0,1349.1896551724137
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50003,Vermont,Bennington,2019-11-05 11:15:00,1.0,2019-11-05 12:15:00,465.0,468.0,466.5
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50005,Vermont,Caledonia,2019-11-01 05:30:00,1.0,2019-11-01 06:30:00,387.0,421.0,405.25
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50005,Vermont,Caledonia,2019-11-01 07:45:00,0.5,2019-11-01 08:15:00,230.0,233.0,231.5
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50005,Vermont,Caledonia,2019-11-01 08:30:00,61.75,2019-11-03 22:15:00,205.0,5537.0,1729.5384615384614
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50005,Vermont,Caledonia,2019-11-04 08:30:00,1.5,2019-11-04 10:00:00,233.0,233.0,233.0
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50007,Vermont,Chittenden,2019-11-01 02:00:00,2.0,2019-11-01 04:00:00,636.0,763.0,680.5
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50007,Vermont,Chittenden,2019-11-01 06:30:00,32.5,2019-11-02 15:00:00,246.0,1404.0,515.5307692307692
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50009,Vermont,Essex,2019-11-01 02:45:00,2.25,2019-11-01 05:00:00,219.0,952.0,656.8888888888889
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50009,Vermont,Essex,2019-11-01 05:45:00,59.25,2019-11-03 17:00:00,254.0,2147.0,963.1139240506329
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50011,Vermont,Franklin,2019-11-01 06:30:00,43.75,2019-11-03 02:15:00,207.0,4361.0,1337.5142857142857
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50011,Vermont,Franklin,2019-11-03 05:00:00,1.0,2019-11-03 06:00:00,221.0,221.0,221.0
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50015,Vermont,Lamoille,2019-11-01 12:00:00,1.5,2019-11-01 13:30:00,554.0,604.0,582.0
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50015,Vermont,Lamoille,2019-11-01 14:00:00,34.5,2019-11-03 00:30:00,211.0,3767.0,1361.5
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50017,Vermont,Orange,2019-11-01 03:00:00,0.5,2019-11-01 03:30:00,426.0,426.0,426.0
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50017,Vermont,Orange,2019-11-01 07:15:00,82.5,2019-11-04 17:45:00,205.0,5849.0,2032.8
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50019,Vermont,Orleans,2019-11-01 07:00:00,71.5,2019-11-04 06:30:00,214.0,5704.0,1731.4650349650349
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50019,Vermont,Orleans,2019-11-04 13:45:00,0.75,2019-11-04 14:30:00,248.0,253.0,251.33333333333334
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50021,Vermont,Rutland,2019-11-01 06:15:00,38.0,2019-11-02 20:15:00,241.0,2909.0,832.0855263157895
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50021,Vermont,Rutland,2019-11-02 22:00:00,0.25,2019-11-02 22:15:00,209.0,209.0,209.0
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50021,Vermont,Rutland,2019-11-03 15:00:00,4.0,2019-11-03 19:00:00,393.0,467.0,429.5
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50021,Vermont,Rutland,2019-11-05 18:00:00,3.5,2019-11-05 21:30:00,455.0,465.0,459.85714285714283
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50023,Vermont,Washington,2019-11-01 07:00:00,80.25,2019-11-04 15:15:00,233.0,12162.0,2196.909657320872
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50025,Vermont,Windham,2019-11-01 03:00:00,0.75,2019-11-01 03:45:00,211.0,245.0,232.66666666666666
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50025,Vermont,Windham,2019-11-01 04:30:00,0.75,2019-11-01 05:15:00,224.0,270.0,243.66666666666666
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50025,Vermont,Windham,2019-11-01 06:15:00,63.75,2019-11-03 22:00:00,225.0,14012.0,2818.1294117647058
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50027,Vermont,Windsor,2019-11-01 02:45:00,0.75,2019-11-01 03:30:00,300.0,1598.0,1089.3333333333333
Vermont-2,Vermont,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,50027,Vermont,Windsor,2019-11-01 05:15:00,83.0,2019-11-04 16:15:00,222.0,8359.0,4016.5963855421687
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51003,Virginia,Albemarle,2019-02-24 20:30:00,26.0,2019-02-25 22:30:00,242.0,3479.0,1490.7692307692307
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51510,Virginia,Alexandria,2019-02-25 10:00:00,3.75,2019-02-25 13:45:00,3545.0,3675.0,3655.3333333333335
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51510,Virginia,Alexandria,2019-02-25 18:00:00,2.0,2019-02-25 20:00:00,219.0,2384.0,984.625
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51005,Virginia,Alleghany,2019-02-24 19:30:00,29.75,2019-02-26 01:15:00,206.0,2288.0,1001.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51009,Virginia,Amherst,2019-02-24 21:00:00,25.75,2019-02-25 22:45:00,206.0,2057.0,1118.883495145631
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51009,Virginia,Amherst,2019-02-25 23:45:00,1.5,2019-02-26 01:15:00,201.0,449.0,407.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51011,Virginia,Appomattox,2019-02-24 21:30:00,4.0,2019-02-25 01:30:00,213.0,639.0,386.125
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51013,Virginia,Arlington,2019-02-24 11:45:00,1.75,2019-02-24 13:30:00,1097.0,1097.0,1097.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51013,Virginia,Arlington,2019-02-25 01:45:00,2.25,2019-02-25 04:00:00,299.0,308.0,305.55555555555554
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51013,Virginia,Arlington,2019-02-25 08:00:00,0.25,2019-02-25 08:15:00,352.0,352.0,352.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51013,Virginia,Arlington,2019-02-25 08:45:00,14.5,2019-02-25 23:15:00,218.0,2743.0,666.4655172413793
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51015,Virginia,Augusta,2019-02-24 20:15:00,21.5,2019-02-25 17:45:00,268.0,3608.0,1468.453488372093
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51015,Virginia,Augusta,2019-02-25 19:15:00,1.25,2019-02-25 20:30:00,201.0,213.0,205.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51017,Virginia,Bath,2019-02-24 20:30:00,30.25,2019-02-26 02:45:00,238.0,3039.0,945.7438016528926
