event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51019,Virginia,Bedford,2019-02-24 20:30:00,6.75,2019-02-25 03:15:00,271.0,2357.0,1554.962962962963
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51019,Virginia,Bedford,2019-02-25 04:15:00,15.5,2019-02-25 19:45:00,206.0,316.0,229.16129032258064
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51021,Virginia,Bland,2019-02-24 19:30:00,26.5,2019-02-25 22:00:00,208.0,1520.0,873.2358490566038
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51029,Virginia,Buckingham,2019-02-25 00:15:00,1.25,2019-02-25 01:30:00,648.0,650.0,649.6
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51029,Virginia,Buckingham,2019-02-25 02:30:00,5.25,2019-02-25 07:45:00,350.0,413.0,371.1904761904762
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51031,Virginia,Campbell,2019-02-24 22:00:00,2.75,2019-02-25 00:45:00,307.0,845.0,530.7272727272727
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51031,Virginia,Campbell,2019-02-25 01:45:00,3.0,2019-02-25 04:45:00,213.0,443.0,309.25
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51031,Virginia,Campbell,2019-02-25 05:00:00,2.75,2019-02-25 07:45:00,291.0,293.0,291.90909090909093
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51035,Virginia,Carroll,2019-02-23 15:30:00,4.75,2019-02-23 20:15:00,2033.0,2033.0,2033.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51035,Virginia,Carroll,2019-02-24 19:00:00,9.25,2019-02-25 04:15:00,284.0,1411.0,956.1621621621622
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51035,Virginia,Carroll,2019-02-25 10:45:00,4.75,2019-02-25 15:30:00,215.0,389.0,264.3157894736842
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51540,Virginia,Charlottesville,2019-02-24 23:45:00,5.5,2019-02-25 05:15:00,202.0,369.0,257.8636363636364
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51550,Virginia,Chesapeake,2019-02-25 14:30:00,3.5,2019-02-25 18:00:00,781.0,4447.0,2446.5714285714284
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51043,Virginia,Clarke,2019-02-25 01:15:00,0.75,2019-02-25 02:00:00,204.0,204.0,204.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51043,Virginia,Clarke,2019-02-25 12:45:00,11.25,2019-02-26 00:00:00,205.0,941.0,590.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51580,Virginia,Covington,2019-02-23 18:15:00,0.25,2019-02-23 18:30:00,786.0,786.0,786.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51045,Virginia,Craig,2019-02-24 23:15:00,0.75,2019-02-25 00:00:00,290.0,294.0,292.6666666666667
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51045,Virginia,Craig,2019-02-25 06:00:00,16.5,2019-02-25 22:30:00,216.0,671.0,457.6363636363636
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51051,Virginia,Dickenson,2019-02-24 16:00:00,10.5,2019-02-25 02:30:00,249.0,998.0,734.1428571428571
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51051,Virginia,Dickenson,2019-02-25 03:30:00,17.25,2019-02-25 20:45:00,248.0,438.0,343.4782608695652
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51600,Virginia,Fairfax City,2019-02-24 22:45:00,0.5,2019-02-24 23:15:00,229.0,230.0,229.5
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51600,Virginia,Fairfax City,2019-02-25 01:30:00,0.75,2019-02-25 02:15:00,208.0,222.0,217.33333333333334
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51600,Virginia,Fairfax City,2019-02-25 05:30:00,20.5,2019-02-26 02:00:00,214.0,9960.0,3397.829268292683
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51061,Virginia,Fauquier,2019-02-25 00:15:00,1.75,2019-02-25 02:00:00,225.0,340.0,297.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51061,Virginia,Fauquier,2019-02-25 02:15:00,0.25,2019-02-25 02:30:00,207.0,207.0,207.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51061,Virginia,Fauquier,2019-02-25 06:15:00,9.25,2019-02-25 15:30:00,226.0,1520.0,1036.8918918918919
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51061,Virginia,Fauquier,2019-02-25 17:45:00,1.0,2019-02-25 18:45:00,293.0,670.0,490.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51063,Virginia,Floyd,2019-02-24 20:45:00,25.5,2019-02-25 22:15:00,299.0,3400.0,2518.3823529411766
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51067,Virginia,Franklin,2019-02-24 19:30:00,29.75,2019-02-26 01:15:00,234.0,10041.0,3059.6050420168067
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51069,Virginia,Frederick,2019-02-24 19:15:00,1.25,2019-02-24 20:30:00,231.0,232.0,231.4
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51069,Virginia,Frederick,2019-02-24 21:45:00,3.25,2019-02-25 01:00:00,335.0,3552.0,2493.3846153846152
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51069,Virginia,Frederick,2019-02-25 02:15:00,25.5,2019-02-26 03:45:00,200.0,1054.0,688.8529411764706
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51071,Virginia,Giles,2019-02-24 20:30:00,27.75,2019-02-26 00:15:00,203.0,1082.0,748.7747747747748
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51073,Virginia,Gloucester,2019-02-24 16:15:00,1.25,2019-02-24 17:30:00,409.0,409.0,409.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51073,Virginia,Gloucester,2019-02-26 12:30:00,0.75,2019-02-26 13:15:00,2066.0,4788.0,3717.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51075,Virginia,Goochland,2019-02-25 13:00:00,1.5,2019-02-25 14:30:00,732.0,733.0,732.3333333333334
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51077,Virginia,Grayson,2019-02-24 21:15:00,4.75,2019-02-25 02:00:00,209.0,250.0,217.8421052631579
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51077,Virginia,Grayson,2019-02-25 07:45:00,19.75,2019-02-26 03:30:00,217.0,2113.0,1228.2784810126582
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51083,Virginia,Halifax,2019-02-25 01:00:00,0.75,2019-02-25 01:45:00,211.0,211.0,211.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51083,Virginia,Halifax,2019-02-25 17:00:00,6.5,2019-02-25 23:30:00,282.0,746.0,675.8076923076923
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51650,Virginia,Hampton,2019-02-23 23:15:00,0.25,2019-02-23 23:30:00,213.0,213.0,213.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51085,Virginia,Hanover,2019-02-25 01:00:00,1.25,2019-02-25 02:15:00,266.0,794.0,477.2
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51087,Virginia,Henrico,2019-02-25 01:45:00,1.5,2019-02-25 03:15:00,285.0,308.0,297.1666666666667
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51087,Virginia,Henrico,2019-02-25 13:00:00,4.75,2019-02-25 17:45:00,203.0,335.0,251.94736842105263
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51089,Virginia,Henry,2019-02-24 20:15:00,27.75,2019-02-26 00:00:00,249.0,1466.0,691.7657657657658
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51091,Virginia,Highland,2019-02-24 20:00:00,27.75,2019-02-25 23:45:00,233.0,1486.0,939.3423423423424
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51091,Virginia,Highland,2019-02-26 00:15:00,0.5,2019-02-26 00:45:00,215.0,226.0,220.5
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51093,Virginia,Isle of Wight,2019-02-23 22:45:00,3.5,2019-02-24 02:15:00,209.0,209.0,209.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51101,Virginia,King William,2019-02-25 03:15:00,0.5,2019-02-25 03:45:00,1364.0,1368.0,1366.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51097,Virginia,King and Queen,2019-02-24 04:30:00,3.75,2019-02-24 08:15:00,265.0,265.0,265.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51678,Virginia,Lexington,2019-02-24 20:15:00,1.0,2019-02-24 21:15:00,456.0,1055.0,905.25
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51678,Virginia,Lexington,2019-02-25 00:45:00,19.75,2019-02-25 20:30:00,242.0,1036.0,394.126582278481
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51107,Virginia,Loudoun,2019-02-24 22:30:00,24.25,2019-02-25 22:45:00,230.0,12156.0,1583.721649484536
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51109,Virginia,Louisa,2019-02-24 23:30:00,6.5,2019-02-25 06:00:00,297.0,1310.0,588.5
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51680,Virginia,Lynchburg,2019-02-24 21:15:00,6.5,2019-02-25 03:45:00,226.0,1940.0,1244.7307692307693
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51680,Virginia,Lynchburg,2019-02-25 12:00:00,2.25,2019-02-25 14:15:00,222.0,223.0,222.44444444444446
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51680,Virginia,Lynchburg,2019-02-25 20:00:00,0.75,2019-02-25 20:45:00,202.0,228.0,215.66666666666666
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51115,Virginia,Mathews,2019-02-24 16:15:00,1.25,2019-02-24 17:30:00,1351.0,1351.0,1351.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51119,Virginia,Middlesex,2019-02-24 16:15:00,1.25,2019-02-24 17:30:00,395.0,396.0,395.8
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51121,Virginia,Montgomery,2019-02-24 18:30:00,6.0,2019-02-25 00:30:00,306.0,1741.0,831.875
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51121,Virginia,Montgomery,2019-02-25 02:45:00,22.75,2019-02-26 01:30:00,230.0,2594.0,1058.4065934065934
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51125,Virginia,Nelson,2019-02-24 23:30:00,2.5,2019-02-25 02:00:00,216.0,299.0,266.4
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51125,Virginia,Nelson,2019-02-25 02:15:00,5.5,2019-02-25 07:45:00,257.0,794.0,672.3181818181819
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51125,Virginia,Nelson,2019-02-25 08:45:00,3.75,2019-02-25 12:30:00,206.0,275.0,227.13333333333333
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51710,Virginia,Norfolk,2019-02-24 02:30:00,6.0,2019-02-24 08:30:00,917.0,4139.0,2018.5416666666667
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51133,Virginia,Northumberland,2019-02-24 17:00:00,4.25,2019-02-24 21:15:00,241.0,241.0,241.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51139,Virginia,Page,2019-02-24 21:45:00,21.75,2019-02-25 19:30:00,228.0,1751.0,949.1609195402299
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51141,Virginia,Patrick,2019-02-24 21:00:00,25.5,2019-02-25 22:30:00,209.0,638.0,507.3529411764706
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51143,Virginia,Pittsylvania,2019-02-24 22:15:00,6.75,2019-02-25 05:00:00,1289.0,1811.0,1434.3333333333333
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51143,Virginia,Pittsylvania,2019-02-25 05:15:00,11.25,2019-02-25 16:30:00,757.0,766.0,759.6444444444444
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51740,Virginia,Portsmouth,2019-02-25 03:15:00,1.5,2019-02-25 04:45:00,231.0,244.0,234.16666666666666
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51147,Virginia,Prince Edward,2019-02-25 00:30:00,2.5,2019-02-25 03:00:00,382.0,552.0,399.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51153,Virginia,Prince William,2019-02-25 00:15:00,4.75,2019-02-25 05:00:00,775.0,1967.0,1130.0526315789473
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51760,Virginia,Richmond,2019-02-25 02:00:00,1.5,2019-02-25 03:30:00,337.0,356.0,350.1666666666667
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51163,Virginia,Rockbridge,2019-02-24 19:45:00,30.5,2019-02-26 02:15:00,218.0,1737.0,784.0737704918033
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51165,Virginia,Rockingham,2019-02-24 20:30:00,26.0,2019-02-25 22:30:00,252.0,4813.0,1429.173076923077
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51167,Virginia,Russell,2019-02-24 17:30:00,2.5,2019-02-24 20:00:00,215.0,477.0,385.4
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51169,Virginia,Scott,2019-02-23 16:15:00,2.25,2019-02-23 18:30:00,262.0,262.0,262.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51169,Virginia,Scott,2019-02-23 19:15:00,7.75,2019-02-24 03:00:00,261.0,261.0,261.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51169,Virginia,Scott,2019-02-24 05:45:00,2.75,2019-02-24 08:30:00,261.0,261.0,261.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51169,Virginia,Scott,2019-02-24 14:30:00,12.25,2019-02-25 02:45:00,272.0,3179.0,576.3877551020408
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51171,Virginia,Shenandoah,2019-02-24 20:45:00,25.5,2019-02-25 22:15:00,221.0,6702.0,1901.6176470588234
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51173,Virginia,Smyth,2019-02-24 21:00:00,14.5,2019-02-25 11:30:00,235.0,1042.0,476.36206896551727
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51173,Virginia,Smyth,2019-02-25 15:30:00,2.75,2019-02-25 18:15:00,206.0,616.0,339.54545454545456
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51175,Virginia,Southampton,2019-02-23 22:30:00,3.25,2019-02-24 01:45:00,237.0,1036.0,744.3076923076923
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51177,Virginia,Spotsylvania,2019-02-25 02:15:00,4.0,2019-02-25 06:15:00,427.0,434.0,429.3125
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51177,Virginia,Spotsylvania,2019-02-25 08:45:00,2.75,2019-02-25 11:30:00,248.0,258.0,249.8181818181818
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51177,Virginia,Spotsylvania,2019-02-25 14:30:00,1.5,2019-02-25 16:00:00,1469.0,2471.0,2122.0
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51185,Virginia,Tazewell,2019-02-24 19:15:00,6.0,2019-02-25 01:15:00,333.0,676.0,510.875
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51187,Virginia,Warren,2019-02-24 22:45:00,2.0,2019-02-25 00:45:00,208.0,278.0,243.5
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51187,Virginia,Warren,2019-02-25 02:30:00,21.25,2019-02-25 23:45:00,216.0,2380.0,1077.0588235294117
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51191,Virginia,Washington,2019-02-24 11:30:00,6.5,2019-02-24 18:00:00,463.0,564.0,506.61538461538464
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51191,Virginia,Washington,2019-02-24 19:15:00,27.25,2019-02-25 22:30:00,205.0,3220.0,462.697247706422
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51193,Virginia,Westmoreland,2019-02-25 02:00:00,1.5,2019-02-25 03:30:00,722.0,990.0,873.5
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51840,Virginia,Winchester,2019-02-25 05:15:00,2.0,2019-02-25 07:15:00,1366.0,1367.0,1366.75
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51195,Virginia,Wise,2019-02-23 15:30:00,2.75,2019-02-23 18:15:00,574.0,577.0,575.0909090909091
Virginia-0,Virginia,2019-02-23 14:05:00,2019-02-23 14:05:00,Severe Weather/Transmission Interruption,51195,Virginia,Wise,2019-02-24 17:30:00,2.5,2019-02-24 20:00:00,201.0,465.0,377.5
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51003,Virginia,Albemarle,2019-02-24 20:30:00,26.0,2019-02-25 22:30:00,242.0,3479.0,1490.7692307692307
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51510,Virginia,Alexandria,2019-02-25 10:00:00,3.75,2019-02-25 13:45:00,3545.0,3675.0,3655.3333333333335
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51510,Virginia,Alexandria,2019-02-25 18:00:00,2.0,2019-02-25 20:00:00,219.0,2384.0,984.625
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51005,Virginia,Alleghany,2019-02-24 19:30:00,29.75,2019-02-26 01:15:00,206.0,2288.0,1001.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51009,Virginia,Amherst,2019-02-24 21:00:00,25.75,2019-02-25 22:45:00,206.0,2057.0,1118.883495145631
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51009,Virginia,Amherst,2019-02-25 23:45:00,1.5,2019-02-26 01:15:00,201.0,449.0,407.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51009,Virginia,Amherst,2019-02-26 18:00:00,0.25,2019-02-26 18:15:00,221.0,221.0,221.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51011,Virginia,Appomattox,2019-02-24 21:30:00,4.0,2019-02-25 01:30:00,213.0,639.0,386.125
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51013,Virginia,Arlington,2019-02-24 11:45:00,1.75,2019-02-24 13:30:00,1097.0,1097.0,1097.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51013,Virginia,Arlington,2019-02-25 01:45:00,2.25,2019-02-25 04:00:00,299.0,308.0,305.55555555555554
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51013,Virginia,Arlington,2019-02-25 08:00:00,0.25,2019-02-25 08:15:00,352.0,352.0,352.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51013,Virginia,Arlington,2019-02-25 08:45:00,14.5,2019-02-25 23:15:00,218.0,2743.0,666.4655172413793
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51015,Virginia,Augusta,2019-02-24 20:15:00,21.5,2019-02-25 17:45:00,268.0,3608.0,1468.453488372093
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51015,Virginia,Augusta,2019-02-25 19:15:00,1.25,2019-02-25 20:30:00,201.0,213.0,205.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51017,Virginia,Bath,2019-02-24 20:30:00,30.25,2019-02-26 02:45:00,238.0,3039.0,945.7438016528926
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51019,Virginia,Bedford,2019-02-24 20:30:00,6.75,2019-02-25 03:15:00,271.0,2357.0,1554.962962962963
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51019,Virginia,Bedford,2019-02-25 04:15:00,15.5,2019-02-25 19:45:00,206.0,316.0,229.16129032258064
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51021,Virginia,Bland,2019-02-24 19:30:00,26.5,2019-02-25 22:00:00,208.0,1520.0,873.2358490566038
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51023,Virginia,Botetourt,2019-02-24 19:15:00,50.0,2019-02-26 21:15:00,216.0,4415.0,1299.315
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51029,Virginia,Buckingham,2019-02-25 00:15:00,1.25,2019-02-25 01:30:00,648.0,650.0,649.6
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51029,Virginia,Buckingham,2019-02-25 02:30:00,5.25,2019-02-25 07:45:00,350.0,413.0,371.1904761904762
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51031,Virginia,Campbell,2019-02-24 22:00:00,2.75,2019-02-25 00:45:00,307.0,845.0,530.7272727272727
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51031,Virginia,Campbell,2019-02-25 01:45:00,3.0,2019-02-25 04:45:00,213.0,443.0,309.25
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51031,Virginia,Campbell,2019-02-25 05:00:00,2.75,2019-02-25 07:45:00,291.0,293.0,291.90909090909093
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51031,Virginia,Campbell,2019-02-27 14:30:00,4.0,2019-02-27 18:30:00,221.0,224.0,222.375
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51035,Virginia,Carroll,2019-02-24 19:00:00,9.25,2019-02-25 04:15:00,284.0,1411.0,956.1621621621622
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51035,Virginia,Carroll,2019-02-25 10:45:00,4.75,2019-02-25 15:30:00,215.0,389.0,264.3157894736842
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51035,Virginia,Carroll,2019-03-01 05:30:00,7.75,2019-03-01 13:15:00,377.0,1940.0,1776.6774193548388
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51540,Virginia,Charlottesville,2019-02-24 23:45:00,5.5,2019-02-25 05:15:00,202.0,369.0,257.8636363636364
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51550,Virginia,Chesapeake,2019-02-25 14:30:00,3.5,2019-02-25 18:00:00,781.0,4447.0,2446.5714285714284
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51043,Virginia,Clarke,2019-02-25 01:15:00,0.75,2019-02-25 02:00:00,204.0,204.0,204.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51043,Virginia,Clarke,2019-02-25 12:45:00,11.25,2019-02-26 00:00:00,205.0,941.0,590.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51045,Virginia,Craig,2019-02-24 23:15:00,0.75,2019-02-25 00:00:00,290.0,294.0,292.6666666666667
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51045,Virginia,Craig,2019-02-25 06:00:00,16.5,2019-02-25 22:30:00,216.0,671.0,457.6363636363636
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51051,Virginia,Dickenson,2019-02-24 16:00:00,10.5,2019-02-25 02:30:00,249.0,998.0,734.1428571428571
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51051,Virginia,Dickenson,2019-02-25 03:30:00,17.25,2019-02-25 20:45:00,248.0,438.0,343.4782608695652
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51053,Virginia,Dinwiddie,2019-02-27 18:45:00,0.75,2019-02-27 19:30:00,573.0,573.0,573.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51600,Virginia,Fairfax City,2019-02-24 22:45:00,0.5,2019-02-24 23:15:00,229.0,230.0,229.5
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51600,Virginia,Fairfax City,2019-02-25 01:30:00,0.75,2019-02-25 02:15:00,208.0,222.0,217.33333333333334
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51600,Virginia,Fairfax City,2019-02-25 05:30:00,20.5,2019-02-26 02:00:00,214.0,9960.0,3397.829268292683
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51600,Virginia,Fairfax City,2019-02-27 14:00:00,4.0,2019-02-27 18:00:00,216.0,257.0,232.8125
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51600,Virginia,Fairfax City,2019-02-28 13:45:00,0.75,2019-02-28 14:30:00,218.0,349.0,282.6666666666667
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51061,Virginia,Fauquier,2019-02-25 00:15:00,1.75,2019-02-25 02:00:00,225.0,340.0,297.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51061,Virginia,Fauquier,2019-02-25 02:15:00,0.25,2019-02-25 02:30:00,207.0,207.0,207.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51061,Virginia,Fauquier,2019-02-25 06:15:00,9.25,2019-02-25 15:30:00,226.0,1520.0,1036.8918918918919
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51061,Virginia,Fauquier,2019-02-25 17:45:00,1.0,2019-02-25 18:45:00,293.0,670.0,490.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51061,Virginia,Fauquier,2019-02-28 15:45:00,0.25,2019-02-28 16:00:00,2618.0,2618.0,2618.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51061,Virginia,Fauquier,2019-03-01 09:00:00,2.25,2019-03-01 11:15:00,216.0,216.0,216.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51063,Virginia,Floyd,2019-02-24 20:45:00,25.5,2019-02-25 22:15:00,299.0,3400.0,2518.3823529411766
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51063,Virginia,Floyd,2019-02-26 13:45:00,6.0,2019-02-26 19:45:00,545.0,4739.0,2352.2916666666665
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51067,Virginia,Franklin,2019-02-24 19:30:00,29.75,2019-02-26 01:15:00,234.0,10041.0,3059.6050420168067
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51069,Virginia,Frederick,2019-02-24 19:15:00,1.25,2019-02-24 20:30:00,231.0,232.0,231.4
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51069,Virginia,Frederick,2019-02-24 21:45:00,3.25,2019-02-25 01:00:00,335.0,3552.0,2493.3846153846152
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51069,Virginia,Frederick,2019-02-25 02:15:00,25.5,2019-02-26 03:45:00,200.0,1054.0,688.8529411764706
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51069,Virginia,Frederick,2019-03-01 16:00:00,0.25,2019-03-01 16:15:00,538.0,538.0,538.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51071,Virginia,Giles,2019-02-24 20:30:00,27.75,2019-02-26 00:15:00,203.0,1082.0,748.7747747747748
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51073,Virginia,Gloucester,2019-02-24 16:15:00,1.25,2019-02-24 17:30:00,409.0,409.0,409.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51073,Virginia,Gloucester,2019-02-26 12:30:00,0.75,2019-02-26 13:15:00,2066.0,4788.0,3717.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51075,Virginia,Goochland,2019-02-25 13:00:00,1.5,2019-02-25 14:30:00,732.0,733.0,732.3333333333334
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51077,Virginia,Grayson,2019-02-24 21:15:00,4.75,2019-02-25 02:00:00,209.0,250.0,217.8421052631579
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51077,Virginia,Grayson,2019-02-25 07:45:00,19.75,2019-02-26 03:30:00,217.0,2113.0,1228.2784810126582
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51077,Virginia,Grayson,2019-02-27 18:00:00,1.5,2019-02-27 19:30:00,662.0,662.0,662.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51083,Virginia,Halifax,2019-02-25 01:00:00,0.75,2019-02-25 01:45:00,211.0,211.0,211.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51083,Virginia,Halifax,2019-02-25 17:00:00,6.5,2019-02-25 23:30:00,282.0,746.0,675.8076923076923
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51085,Virginia,Hanover,2019-02-25 01:00:00,1.25,2019-02-25 02:15:00,266.0,794.0,477.2
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51087,Virginia,Henrico,2019-02-25 01:45:00,1.5,2019-02-25 03:15:00,285.0,308.0,297.1666666666667
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51087,Virginia,Henrico,2019-02-25 13:00:00,4.75,2019-02-25 17:45:00,203.0,335.0,251.94736842105263
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51087,Virginia,Henrico,2019-02-28 14:15:00,0.25,2019-02-28 14:30:00,893.0,893.0,893.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51087,Virginia,Henrico,2019-02-28 15:00:00,0.5,2019-02-28 15:30:00,411.0,411.0,411.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51089,Virginia,Henry,2019-02-24 20:15:00,27.75,2019-02-26 00:00:00,249.0,1466.0,691.7657657657658
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51089,Virginia,Henry,2019-03-01 06:15:00,1.25,2019-03-01 07:30:00,617.0,622.0,618.8
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51091,Virginia,Highland,2019-02-24 20:00:00,27.75,2019-02-25 23:45:00,233.0,1486.0,939.3423423423424
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51091,Virginia,Highland,2019-02-26 00:15:00,0.5,2019-02-26 00:45:00,215.0,226.0,220.5
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51091,Virginia,Highland,2019-02-27 15:30:00,1.75,2019-02-27 17:15:00,221.0,222.0,221.85714285714286
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51101,Virginia,King William,2019-02-25 03:15:00,0.5,2019-02-25 03:45:00,1364.0,1368.0,1366.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51678,Virginia,Lexington,2019-02-24 20:15:00,1.0,2019-02-24 21:15:00,456.0,1055.0,905.25
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51678,Virginia,Lexington,2019-02-25 00:45:00,19.75,2019-02-25 20:30:00,242.0,1036.0,394.126582278481
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51107,Virginia,Loudoun,2019-02-24 22:30:00,24.25,2019-02-25 22:45:00,230.0,12156.0,1583.721649484536
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51109,Virginia,Louisa,2019-02-24 23:30:00,6.5,2019-02-25 06:00:00,297.0,1310.0,588.5
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51680,Virginia,Lynchburg,2019-02-24 21:15:00,6.5,2019-02-25 03:45:00,226.0,1940.0,1244.7307692307693
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51680,Virginia,Lynchburg,2019-02-25 12:00:00,2.25,2019-02-25 14:15:00,222.0,223.0,222.44444444444446
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51680,Virginia,Lynchburg,2019-02-25 20:00:00,0.75,2019-02-25 20:45:00,202.0,228.0,215.66666666666666
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51115,Virginia,Mathews,2019-02-24 16:15:00,1.25,2019-02-24 17:30:00,1351.0,1351.0,1351.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51115,Virginia,Mathews,2019-02-27 22:30:00,4.75,2019-02-28 03:15:00,340.0,369.0,364.42105263157896
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51119,Virginia,Middlesex,2019-02-24 16:15:00,1.25,2019-02-24 17:30:00,395.0,396.0,395.8
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51121,Virginia,Montgomery,2019-02-24 18:30:00,6.0,2019-02-25 00:30:00,306.0,1741.0,831.875
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51121,Virginia,Montgomery,2019-02-25 02:45:00,22.75,2019-02-26 01:30:00,230.0,2594.0,1058.4065934065934
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51121,Virginia,Montgomery,2019-02-26 13:45:00,5.25,2019-02-26 19:00:00,289.0,560.0,367.76190476190476
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51125,Virginia,Nelson,2019-02-24 23:30:00,2.5,2019-02-25 02:00:00,216.0,299.0,266.4
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51125,Virginia,Nelson,2019-02-25 02:15:00,5.5,2019-02-25 07:45:00,257.0,794.0,672.3181818181819
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51125,Virginia,Nelson,2019-02-25 08:45:00,3.75,2019-02-25 12:30:00,206.0,275.0,227.13333333333333
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51700,Virginia,Newport News,2019-02-28 15:30:00,3.5,2019-02-28 19:00:00,401.0,499.0,450.35714285714283
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51710,Virginia,Norfolk,2019-02-27 21:30:00,0.75,2019-02-27 22:15:00,206.0,751.0,389.6666666666667
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51133,Virginia,Northumberland,2019-02-24 17:00:00,4.25,2019-02-24 21:15:00,241.0,241.0,241.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51139,Virginia,Page,2019-02-24 21:45:00,21.75,2019-02-25 19:30:00,228.0,1751.0,949.1609195402299
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51141,Virginia,Patrick,2019-02-24 21:00:00,25.5,2019-02-25 22:30:00,209.0,638.0,507.3529411764706
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51143,Virginia,Pittsylvania,2019-02-24 22:15:00,6.75,2019-02-25 05:00:00,1289.0,1811.0,1434.3333333333333
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51143,Virginia,Pittsylvania,2019-02-25 05:15:00,11.25,2019-02-25 16:30:00,757.0,766.0,759.6444444444444
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51740,Virginia,Portsmouth,2019-02-25 03:15:00,1.5,2019-02-25 04:45:00,231.0,244.0,234.16666666666666
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51147,Virginia,Prince Edward,2019-02-25 00:30:00,2.5,2019-02-25 03:00:00,382.0,552.0,399.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51153,Virginia,Prince William,2019-02-25 00:15:00,4.75,2019-02-25 05:00:00,775.0,1967.0,1130.0526315789473
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51155,Virginia,Pulaski,2019-02-24 16:45:00,54.25,2019-02-26 23:00:00,202.0,2574.0,1421.8986175115208
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51155,Virginia,Pulaski,2019-02-27 01:15:00,1.5,2019-02-27 02:45:00,452.0,473.0,459.1666666666667
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51760,Virginia,Richmond,2019-02-25 02:00:00,1.5,2019-02-25 03:30:00,337.0,356.0,350.1666666666667
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51770,Virginia,Roanoke,2019-02-24 18:00:00,70.75,2019-02-27 16:45:00,200.0,9051.0,2744.6395759717316
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51163,Virginia,Rockbridge,2019-02-24 19:45:00,30.5,2019-02-26 02:15:00,218.0,1737.0,784.0737704918033
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51163,Virginia,Rockbridge,2019-03-01 05:30:00,9.25,2019-03-01 14:45:00,221.0,314.0,260.43243243243245
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51165,Virginia,Rockingham,2019-02-24 20:30:00,26.0,2019-02-25 22:30:00,252.0,4813.0,1429.173076923077
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51167,Virginia,Russell,2019-02-24 17:30:00,2.5,2019-02-24 20:00:00,215.0,477.0,385.4
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51169,Virginia,Scott,2019-02-24 14:30:00,12.25,2019-02-25 02:45:00,272.0,3179.0,576.3877551020408
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51171,Virginia,Shenandoah,2019-02-24 20:45:00,25.5,2019-02-25 22:15:00,221.0,6702.0,1901.6176470588234
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51173,Virginia,Smyth,2019-02-24 21:00:00,14.5,2019-02-25 11:30:00,235.0,1042.0,476.36206896551727
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51173,Virginia,Smyth,2019-02-25 15:30:00,2.75,2019-02-25 18:15:00,206.0,616.0,339.54545454545456
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51177,Virginia,Spotsylvania,2019-02-25 02:15:00,4.0,2019-02-25 06:15:00,427.0,434.0,429.3125
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51177,Virginia,Spotsylvania,2019-02-25 08:45:00,2.75,2019-02-25 11:30:00,248.0,258.0,249.8181818181818
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51177,Virginia,Spotsylvania,2019-02-25 14:30:00,1.5,2019-02-25 16:00:00,1469.0,2471.0,2122.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51185,Virginia,Tazewell,2019-02-24 19:15:00,6.0,2019-02-25 01:15:00,333.0,676.0,510.875
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51810,Virginia,Virginia Beach,2019-02-26 13:30:00,1.25,2019-02-26 14:45:00,224.0,244.0,231.6
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51810,Virginia,Virginia Beach,2019-02-26 15:30:00,1.0,2019-02-26 16:30:00,271.0,271.0,271.0
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51187,Virginia,Warren,2019-02-24 22:45:00,2.0,2019-02-25 00:45:00,208.0,278.0,243.5
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51187,Virginia,Warren,2019-02-25 02:30:00,21.25,2019-02-25 23:45:00,216.0,2380.0,1077.0588235294117
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51191,Virginia,Washington,2019-02-24 11:30:00,6.5,2019-02-24 18:00:00,463.0,564.0,506.61538461538464
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51191,Virginia,Washington,2019-02-24 19:15:00,27.25,2019-02-25 22:30:00,205.0,3220.0,462.697247706422
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51193,Virginia,Westmoreland,2019-02-25 02:00:00,1.5,2019-02-25 03:30:00,722.0,990.0,873.5
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51840,Virginia,Winchester,2019-02-25 05:15:00,2.0,2019-02-25 07:15:00,1366.0,1367.0,1366.75
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51195,Virginia,Wise,2019-02-24 17:30:00,2.5,2019-02-24 20:00:00,201.0,465.0,377.5
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51197,Virginia,Wythe,2019-02-24 20:15:00,45.5,2019-02-26 17:45:00,210.0,3173.0,712.2747252747253
Virginia-1,Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,51197,Virginia,Wythe,2019-02-28 15:15:00,1.5,2019-02-28 16:45:00,293.0,293.0,293.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51001,Virginia,Accomack,2019-04-12 19:30:00,0.5,2019-04-12 20:00:00,797.0,797.0,797.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51005,Virginia,Alleghany,2019-04-11 14:00:00,5.25,2019-04-11 19:15:00,340.0,340.0,340.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51013,Virginia,Arlington,2019-04-10 15:45:00,0.25,2019-04-10 16:00:00,282.0,282.0,282.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51023,Virginia,Botetourt,2019-04-11 14:00:00,5.25,2019-04-11 19:15:00,357.0,357.0,357.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51037,Virginia,Charlotte,2019-04-11 20:15:00,2.0,2019-04-11 22:15:00,347.0,347.0,347.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51049,Virginia,Cumberland,2019-04-12 06:30:00,0.25,2019-04-12 06:45:00,971.0,971.0,971.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51049,Virginia,Cumberland,2019-04-12 07:00:00,0.25,2019-04-12 07:15:00,355.0,355.0,355.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51051,Virginia,Dickenson,2019-04-12 06:00:00,12.25,2019-04-12 18:15:00,468.0,473.0,468.46938775510205
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51053,Virginia,Dinwiddie,2019-04-12 02:30:00,10.0,2019-04-12 12:30:00,271.0,1971.0,532.425
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51600,Virginia,Fairfax City,2019-04-11 04:45:00,1.5,2019-04-11 06:15:00,327.0,327.0,327.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51600,Virginia,Fairfax City,2019-04-11 08:00:00,1.5,2019-04-11 09:30:00,325.0,340.0,330.6666666666667
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51600,Virginia,Fairfax City,2019-04-13 04:15:00,4.0,2019-04-13 08:15:00,317.0,982.0,712.1875
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51061,Virginia,Fauquier,2019-04-12 16:45:00,0.75,2019-04-12 17:30:00,235.0,235.0,235.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51067,Virginia,Franklin,2019-04-10 17:00:00,1.5,2019-04-10 18:30:00,2255.0,2300.0,2291.8333333333335
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51067,Virginia,Franklin,2019-04-10 18:45:00,0.5,2019-04-10 19:15:00,2249.0,2259.0,2254.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51067,Virginia,Franklin,2019-04-12 12:15:00,1.25,2019-04-12 13:30:00,527.0,527.0,527.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51650,Virginia,Hampton,2019-04-12 16:30:00,0.25,2019-04-12 16:45:00,684.0,684.0,684.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51087,Virginia,Henrico,2019-04-10 17:30:00,1.25,2019-04-10 18:45:00,613.0,635.0,617.4
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51095,Virginia,James City,2019-04-11 15:15:00,0.25,2019-04-11 15:30:00,302.0,302.0,302.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51095,Virginia,James City,2019-04-12 07:15:00,1.0,2019-04-12 08:15:00,803.0,803.0,803.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51680,Virginia,Lynchburg,2019-04-13 10:15:00,0.25,2019-04-13 10:30:00,207.0,207.0,207.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51119,Virginia,Middlesex,2019-04-12 07:15:00,0.5,2019-04-12 07:45:00,442.0,1117.0,779.5
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51125,Virginia,Nelson,2019-04-11 15:00:00,0.25,2019-04-11 15:15:00,691.0,691.0,691.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51700,Virginia,Newport News,2019-04-12 16:30:00,0.25,2019-04-12 16:45:00,1057.0,1057.0,1057.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51700,Virginia,Newport News,2019-04-13 05:30:00,0.75,2019-04-13 06:15:00,362.0,362.0,362.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51139,Virginia,Page,2019-04-12 14:45:00,0.25,2019-04-12 15:00:00,1453.0,1453.0,1453.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51143,Virginia,Pittsylvania,2019-04-11 03:45:00,2.0,2019-04-11 05:45:00,296.0,453.0,315.625
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51147,Virginia,Prince Edward,2019-04-12 21:30:00,1.5,2019-04-12 23:00:00,296.0,1008.0,770.6666666666666
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51770,Virginia,Roanoke,2019-04-12 05:45:00,3.5,2019-04-12 09:15:00,1157.0,1161.0,1159.5
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51169,Virginia,Scott,2019-04-11 17:45:00,2.0,2019-04-11 19:45:00,305.0,306.0,305.625
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51169,Virginia,Scott,2019-04-12 18:30:00,3.75,2019-04-12 22:15:00,302.0,315.0,303.6666666666667
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51800,Virginia,Suffolk,2019-04-10 12:45:00,0.25,2019-04-10 13:00:00,263.0,263.0,263.0
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51800,Virginia,Suffolk,2019-04-11 21:00:00,1.0,2019-04-11 22:00:00,201.0,202.0,201.75
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51810,Virginia,Virginia Beach,2019-04-11 13:15:00,1.75,2019-04-11 15:00:00,387.0,403.0,398.14285714285717
Virginia-2,Virginia,2019-04-10 11:59:00,2019-04-10 12:00:00,Suspicious Activity,51810,Virginia,Virginia Beach,2019-04-11 21:15:00,1.25,2019-04-11 22:30:00,252.0,275.0,268.6
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51003,Virginia,Albemarle,2019-04-15 05:15:00,1.25,2019-04-15 06:30:00,1885.0,1924.0,1899.2
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51003,Virginia,Albemarle,2019-04-15 13:45:00,1.0,2019-04-15 14:45:00,822.0,2197.0,1828.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51003,Virginia,Albemarle,2019-04-17 13:30:00,0.5,2019-04-17 14:00:00,218.0,218.0,218.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51510,Virginia,Alexandria,2019-04-15 14:30:00,1.25,2019-04-15 15:45:00,981.0,1134.0,1100.6
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51005,Virginia,Alleghany,2019-04-15 16:30:00,0.5,2019-04-15 17:00:00,290.0,291.0,290.5
