event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51007,Virginia,Amelia,2019-04-15 11:15:00,1.0,2019-04-15 12:15:00,214.0,244.0,229.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51007,Virginia,Amelia,2019-04-15 18:00:00,1.25,2019-04-15 19:15:00,566.0,666.0,626.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51009,Virginia,Amherst,2019-04-15 05:45:00,4.5,2019-04-15 10:15:00,444.0,767.0,656.3333333333334
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51013,Virginia,Arlington,2019-04-15 12:00:00,2.5,2019-04-15 14:30:00,1323.0,1726.0,1492.9
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51013,Virginia,Arlington,2019-04-15 16:45:00,0.25,2019-04-15 17:00:00,222.0,222.0,222.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51013,Virginia,Arlington,2019-04-16 19:30:00,0.25,2019-04-16 19:45:00,277.0,277.0,277.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51017,Virginia,Bath,2019-04-15 16:15:00,1.0,2019-04-15 17:15:00,452.0,2454.0,1521.75
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51025,Virginia,Brunswick,2019-04-17 05:00:00,2.5,2019-04-17 07:30:00,445.0,445.0,445.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51029,Virginia,Buckingham,2019-04-15 04:45:00,6.75,2019-04-15 11:30:00,401.0,2344.0,1399.4814814814815
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51033,Virginia,Caroline,2019-04-15 13:45:00,3.25,2019-04-15 17:00:00,348.0,385.0,364.61538461538464
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51033,Virginia,Caroline,2019-04-18 05:00:00,2.5,2019-04-18 07:30:00,7037.0,10612.0,10253.3
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51036,Virginia,Charles City,2019-04-15 06:00:00,11.5,2019-04-15 17:30:00,258.0,1353.0,740.7391304347826
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51540,Virginia,Charlottesville,2019-04-16 22:45:00,0.25,2019-04-16 23:00:00,310.0,310.0,310.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51550,Virginia,Chesapeake,2019-04-15 08:15:00,4.0,2019-04-15 12:15:00,1028.0,2650.0,1285.0625
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51041,Virginia,Chesterfield,2019-04-15 06:00:00,20.5,2019-04-16 02:30:00,247.0,18823.0,6733.841463414634
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51570,Virginia,Colonial Heights,2019-04-15 06:45:00,2.25,2019-04-15 09:00:00,321.0,329.0,327.6666666666667
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51051,Virginia,Dickenson,2019-04-16 15:00:00,4.5,2019-04-16 19:30:00,435.0,438.0,435.8333333333333
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51053,Virginia,Dinwiddie,2019-04-15 06:45:00,14.0,2019-04-15 20:45:00,231.0,466.0,306.60714285714283
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51595,Virginia,Emporia,2019-04-15 06:45:00,3.0,2019-04-15 09:45:00,504.0,552.0,529.1666666666666
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51057,Virginia,Essex,2019-04-18 05:00:00,2.5,2019-04-18 07:30:00,387.0,421.0,417.6
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51600,Virginia,Fairfax City,2019-04-15 06:30:00,3.25,2019-04-15 09:45:00,255.0,364.0,288.7692307692308
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51600,Virginia,Fairfax City,2019-04-15 16:00:00,1.75,2019-04-15 17:45:00,425.0,922.0,606.2857142857143
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51600,Virginia,Fairfax City,2019-04-15 20:00:00,0.5,2019-04-15 20:30:00,808.0,816.0,812.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51065,Virginia,Fluvanna,2019-04-15 06:00:00,1.75,2019-04-15 07:45:00,391.0,392.0,391.2857142857143
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51067,Virginia,Franklin,2019-04-18 01:00:00,7.25,2019-04-18 08:15:00,491.0,491.0,491.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51069,Virginia,Frederick,2019-04-15 18:30:00,7.25,2019-04-16 01:45:00,270.0,335.0,291.41379310344826
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51073,Virginia,Gloucester,2019-04-15 07:30:00,14.0,2019-04-15 21:30:00,203.0,2484.0,1266.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51075,Virginia,Goochland,2019-04-15 05:45:00,5.75,2019-04-15 11:30:00,361.0,436.0,423.82608695652175
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51075,Virginia,Goochland,2019-04-15 16:30:00,0.25,2019-04-15 16:45:00,815.0,815.0,815.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51075,Virginia,Goochland,2019-04-15 17:00:00,0.25,2019-04-15 17:15:00,672.0,672.0,672.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51077,Virginia,Grayson,2019-04-15 13:15:00,2.75,2019-04-15 16:00:00,278.0,342.0,325.90909090909093
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51081,Virginia,Greensville,2019-04-15 06:45:00,4.5,2019-04-15 11:15:00,276.0,556.0,461.1666666666667
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51081,Virginia,Greensville,2019-04-15 16:30:00,0.25,2019-04-15 16:45:00,294.0,294.0,294.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51083,Virginia,Halifax,2019-04-15 20:00:00,4.5,2019-04-16 00:30:00,464.0,479.0,466.22222222222223
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51083,Virginia,Halifax,2019-04-17 19:00:00,2.25,2019-04-17 21:15:00,574.0,575.0,574.2222222222222
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51085,Virginia,Hanover,2019-04-15 06:15:00,15.0,2019-04-15 21:15:00,284.0,698.0,473.3666666666667
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51085,Virginia,Hanover,2019-04-18 05:00:00,2.5,2019-04-18 07:30:00,722.0,1603.0,1514.9
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51087,Virginia,Henrico,2019-04-15 05:45:00,19.75,2019-04-16 01:30:00,205.0,10591.0,4655.962025316456
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51087,Virginia,Henrico,2019-04-16 15:30:00,0.25,2019-04-16 15:45:00,207.0,207.0,207.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51089,Virginia,Henry,2019-04-15 05:00:00,4.75,2019-04-15 09:45:00,452.0,581.0,552.578947368421
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51089,Virginia,Henry,2019-04-17 16:30:00,2.5,2019-04-17 19:00:00,1162.0,1164.0,1163.3
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51091,Virginia,Highland,2019-04-15 16:30:00,0.75,2019-04-15 17:15:00,213.0,337.0,295.6666666666667
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51091,Virginia,Highland,2019-04-16 13:30:00,0.25,2019-04-16 13:45:00,285.0,285.0,285.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51093,Virginia,Isle of Wight,2019-04-15 07:45:00,4.75,2019-04-15 12:30:00,220.0,491.0,387.2631578947368
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51095,Virginia,James City,2019-04-15 07:15:00,11.0,2019-04-15 18:15:00,312.0,2732.0,2117.4545454545455
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51099,Virginia,King George,2019-04-15 06:00:00,8.25,2019-04-15 14:15:00,207.0,952.0,634.4242424242424
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51103,Virginia,Lancaster,2019-04-16 15:30:00,0.5,2019-04-16 16:00:00,1331.0,1332.0,1331.5
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51105,Virginia,Lee,2019-04-16 18:00:00,1.0,2019-04-16 19:00:00,395.0,395.0,395.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51107,Virginia,Loudoun,2019-04-15 15:45:00,5.5,2019-04-15 21:15:00,610.0,631.0,620.9090909090909
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51107,Virginia,Loudoun,2019-04-15 22:15:00,3.25,2019-04-16 01:30:00,200.0,227.0,213.69230769230768
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51107,Virginia,Loudoun,2019-04-16 22:00:00,0.25,2019-04-16 22:15:00,1355.0,1355.0,1355.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51109,Virginia,Louisa,2019-04-15 05:30:00,9.0,2019-04-15 14:30:00,288.0,1778.0,803.4444444444445
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51109,Virginia,Louisa,2019-04-18 05:15:00,2.25,2019-04-18 07:30:00,3832.0,3832.0,3832.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51111,Virginia,Lunenburg,2019-04-15 05:30:00,8.0,2019-04-15 13:30:00,219.0,1088.0,765.28125
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51113,Virginia,Madison,2019-04-15 15:00:00,1.0,2019-04-15 16:00:00,253.0,536.0,368.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51115,Virginia,Mathews,2019-04-15 08:00:00,6.25,2019-04-15 14:15:00,338.0,514.0,381.32
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51119,Virginia,Middlesex,2019-04-15 08:00:00,11.75,2019-04-15 19:45:00,249.0,324.0,280.3829787234043
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51127,Virginia,New Kent,2019-04-15 06:15:00,5.75,2019-04-15 12:00:00,249.0,2700.0,1664.2608695652175
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51127,Virginia,New Kent,2019-04-15 15:45:00,1.0,2019-04-15 16:45:00,409.0,605.0,549.25
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51127,Virginia,New Kent,2019-04-15 17:15:00,6.75,2019-04-16 00:00:00,202.0,289.0,226.8148148148148
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51700,Virginia,Newport News,2019-04-15 07:45:00,14.25,2019-04-15 22:00:00,201.0,8578.0,3979.0877192982457
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51133,Virginia,Northumberland,2019-04-15 08:00:00,2.0,2019-04-15 10:00:00,263.0,632.0,585.75
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51720,Virginia,Norton,2019-04-16 18:00:00,1.0,2019-04-16 19:00:00,361.0,361.0,361.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51135,Virginia,Nottoway,2019-04-15 08:30:00,0.75,2019-04-15 09:15:00,239.0,239.0,239.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51137,Virginia,Orange,2019-04-15 05:15:00,6.25,2019-04-15 11:30:00,311.0,339.0,321.12
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51730,Virginia,Petersburg,2019-04-15 23:00:00,1.0,2019-04-16 00:00:00,200.0,200.0,200.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51143,Virginia,Pittsylvania,2019-04-15 05:15:00,4.5,2019-04-15 09:45:00,736.0,770.0,752.2222222222222
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51147,Virginia,Prince Edward,2019-04-15 15:15:00,2.0,2019-04-15 17:15:00,210.0,213.0,212.125
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51155,Virginia,Pulaski,2019-04-16 14:15:00,1.0,2019-04-16 15:15:00,723.0,723.0,723.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51163,Virginia,Rockbridge,2019-04-15 05:15:00,1.0,2019-04-15 06:15:00,219.0,219.0,219.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51165,Virginia,Rockingham,2019-04-16 18:15:00,1.0,2019-04-16 19:15:00,206.0,210.0,207.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51167,Virginia,Russell,2019-04-15 14:45:00,3.0,2019-04-15 17:45:00,218.0,226.0,220.33333333333334
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51169,Virginia,Scott,2019-04-16 18:00:00,1.0,2019-04-16 19:00:00,361.0,361.0,361.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51175,Virginia,Southampton,2019-04-15 07:30:00,9.5,2019-04-15 17:00:00,629.0,856.0,740.921052631579
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51175,Virginia,Southampton,2019-04-15 17:30:00,0.75,2019-04-15 18:15:00,200.0,200.0,200.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51177,Virginia,Spotsylvania,2019-04-15 05:30:00,17.5,2019-04-15 23:00:00,863.0,12338.0,5182.057142857143
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51177,Virginia,Spotsylvania,2019-04-18 05:00:00,2.5,2019-04-18 07:30:00,2333.0,5641.0,4978.7
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51800,Virginia,Suffolk,2019-04-15 08:15:00,12.75,2019-04-15 21:00:00,219.0,743.0,494.54901960784315
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51181,Virginia,Surry,2019-04-15 08:00:00,11.0,2019-04-15 19:00:00,450.0,2320.0,1385.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51183,Virginia,Sussex,2019-04-15 07:30:00,8.25,2019-04-15 15:45:00,648.0,962.0,902.0909090909091
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51810,Virginia,Virginia Beach,2019-04-15 09:00:00,17.75,2019-04-16 02:45:00,251.0,5381.0,1260.3239436619717
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51810,Virginia,Virginia Beach,2019-04-17 01:00:00,0.5,2019-04-17 01:30:00,349.0,885.0,617.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51193,Virginia,Westmoreland,2019-04-15 10:30:00,3.25,2019-04-15 13:45:00,200.0,242.0,224.3846153846154
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51830,Virginia,Williamsburg,2019-04-15 07:30:00,9.5,2019-04-15 17:00:00,1100.0,1161.0,1154.2631578947369
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51195,Virginia,Wise,2019-04-16 18:00:00,1.0,2019-04-16 19:00:00,362.0,362.0,362.0
Virginia-3,Virginia,2019-04-15 04:35:00,2019-04-15 14:40:00,Severe Weather,51199,Virginia,York,2019-04-15 07:15:00,13.5,2019-04-15 20:45:00,202.0,3157.0,1321.3148148148148
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51001,Virginia,Accomack,2019-05-26 12:45:00,1.5,2019-05-26 14:15:00,517.0,517.0,517.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51003,Virginia,Albemarle,2019-05-25 21:45:00,1.0,2019-05-25 22:45:00,254.0,317.0,301.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51003,Virginia,Albemarle,2019-05-25 23:00:00,0.25,2019-05-25 23:15:00,230.0,230.0,230.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51510,Virginia,Alexandria,2019-05-23 20:15:00,20.75,2019-05-24 17:00:00,202.0,10062.0,1788.5421686746988
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51510,Virginia,Alexandria,2019-05-24 17:15:00,4.5,2019-05-24 21:45:00,219.0,307.0,245.94444444444446
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51510,Virginia,Alexandria,2019-05-24 22:00:00,0.5,2019-05-24 22:30:00,219.0,219.0,219.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51007,Virginia,Amelia,2019-05-24 23:15:00,0.25,2019-05-24 23:30:00,448.0,448.0,448.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51013,Virginia,Arlington,2019-05-23 20:15:00,47.0,2019-05-25 19:15:00,789.0,35742.0,7834.962765957447
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51013,Virginia,Arlington,2019-05-25 21:00:00,0.5,2019-05-25 21:30:00,879.0,885.0,882.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51013,Virginia,Arlington,2019-05-25 23:15:00,0.25,2019-05-25 23:30:00,216.0,216.0,216.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51013,Virginia,Arlington,2019-05-26 16:45:00,3.25,2019-05-26 20:00:00,1160.0,1485.0,1275.7692307692307
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51019,Virginia,Bedford,2019-05-25 00:30:00,0.75,2019-05-25 01:15:00,358.0,358.0,358.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51023,Virginia,Botetourt,2019-05-26 03:15:00,13.5,2019-05-26 16:45:00,393.0,1970.0,985.8148148148148
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51031,Virginia,Campbell,2019-05-24 13:45:00,0.75,2019-05-24 14:30:00,205.0,205.0,205.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51033,Virginia,Caroline,2019-05-23 20:45:00,3.0,2019-05-23 23:45:00,297.0,368.0,320.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51550,Virginia,Chesapeake,2019-05-25 13:30:00,7.0,2019-05-25 20:30:00,278.0,279.0,278.25
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51041,Virginia,Chesterfield,2019-05-24 16:45:00,6.5,2019-05-24 23:15:00,243.0,4940.0,1151.7307692307693
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51041,Virginia,Chesterfield,2019-05-25 12:45:00,2.25,2019-05-25 15:00:00,270.0,270.0,270.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51043,Virginia,Clarke,2019-05-23 19:15:00,3.0,2019-05-23 22:15:00,200.0,367.0,260.9166666666667
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51047,Virginia,Culpeper,2019-05-26 01:00:00,0.5,2019-05-26 01:30:00,270.0,273.0,271.5
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51047,Virginia,Culpeper,2019-05-26 22:15:00,0.25,2019-05-26 22:30:00,274.0,274.0,274.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51053,Virginia,Dinwiddie,2019-05-24 23:15:00,0.25,2019-05-24 23:30:00,478.0,478.0,478.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51600,Virginia,Fairfax City,2019-05-23 19:45:00,70.25,2019-05-26 18:00:00,224.0,53115.0,7632.580071174377
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51610,Virginia,Falls Church,2019-05-23 20:00:00,26.75,2019-05-24 22:45:00,218.0,2521.0,1542.8878504672898
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51610,Virginia,Falls Church,2019-05-25 16:45:00,3.0,2019-05-25 19:45:00,204.0,262.0,226.75
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51061,Virginia,Fauquier,2019-05-24 08:45:00,0.5,2019-05-24 09:15:00,538.0,552.0,545.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51061,Virginia,Fauquier,2019-05-24 09:30:00,5.5,2019-05-24 15:00:00,521.0,554.0,536.7727272727273
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51630,Virginia,Fredericksburg,2019-05-24 13:00:00,2.75,2019-05-24 15:45:00,1321.0,1321.0,1321.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51071,Virginia,Giles,2019-05-26 01:45:00,0.75,2019-05-26 02:30:00,1776.0,1780.0,1777.3333333333333
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51071,Virginia,Giles,2019-05-26 02:45:00,1.25,2019-05-26 04:00:00,377.0,377.0,377.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51073,Virginia,Gloucester,2019-05-26 06:00:00,5.75,2019-05-26 11:45:00,277.0,775.0,325.5652173913044
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51085,Virginia,Hanover,2019-05-26 17:30:00,0.75,2019-05-26 18:15:00,1426.0,1428.0,1426.6666666666667
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51087,Virginia,Henrico,2019-05-23 17:30:00,0.5,2019-05-23 18:00:00,2714.0,4859.0,3786.5
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51087,Virginia,Henrico,2019-05-24 00:15:00,0.75,2019-05-24 01:00:00,206.0,209.0,207.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51087,Virginia,Henrico,2019-05-24 01:15:00,0.25,2019-05-24 01:30:00,251.0,251.0,251.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51089,Virginia,Henry,2019-05-26 00:15:00,10.75,2019-05-26 11:00:00,461.0,1284.0,1065.7209302325582
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51670,Virginia,Hopewell,2019-05-24 16:30:00,6.5,2019-05-24 23:00:00,479.0,1707.0,592.9615384615385
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51095,Virginia,James City,2019-05-24 18:00:00,1.75,2019-05-24 19:45:00,370.0,555.0,445.7142857142857
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51099,Virginia,King George,2019-05-23 21:00:00,7.0,2019-05-24 04:00:00,995.0,1595.0,1037.25
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51107,Virginia,Loudoun,2019-05-23 19:00:00,11.25,2019-05-24 06:15:00,235.0,5127.0,2043.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51109,Virginia,Louisa,2019-05-26 01:15:00,0.25,2019-05-26 01:30:00,453.0,453.0,453.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51117,Virginia,Mecklenburg,2019-05-24 12:15:00,2.0,2019-05-24 14:15:00,335.0,419.0,347.75
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51125,Virginia,Nelson,2019-05-24 19:45:00,3.0,2019-05-24 22:45:00,230.0,230.0,230.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51700,Virginia,Newport News,2019-05-24 10:15:00,2.75,2019-05-24 13:00:00,638.0,647.0,643.5454545454545
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51700,Virginia,Newport News,2019-05-26 10:45:00,2.5,2019-05-26 13:15:00,466.0,507.0,477.5
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51700,Virginia,Newport News,2019-05-26 13:30:00,4.5,2019-05-26 18:00:00,205.0,464.0,313.3888888888889
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51710,Virginia,Norfolk,2019-05-23 19:45:00,13.0,2019-05-24 08:45:00,201.0,640.0,225.46153846153845
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51133,Virginia,Northumberland,2019-05-23 22:00:00,1.0,2019-05-23 23:00:00,334.0,367.0,351.75
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51137,Virginia,Orange,2019-05-23 20:15:00,1.0,2019-05-23 21:15:00,290.0,388.0,337.25
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51137,Virginia,Orange,2019-05-25 22:00:00,1.25,2019-05-25 23:15:00,267.0,569.0,327.6
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51137,Virginia,Orange,2019-05-26 01:15:00,2.0,2019-05-26 03:15:00,851.0,1293.0,906.25
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51141,Virginia,Patrick,2019-05-26 00:15:00,8.25,2019-05-26 08:30:00,251.0,467.0,460.45454545454544
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51740,Virginia,Portsmouth,2019-05-24 06:45:00,2.75,2019-05-24 09:30:00,280.0,302.0,282.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51145,Virginia,Powhatan,2019-05-24 12:15:00,0.25,2019-05-24 12:30:00,238.0,238.0,238.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51149,Virginia,Prince George,2019-05-24 16:30:00,6.5,2019-05-24 23:00:00,269.0,279.0,270.1923076923077
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51153,Virginia,Prince William,2019-05-23 20:15:00,3.0,2019-05-23 23:15:00,254.0,556.0,348.5833333333333
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51153,Virginia,Prince William,2019-05-24 00:45:00,1.0,2019-05-24 01:45:00,225.0,226.0,225.75
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51153,Virginia,Prince William,2019-05-24 10:45:00,1.0,2019-05-24 11:45:00,253.0,270.0,261.5
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51770,Virginia,Roanoke,2019-05-25 14:30:00,1.0,2019-05-25 15:30:00,238.0,242.0,240.5
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51770,Virginia,Roanoke,2019-05-26 14:15:00,1.0,2019-05-26 15:15:00,241.0,247.0,244.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51163,Virginia,Rockbridge,2019-05-23 17:30:00,1.75,2019-05-23 19:15:00,252.0,2108.0,519.8571428571429
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51163,Virginia,Rockbridge,2019-05-25 23:45:00,1.25,2019-05-26 01:00:00,212.0,296.0,241.8
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51165,Virginia,Rockingham,2019-05-24 04:00:00,16.0,2019-05-24 20:00:00,297.0,1235.0,790.296875
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51171,Virginia,Shenandoah,2019-05-25 22:00:00,4.5,2019-05-26 02:30:00,1781.0,3635.0,2356.5555555555557
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51171,Virginia,Shenandoah,2019-05-26 03:15:00,6.5,2019-05-26 09:45:00,459.0,1275.0,1021.4230769230769
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51171,Virginia,Shenandoah,2019-05-26 10:30:00,0.25,2019-05-26 10:45:00,459.0,459.0,459.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51175,Virginia,Southampton,2019-05-23 18:00:00,7.75,2019-05-24 01:45:00,228.0,901.0,375.51612903225805
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51175,Virginia,Southampton,2019-05-24 02:15:00,0.25,2019-05-24 02:30:00,529.0,529.0,529.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51177,Virginia,Spotsylvania,2019-05-23 21:00:00,0.25,2019-05-23 21:15:00,230.0,230.0,230.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51177,Virginia,Spotsylvania,2019-05-24 13:00:00,2.75,2019-05-24 15:45:00,218.0,222.0,218.9090909090909
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51177,Virginia,Spotsylvania,2019-05-26 19:45:00,1.25,2019-05-26 21:00:00,1092.0,1221.0,1180.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51179,Virginia,Stafford,2019-05-23 20:30:00,26.25,2019-05-24 22:45:00,404.0,12261.0,2546.095238095238
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51179,Virginia,Stafford,2019-05-26 00:30:00,22.75,2019-05-26 23:15:00,222.0,4461.0,1248.6263736263736
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51810,Virginia,Virginia Beach,2019-05-24 12:00:00,1.75,2019-05-24 13:45:00,452.0,453.0,452.2857142857143
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51810,Virginia,Virginia Beach,2019-05-24 14:15:00,0.25,2019-05-24 14:30:00,384.0,384.0,384.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51810,Virginia,Virginia Beach,2019-05-26 19:15:00,1.25,2019-05-26 20:30:00,281.0,289.0,287.4
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51810,Virginia,Virginia Beach,2019-05-26 21:00:00,0.75,2019-05-26 21:45:00,723.0,748.0,731.3333333333334
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51187,Virginia,Warren,2019-05-23 18:45:00,0.75,2019-05-23 19:30:00,361.0,398.0,382.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51187,Virginia,Warren,2019-05-23 22:00:00,0.75,2019-05-23 22:45:00,242.0,242.0,242.0
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51187,Virginia,Warren,2019-05-25 22:30:00,2.0,2019-05-26 00:30:00,202.0,273.0,237.5
Virginia-4,Virginia,2019-05-23 16:55:00,2019-05-23 23:40:00,Severe Weather,51193,Virginia,Westmoreland,2019-05-23 22:00:00,1.0,2019-05-23 23:00:00,220.0,227.0,224.25
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51003,Virginia,Albemarle,2019-06-20 22:15:00,1.25,2019-06-20 23:30:00,277.0,277.0,277.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51007,Virginia,Amelia,2019-06-21 14:00:00,1.75,2019-06-21 15:45:00,448.0,449.0,448.7142857142857
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51009,Virginia,Amherst,2019-06-23 00:30:00,3.0,2019-06-23 03:30:00,506.0,515.0,506.8333333333333
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51013,Virginia,Arlington,2019-06-21 11:00:00,0.5,2019-06-21 11:30:00,413.0,414.0,413.5
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51013,Virginia,Arlington,2019-06-21 14:45:00,0.25,2019-06-21 15:00:00,275.0,275.0,275.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51013,Virginia,Arlington,2019-06-21 15:15:00,1.25,2019-06-21 16:30:00,263.0,360.0,282.8
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51015,Virginia,Augusta,2019-06-21 00:45:00,0.25,2019-06-21 01:00:00,209.0,209.0,209.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51015,Virginia,Augusta,2019-06-21 15:45:00,5.75,2019-06-21 21:30:00,264.0,405.0,317.6521739130435
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51019,Virginia,Bedford,2019-06-21 12:45:00,2.0,2019-06-21 14:45:00,874.0,1062.0,917.125
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51019,Virginia,Bedford,2019-06-22 12:30:00,1.25,2019-06-22 13:45:00,2165.0,2168.0,2166.2
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51025,Virginia,Brunswick,2019-06-20 21:00:00,1.5,2019-06-20 22:30:00,353.0,353.0,353.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51025,Virginia,Brunswick,2019-06-21 15:15:00,1.0,2019-06-21 16:15:00,460.0,460.0,460.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51027,Virginia,Buchanan,2019-06-20 16:45:00,2.75,2019-06-20 19:30:00,272.0,274.0,272.54545454545456
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51031,Virginia,Campbell,2019-06-20 16:45:00,2.75,2019-06-20 19:30:00,202.0,414.0,394.1818181818182
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51031,Virginia,Campbell,2019-06-21 14:30:00,1.5,2019-06-21 16:00:00,222.0,299.0,252.66666666666666
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51540,Virginia,Charlottesville,2019-06-21 13:45:00,1.75,2019-06-21 15:30:00,283.0,294.0,287.85714285714283
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51550,Virginia,Chesapeake,2019-06-20 22:15:00,24.75,2019-06-21 23:00:00,202.0,29920.0,7700.252525252526
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51550,Virginia,Chesapeake,2019-06-22 15:00:00,0.75,2019-06-22 15:45:00,666.0,666.0,666.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51041,Virginia,Chesterfield,2019-06-21 16:45:00,0.75,2019-06-21 17:30:00,246.0,471.0,396.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51041,Virginia,Chesterfield,2019-06-23 17:45:00,5.25,2019-06-23 23:00:00,663.0,663.0,663.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51045,Virginia,Craig,2019-06-21 12:00:00,0.75,2019-06-21 12:45:00,426.0,644.0,534.6666666666666
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51051,Virginia,Dickenson,2019-06-23 19:45:00,3.25,2019-06-23 23:00:00,238.0,240.0,238.92307692307693
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51053,Virginia,Dinwiddie,2019-06-21 14:00:00,1.75,2019-06-21 15:45:00,477.0,553.0,531.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51600,Virginia,Fairfax City,2019-06-20 17:30:00,6.5,2019-06-21 00:00:00,496.0,5422.0,3170.3846153846152
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51600,Virginia,Fairfax City,2019-06-21 02:45:00,2.25,2019-06-21 05:00:00,221.0,282.0,252.22222222222223
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51600,Virginia,Fairfax City,2019-06-21 05:15:00,0.5,2019-06-21 05:45:00,217.0,217.0,217.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51600,Virginia,Fairfax City,2019-06-21 11:45:00,0.25,2019-06-21 12:00:00,272.0,272.0,272.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51600,Virginia,Fairfax City,2019-06-21 12:15:00,0.25,2019-06-21 12:30:00,201.0,201.0,201.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51600,Virginia,Fairfax City,2019-06-21 12:45:00,0.25,2019-06-21 13:00:00,226.0,226.0,226.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51600,Virginia,Fairfax City,2019-06-21 14:45:00,0.75,2019-06-21 15:30:00,218.0,443.0,293.6666666666667
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51610,Virginia,Falls Church,2019-06-21 15:15:00,1.25,2019-06-21 16:30:00,248.0,248.0,248.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51067,Virginia,Franklin,2019-06-21 11:30:00,2.0,2019-06-21 13:30:00,332.0,334.0,333.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51073,Virginia,Gloucester,2019-06-21 06:15:00,3.25,2019-06-21 09:30:00,673.0,673.0,673.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51083,Virginia,Halifax,2019-06-20 19:30:00,28.25,2019-06-21 23:45:00,282.0,814.0,418.43362831858406
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51083,Virginia,Halifax,2019-06-22 00:15:00,0.75,2019-06-22 01:00:00,200.0,362.0,283.3333333333333
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51087,Virginia,Henrico,2019-06-22 21:30:00,0.25,2019-06-22 21:45:00,422.0,422.0,422.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51087,Virginia,Henrico,2019-06-22 22:00:00,1.0,2019-06-22 23:00:00,3443.0,3443.0,3443.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51093,Virginia,Isle of Wight,2019-06-21 13:30:00,1.5,2019-06-21 15:00:00,322.0,365.0,343.5
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51099,Virginia,King George,2019-06-21 10:00:00,1.25,2019-06-21 11:15:00,624.0,624.0,624.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51099,Virginia,King George,2019-06-21 13:45:00,4.25,2019-06-21 18:00:00,248.0,462.0,345.11764705882354
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51105,Virginia,Lee,2019-06-22 04:45:00,0.75,2019-06-22 05:30:00,206.0,206.0,206.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51105,Virginia,Lee,2019-06-22 07:00:00,0.25,2019-06-22 07:15:00,200.0,200.0,200.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51117,Virginia,Mecklenburg,2019-06-20 19:30:00,33.25,2019-06-22 04:45:00,214.0,3067.0,1109.4135338345864
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51700,Virginia,Newport News,2019-06-23 21:15:00,2.0,2019-06-23 23:15:00,235.0,3879.0,1151.75
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51710,Virginia,Norfolk,2019-06-20 22:30:00,1.5,2019-06-21 00:00:00,343.0,382.0,360.1666666666667
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51710,Virginia,Norfolk,2019-06-21 13:45:00,5.25,2019-06-21 19:00:00,275.0,1671.0,718.047619047619
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51710,Virginia,Norfolk,2019-06-22 14:45:00,2.25,2019-06-22 17:00:00,998.0,1038.0,1010.6666666666666
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51143,Virginia,Pittsylvania,2019-06-21 18:30:00,1.5,2019-06-21 20:00:00,203.0,210.0,205.66666666666666
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51740,Virginia,Portsmouth,2019-06-20 22:15:00,15.75,2019-06-21 14:00:00,307.0,477.0,331.3968253968254
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51740,Virginia,Portsmouth,2019-06-21 14:15:00,0.25,2019-06-21 14:30:00,450.0,450.0,450.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51740,Virginia,Portsmouth,2019-06-21 22:45:00,0.25,2019-06-21 23:00:00,230.0,230.0,230.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51163,Virginia,Rockbridge,2019-06-21 14:45:00,0.75,2019-06-21 15:30:00,398.0,398.0,398.0
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51165,Virginia,Rockingham,2019-06-21 15:45:00,1.5,2019-06-21 17:15:00,295.0,550.0,394.1666666666667
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51173,Virginia,Smyth,2019-06-23 07:30:00,7.0,2019-06-23 14:30:00,629.0,680.0,631.3571428571429
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51173,Virginia,Smyth,2019-06-23 16:45:00,1.5,2019-06-23 18:15:00,546.0,548.0,547.5
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51175,Virginia,Southampton,2019-06-20 21:15:00,1.5,2019-06-20 22:45:00,510.0,590.0,563.3333333333334
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51175,Virginia,Southampton,2019-06-20 23:00:00,19.25,2019-06-21 18:15:00,258.0,425.0,361.38961038961037
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51800,Virginia,Suffolk,2019-06-20 22:00:00,10.25,2019-06-21 08:15:00,2748.0,6823.0,5171.073170731707
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51800,Virginia,Suffolk,2019-06-21 08:30:00,0.5,2019-06-21 09:00:00,1159.0,2748.0,1953.5
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51800,Virginia,Suffolk,2019-06-22 00:30:00,0.75,2019-06-22 01:15:00,336.0,380.0,350.6666666666667
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51810,Virginia,Virginia Beach,2019-06-20 22:15:00,10.75,2019-06-21 09:00:00,224.0,6333.0,2899.2093023255816
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51810,Virginia,Virginia Beach,2019-06-21 11:45:00,5.25,2019-06-21 17:00:00,208.0,556.0,290.14285714285717
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51810,Virginia,Virginia Beach,2019-06-21 19:15:00,3.25,2019-06-21 22:30:00,385.0,502.0,414.7692307692308
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51810,Virginia,Virginia Beach,2019-06-22 14:45:00,2.5,2019-06-22 17:15:00,474.0,6170.0,5418.9
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51810,Virginia,Virginia Beach,2019-06-22 17:30:00,0.75,2019-06-22 18:15:00,216.0,284.0,238.66666666666666
Virginia-5,Virginia,2019-06-20 16:11:00,2019-06-21 12:45:00,Severe Weather,51810,Virginia,Virginia Beach,2019-06-22 19:15:00,2.5,2019-06-22 21:45:00,287.0,320.0,296.6
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51003,Virginia,Albemarle,2019-04-30 00:00:00,1.5,2019-04-30 01:30:00,370.0,497.0,475.8333333333333
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51003,Virginia,Albemarle,2019-04-30 21:30:00,0.5,2019-04-30 22:00:00,204.0,204.0,204.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51003,Virginia,Albemarle,2019-04-30 22:15:00,0.75,2019-04-30 23:00:00,228.0,228.0,228.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51009,Virginia,Amherst,2019-05-01 16:00:00,0.5,2019-05-01 16:30:00,389.0,389.0,389.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51013,Virginia,Arlington,2019-04-30 19:00:00,1.0,2019-04-30 20:00:00,276.0,277.0,276.75
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51013,Virginia,Arlington,2019-05-02 20:30:00,3.5,2019-05-03 00:00:00,261.0,771.0,601.6428571428571
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51015,Virginia,Augusta,2019-05-02 13:00:00,0.25,2019-05-02 13:15:00,472.0,472.0,472.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51029,Virginia,Buckingham,2019-05-02 23:00:00,4.0,2019-05-03 03:00:00,218.0,220.0,219.375
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51031,Virginia,Campbell,2019-05-01 13:15:00,0.25,2019-05-01 13:30:00,429.0,429.0,429.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51033,Virginia,Caroline,2019-04-30 08:00:00,1.0,2019-04-30 09:00:00,212.0,212.0,212.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51033,Virginia,Caroline,2019-05-01 13:30:00,0.25,2019-05-01 13:45:00,1425.0,1425.0,1425.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51033,Virginia,Caroline,2019-05-02 22:45:00,4.0,2019-05-03 02:45:00,269.0,576.0,398.3125
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51035,Virginia,Carroll,2019-05-01 14:45:00,3.25,2019-05-01 18:00:00,309.0,310.0,309.6923076923077
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51035,Virginia,Carroll,2019-05-02 17:30:00,5.25,2019-05-02 22:45:00,737.0,1970.0,896.4761904761905
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51049,Virginia,Cumberland,2019-04-30 20:45:00,1.25,2019-04-30 22:00:00,655.0,656.0,655.8
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51053,Virginia,Dinwiddie,2019-05-02 04:00:00,4.75,2019-05-02 08:45:00,264.0,266.0,264.2631578947368
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51061,Virginia,Fauquier,2019-04-29 19:45:00,0.25,2019-04-29 20:00:00,1468.0,1468.0,1468.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51061,Virginia,Fauquier,2019-04-30 19:00:00,0.5,2019-04-30 19:30:00,978.0,978.0,978.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51061,Virginia,Fauquier,2019-05-03 03:00:00,0.75,2019-05-03 03:45:00,252.0,252.0,252.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51063,Virginia,Floyd,2019-05-02 22:15:00,0.5,2019-05-02 22:45:00,267.0,267.0,267.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51067,Virginia,Franklin,2019-05-02 13:15:00,3.0,2019-05-02 16:15:00,798.0,803.0,801.0833333333334
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51085,Virginia,Hanover,2019-05-02 16:30:00,0.75,2019-05-02 17:15:00,217.0,217.0,217.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51089,Virginia,Henry,2019-05-01 09:30:00,0.25,2019-05-01 09:45:00,557.0,557.0,557.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51089,Virginia,Henry,2019-05-02 09:30:00,0.5,2019-05-02 10:00:00,414.0,557.0,485.5
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51109,Virginia,Louisa,2019-05-01 13:30:00,0.25,2019-05-01 13:45:00,563.0,563.0,563.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51740,Virginia,Portsmouth,2019-05-02 10:00:00,2.75,2019-05-02 12:45:00,939.0,21038.0,11190.09090909091
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51153,Virginia,Prince William,2019-04-30 16:45:00,1.5,2019-04-30 18:15:00,263.0,263.0,263.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51770,Virginia,Roanoke,2019-04-30 23:15:00,1.25,2019-05-01 00:30:00,1302.0,1340.0,1319.4
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51165,Virginia,Rockingham,2019-04-30 06:00:00,2.5,2019-04-30 08:30:00,291.0,291.0,291.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51165,Virginia,Rockingham,2019-04-30 11:15:00,2.25,2019-04-30 13:30:00,335.0,336.0,335.55555555555554
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51169,Virginia,Scott,2019-05-02 12:00:00,7.5,2019-05-02 19:30:00,465.0,470.0,466.1333333333333
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51169,Virginia,Scott,2019-05-03 04:15:00,3.75,2019-05-03 08:00:00,274.0,274.0,274.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51177,Virginia,Spotsylvania,2019-05-01 13:30:00,0.25,2019-05-01 13:45:00,370.0,370.0,370.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51177,Virginia,Spotsylvania,2019-05-02 00:00:00,4.25,2019-05-02 04:15:00,258.0,258.0,258.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51810,Virginia,Virginia Beach,2019-04-30 15:30:00,0.5,2019-04-30 16:00:00,218.0,218.0,218.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51810,Virginia,Virginia Beach,2019-05-02 13:30:00,3.75,2019-05-02 17:15:00,243.0,421.0,318.4
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51820,Virginia,Waynesboro,2019-05-02 18:15:00,0.25,2019-05-02 18:30:00,663.0,663.0,663.0
Virginia-6,Virginia,2019-04-29 17:17:00,2019-04-30 09:22:00,Vandalism,51195,Virginia,Wise,2019-05-01 15:45:00,1.0,2019-05-01 16:45:00,593.0,594.0,593.75
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53033,Washington,King,2019-01-06 09:30:00,37.5,2019-01-07 23:00:00,301.0,50401.0,10367.673333333334
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53053,Washington,Pierce,2019-01-06 09:00:00,1.25,2019-01-06 10:15:00,1424.0,14682.0,7783.6
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53053,Washington,Pierce,2019-01-06 19:30:00,0.5,2019-01-06 20:00:00,7577.0,8523.0,8050.0
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53053,Washington,Pierce,2019-01-06 20:15:00,3.0,2019-01-06 23:15:00,3944.0,9733.0,7373.083333333333
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53053,Washington,Pierce,2019-01-07 09:30:00,5.0,2019-01-07 14:30:00,544.0,2121.0,887.05
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53053,Washington,Pierce,2019-01-07 15:00:00,1.5,2019-01-07 16:30:00,630.0,664.0,641.5
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53053,Washington,Pierce,2019-01-07 17:00:00,0.75,2019-01-07 17:45:00,587.0,5113.0,2096.6666666666665
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53053,Washington,Pierce,2019-01-07 19:15:00,7.25,2019-01-08 02:30:00,218.0,5125.0,822.3793103448276
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53065,Washington,Stevens,2019-01-05 23:00:00,8.5,2019-01-06 07:30:00,251.0,251.0,251.0
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53067,Washington,Thurston,2019-01-06 08:45:00,1.5,2019-01-06 10:15:00,276.0,15020.0,5384.833333333333
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53073,Washington,Whatcom,2019-01-05 17:15:00,0.25,2019-01-05 17:30:00,1406.0,1406.0,1406.0
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53073,Washington,Whatcom,2019-01-05 18:30:00,2.0,2019-01-05 20:30:00,201.0,629.0,378.0
