event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Washington-0,Washington,2019-01-05 13:19:00,2019-01-05 15:07:00,System Operations,53073,Washington,Whatcom,2019-01-06 01:15:00,1.0,2019-01-06 02:15:00,924.0,926.0,925.0
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53033,Washington,King,2019-01-06 09:30:00,37.5,2019-01-07 23:00:00,301.0,50401.0,10367.673333333334
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53033,Washington,King,2019-01-08 16:45:00,1.25,2019-01-08 18:00:00,2989.0,3009.0,2993.4
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53033,Washington,King,2019-01-09 04:30:00,24.5,2019-01-10 05:00:00,201.0,4171.0,1883.5102040816328
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53033,Washington,King,2019-01-10 06:00:00,2.0,2019-01-10 08:00:00,325.0,372.0,347.25
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53033,Washington,King,2019-01-10 14:15:00,4.75,2019-01-10 19:00:00,200.0,546.0,468.2631578947368
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53033,Washington,King,2019-01-11 08:30:00,1.75,2019-01-11 10:15:00,2630.0,3883.0,3625.0
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53035,Washington,Kitsap,2019-01-09 23:15:00,0.25,2019-01-09 23:30:00,4592.0,4592.0,4592.0
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53035,Washington,Kitsap,2019-01-11 05:45:00,2.25,2019-01-11 08:00:00,892.0,907.0,895.2222222222222
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 09:00:00,1.25,2019-01-06 10:15:00,1424.0,14682.0,7783.6
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 19:30:00,0.5,2019-01-06 20:00:00,7577.0,8523.0,8050.0
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 20:15:00,3.0,2019-01-06 23:15:00,3944.0,9733.0,7373.083333333333
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 09:30:00,5.0,2019-01-07 14:30:00,544.0,2121.0,887.05
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 15:00:00,1.5,2019-01-07 16:30:00,630.0,664.0,641.5
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 17:00:00,0.75,2019-01-07 17:45:00,587.0,5113.0,2096.6666666666665
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 19:15:00,7.25,2019-01-08 02:30:00,218.0,5125.0,822.3793103448276
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53053,Washington,Pierce,2019-01-09 14:45:00,0.5,2019-01-09 15:15:00,2581.0,2584.0,2582.5
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53057,Washington,Skagit,2019-01-09 06:45:00,2.0,2019-01-09 08:45:00,934.0,934.0,934.0
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53067,Washington,Thurston,2019-01-06 08:45:00,1.5,2019-01-06 10:15:00,276.0,15020.0,5384.833333333333
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53067,Washington,Thurston,2019-01-09 04:45:00,0.25,2019-01-09 05:00:00,269.0,269.0,269.0
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53077,Washington,Yakima,2019-01-08 21:30:00,0.25,2019-01-08 21:45:00,3136.0,3136.0,3136.0
Washington-1,Washington,2019-01-06 03:00:00,2019-01-09 07:00:00,Severe Weather,53077,Washington,Yakima,2019-01-08 22:00:00,2.75,2019-01-09 00:45:00,429.0,452.0,444.1818181818182
Washington-2,Washington,2019-01-30 16:30:00,2019-01-30 16:30:00,Vandalism,53011,Washington,Clark,2019-01-30 21:00:00,0.75,2019-01-30 21:45:00,476.0,477.0,476.6666666666667
Washington-2,Washington,2019-01-30 16:30:00,2019-01-30 16:30:00,Vandalism,53033,Washington,King,2019-01-30 22:00:00,2.0,2019-01-31 00:00:00,741.0,749.0,744.875
Washington-2,Washington,2019-01-30 16:30:00,2019-01-30 16:30:00,Vandalism,53033,Washington,King,2019-02-01 02:00:00,6.75,2019-02-01 08:45:00,1204.0,1671.0,1307.888888888889
Washington-2,Washington,2019-01-30 16:30:00,2019-01-30 16:30:00,Vandalism,53033,Washington,King,2019-02-01 15:30:00,2.25,2019-02-01 17:45:00,410.0,14530.0,8680.111111111111
Washington-2,Washington,2019-01-30 16:30:00,2019-01-30 16:30:00,Vandalism,53039,Washington,Klickitat,2019-02-01 17:45:00,0.25,2019-02-01 18:00:00,230.0,230.0,230.0
Washington-2,Washington,2019-01-30 16:30:00,2019-01-30 16:30:00,Vandalism,53053,Washington,Pierce,2019-02-01 22:30:00,0.75,2019-02-01 23:15:00,1268.0,1275.0,1270.3333333333333
Washington-2,Washington,2019-01-30 16:30:00,2019-01-30 16:30:00,Vandalism,53063,Washington,Spokane,2019-01-31 19:00:00,0.25,2019-01-31 19:15:00,2814.0,2814.0,2814.0
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53011,Washington,Clark,2019-02-09 11:00:00,7.25,2019-02-09 18:15:00,249.0,2317.0,790.6896551724138
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53011,Washington,Clark,2019-02-09 19:15:00,0.75,2019-02-09 20:00:00,232.0,232.0,232.0
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53011,Washington,Clark,2019-02-11 02:00:00,0.5,2019-02-11 02:30:00,266.0,267.0,266.5
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53011,Washington,Clark,2019-02-11 06:15:00,1.0,2019-02-11 07:15:00,303.0,303.0,303.0
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53029,Washington,Island,2019-02-09 09:30:00,4.25,2019-02-09 13:45:00,328.0,549.0,483.3529411764706
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53029,Washington,Island,2019-02-11 06:00:00,1.25,2019-02-11 07:15:00,1237.0,1238.0,1237.4
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53033,Washington,King,2019-02-09 00:45:00,3.25,2019-02-09 04:00:00,874.0,2653.0,1608.3076923076924
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53033,Washington,King,2019-02-09 06:30:00,19.0,2019-02-10 01:30:00,214.0,18004.0,4857.184210526316
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53033,Washington,King,2019-02-11 01:30:00,3.5,2019-02-11 05:00:00,722.0,1427.0,861.4285714285714
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53035,Washington,Kitsap,2019-02-09 05:30:00,8.25,2019-02-09 13:45:00,351.0,2565.0,1324.6363636363637
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53035,Washington,Kitsap,2019-02-11 03:00:00,2.0,2019-02-11 05:00:00,597.0,1827.0,1210.375
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53035,Washington,Kitsap,2019-02-11 05:30:00,2.0,2019-02-11 07:30:00,220.0,1650.0,661.875
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53037,Washington,Kittitas,2019-02-09 17:00:00,7.0,2019-02-10 00:00:00,216.0,694.0,413.2142857142857
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53041,Washington,Lewis,2019-02-09 17:00:00,3.0,2019-02-09 20:00:00,214.0,215.0,214.66666666666666
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53053,Washington,Pierce,2019-02-09 03:45:00,12.0,2019-02-09 15:45:00,348.0,4405.0,1765.3125
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53053,Washington,Pierce,2019-02-09 16:00:00,9.0,2019-02-10 01:00:00,206.0,1859.0,862.1388888888889
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53053,Washington,Pierce,2019-02-11 03:30:00,0.75,2019-02-11 04:15:00,750.0,756.0,753.3333333333334
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53053,Washington,Pierce,2019-02-11 16:15:00,0.75,2019-02-11 17:00:00,201.0,201.0,201.0
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53057,Washington,Skagit,2019-02-08 22:15:00,0.5,2019-02-08 22:45:00,205.0,205.0,205.0
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53063,Washington,Spokane,2019-02-08 23:45:00,1.0,2019-02-09 00:45:00,405.0,419.0,415.5
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53063,Washington,Spokane,2019-02-09 14:30:00,13.75,2019-02-10 04:15:00,243.0,1127.0,573.6181818181818
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53063,Washington,Spokane,2019-02-10 05:45:00,1.5,2019-02-10 07:15:00,201.0,266.0,222.66666666666666
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53063,Washington,Spokane,2019-02-10 08:15:00,0.5,2019-02-10 08:45:00,352.0,362.0,357.0
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53065,Washington,Stevens,2019-02-10 07:00:00,2.75,2019-02-10 09:45:00,236.0,391.0,250.8181818181818
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53065,Washington,Stevens,2019-02-10 10:45:00,0.75,2019-02-10 11:30:00,382.0,382.0,382.0
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53067,Washington,Thurston,2019-02-09 04:30:00,1.0,2019-02-09 05:30:00,236.0,395.0,351.75
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53067,Washington,Thurston,2019-02-09 06:15:00,7.5,2019-02-09 13:45:00,664.0,14611.0,7262.4
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53067,Washington,Thurston,2019-02-11 01:30:00,3.5,2019-02-11 05:00:00,6942.0,12942.0,10104.214285714286
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53073,Washington,Whatcom,2019-02-09 03:30:00,1.25,2019-02-09 04:45:00,395.0,503.0,469.8
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53073,Washington,Whatcom,2019-02-09 05:30:00,1.0,2019-02-09 06:30:00,890.0,947.0,932.75
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53073,Washington,Whatcom,2019-02-09 07:15:00,6.5,2019-02-09 13:45:00,215.0,911.0,470.4230769230769
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53073,Washington,Whatcom,2019-02-11 02:45:00,2.25,2019-02-11 05:00:00,201.0,579.0,399.22222222222223
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53073,Washington,Whatcom,2019-02-11 05:30:00,0.75,2019-02-11 06:15:00,287.0,598.0,494.3333333333333
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53077,Washington,Yakima,2019-02-09 17:00:00,8.0,2019-02-10 01:00:00,201.0,1006.0,587.71875
Washington-3,Washington,2019-02-08 18:30:00,2019-02-08 18:30:00,Severe Weather,53077,Washington,Yakima,2019-02-10 02:00:00,0.75,2019-02-10 02:45:00,212.0,212.0,212.0
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53001,Washington,Adams,2019-04-11 21:00:00,0.25,2019-04-11 21:15:00,229.0,229.0,229.0
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53029,Washington,Island,2019-04-14 04:00:00,1.5,2019-04-14 05:30:00,220.0,1253.0,669.8333333333334
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53033,Washington,King,2019-04-11 20:45:00,0.5,2019-04-11 21:15:00,1009.0,1009.0,1009.0
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53033,Washington,King,2019-04-12 00:30:00,1.75,2019-04-12 02:15:00,357.0,431.0,370.57142857142856
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53033,Washington,King,2019-04-12 04:45:00,2.5,2019-04-12 07:15:00,208.0,235.0,222.8
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53033,Washington,King,2019-04-12 07:45:00,1.5,2019-04-12 09:15:00,202.0,203.0,202.16666666666666
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53033,Washington,King,2019-04-13 04:30:00,0.5,2019-04-13 05:00:00,201.0,202.0,201.5
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53033,Washington,King,2019-04-13 15:45:00,10.25,2019-04-14 02:00:00,261.0,1543.0,492.9024390243902
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53053,Washington,Pierce,2019-04-13 23:00:00,1.5,2019-04-14 00:30:00,603.0,608.0,606.3333333333334
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53057,Washington,Skagit,2019-04-12 23:00:00,5.5,2019-04-13 04:30:00,656.0,725.0,687.1818181818181
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53075,Washington,Whitman,2019-04-11 21:00:00,0.25,2019-04-11 21:15:00,903.0,903.0,903.0
Washington-4,Washington,2019-04-11 19:48:00,2019-04-11 20:00:00,Transmission Interruption,53077,Washington,Yakima,2019-04-13 02:30:00,0.75,2019-04-13 03:15:00,204.0,204.0,204.0
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53011,Washington,Clark,2019-08-26 17:30:00,0.25,2019-08-26 17:45:00,447.0,447.0,447.0
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53029,Washington,Island,2019-08-25 06:30:00,1.25,2019-08-25 07:45:00,820.0,822.0,821.6
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53029,Washington,Island,2019-08-27 01:30:00,5.5,2019-08-27 07:00:00,436.0,436.0,436.0
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53033,Washington,King,2019-08-25 15:30:00,1.0,2019-08-25 16:30:00,200.0,205.0,202.25
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53053,Washington,Pierce,2019-08-25 02:00:00,1.0,2019-08-25 03:00:00,1850.0,1851.0,1850.75
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53057,Washington,Skagit,2019-08-27 17:30:00,1.0,2019-08-27 18:30:00,810.0,810.0,810.0
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53063,Washington,Spokane,2019-08-24 17:00:00,1.0,2019-08-24 18:00:00,345.0,365.0,355.0
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53063,Washington,Spokane,2019-08-24 18:45:00,1.75,2019-08-24 20:30:00,345.0,351.0,347.57142857142856
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53063,Washington,Spokane,2019-08-25 01:00:00,1.5,2019-08-25 02:30:00,810.0,821.0,816.6666666666666
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53067,Washington,Thurston,2019-08-26 05:30:00,2.25,2019-08-26 07:45:00,415.0,1745.0,1448.4444444444443
Washington-5,Washington,2019-08-24 16:10:00,2019-08-24 19:28:00,Suspicious Activity,53073,Washington,Whatcom,2019-08-25 23:30:00,1.5,2019-08-26 01:00:00,13283.0,13294.0,13284.833333333334
Washington-6,Washington,2019-12-05 00:00:00,2019-12-05 00:00:00,Suspicious Activity,53011,Washington,Clark,2019-12-07 16:30:00,2.25,2019-12-07 18:45:00,295.0,303.0,300.6666666666667
Washington-6,Washington,2019-12-05 00:00:00,2019-12-05 00:00:00,Suspicious Activity,53033,Washington,King,2019-12-05 06:45:00,4.5,2019-12-05 11:15:00,418.0,429.0,422.6111111111111
Washington-6,Washington,2019-12-05 00:00:00,2019-12-05 00:00:00,Suspicious Activity,53033,Washington,King,2019-12-05 19:15:00,0.25,2019-12-05 19:30:00,205.0,205.0,205.0
Washington-6,Washington,2019-12-05 00:00:00,2019-12-05 00:00:00,Suspicious Activity,53033,Washington,King,2019-12-06 06:30:00,1.5,2019-12-06 08:00:00,377.0,396.0,392.5
Washington-6,Washington,2019-12-05 00:00:00,2019-12-05 00:00:00,Suspicious Activity,53035,Washington,Kitsap,2019-12-05 03:45:00,0.5,2019-12-05 04:15:00,449.0,449.0,449.0
Washington-6,Washington,2019-12-05 00:00:00,2019-12-05 00:00:00,Suspicious Activity,53035,Washington,Kitsap,2019-12-07 12:30:00,1.75,2019-12-07 14:15:00,914.0,1812.0,1298.857142857143
Washington-6,Washington,2019-12-05 00:00:00,2019-12-05 00:00:00,Suspicious Activity,53061,Washington,Snohomish,2019-12-05 06:15:00,1.25,2019-12-05 07:30:00,293.0,293.0,293.0
Washington-6,Washington,2019-12-05 00:00:00,2019-12-05 00:00:00,Suspicious Activity,53063,Washington,Spokane,2019-12-07 14:15:00,5.25,2019-12-07 19:30:00,489.0,1525.0,831.8571428571429
Washington-6,Washington,2019-12-05 00:00:00,2019-12-05 00:00:00,Suspicious Activity,53063,Washington,Spokane,2019-12-07 19:45:00,0.5,2019-12-07 20:15:00,1523.0,1523.0,1523.0
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53019,Washington,Ferry,2019-08-03 20:45:00,0.5,2019-08-03 21:15:00,200.0,200.0,200.0
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53033,Washington,King,2019-08-04 13:30:00,1.0,2019-08-04 14:30:00,397.0,417.0,409.5
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53033,Washington,King,2019-08-04 14:45:00,0.5,2019-08-04 15:15:00,221.0,224.0,222.5
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53033,Washington,King,2019-08-04 17:30:00,1.0,2019-08-04 18:30:00,419.0,430.0,423.0
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53033,Washington,King,2019-08-05 10:00:00,2.25,2019-08-05 12:15:00,902.0,5166.0,3708.222222222222
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53033,Washington,King,2019-08-05 17:45:00,0.75,2019-08-05 18:30:00,324.0,394.0,370.6666666666667
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53043,Washington,Lincoln,2019-08-03 20:45:00,0.5,2019-08-03 21:15:00,200.0,200.0,200.0
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53057,Washington,Skagit,2019-08-03 12:30:00,0.75,2019-08-03 13:15:00,296.0,296.0,296.0
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53057,Washington,Skagit,2019-08-03 14:15:00,0.5,2019-08-03 14:45:00,201.0,201.0,201.0
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53057,Washington,Skagit,2019-08-04 01:00:00,3.5,2019-08-04 04:30:00,207.0,209.0,207.42857142857142
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53061,Washington,Snohomish,2019-08-03 20:30:00,1.25,2019-08-03 21:45:00,1173.0,1202.0,1191.2
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53061,Washington,Snohomish,2019-08-04 21:45:00,0.5,2019-08-04 22:15:00,1840.0,1843.0,1841.5
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53065,Washington,Stevens,2019-08-03 20:00:00,1.25,2019-08-03 21:15:00,237.0,238.0,237.4
Washington-7,Washington,2019-08-02 18:24:00,2019-08-02 19:28:00,System Operations,53077,Washington,Yakima,2019-08-04 15:00:00,0.25,2019-08-04 15:15:00,213.0,213.0,213.0
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53029,Washington,Island,2019-06-20 07:45:00,1.25,2019-06-20 09:00:00,286.0,286.0,286.0
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53029,Washington,Island,2019-06-20 09:15:00,1.0,2019-06-20 10:15:00,286.0,286.0,286.0
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53033,Washington,King,2019-06-18 06:45:00,0.75,2019-06-18 07:30:00,495.0,529.0,517.0
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53033,Washington,King,2019-06-18 07:45:00,1.75,2019-06-18 09:30:00,1447.0,2305.0,1950.7142857142858
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53033,Washington,King,2019-06-18 15:15:00,4.75,2019-06-18 20:00:00,334.0,2517.0,837.6315789473684
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53033,Washington,King,2019-06-18 20:45:00,1.5,2019-06-18 22:15:00,211.0,249.0,220.16666666666666
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53033,Washington,King,2019-06-20 05:00:00,10.0,2019-06-20 15:00:00,313.0,5674.0,1870.85
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53033,Washington,King,2019-06-20 15:30:00,5.25,2019-06-20 20:45:00,281.0,498.0,440.42857142857144
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53033,Washington,King,2019-06-20 21:15:00,6.25,2019-06-21 03:30:00,265.0,821.0,665.96
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53033,Washington,King,2019-06-21 03:45:00,2.75,2019-06-21 06:30:00,204.0,407.0,300.6363636363636
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53035,Washington,Kitsap,2019-06-19 17:30:00,1.25,2019-06-19 18:45:00,941.0,941.0,941.0
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53037,Washington,Kittitas,2019-06-18 23:15:00,0.25,2019-06-18 23:30:00,276.0,276.0,276.0
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53051,Washington,Pend Oreille,2019-06-19 16:00:00,3.0,2019-06-19 19:00:00,346.0,354.0,348.6666666666667
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53053,Washington,Pierce,2019-06-19 22:15:00,0.5,2019-06-19 22:45:00,461.0,461.0,461.0
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53053,Washington,Pierce,2019-06-20 01:00:00,2.25,2019-06-20 03:15:00,362.0,366.0,364.22222222222223
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53057,Washington,Skagit,2019-06-21 02:30:00,1.5,2019-06-21 04:00:00,752.0,756.0,754.0
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53063,Washington,Spokane,2019-06-19 11:15:00,2.75,2019-06-19 14:00:00,261.0,307.0,297.54545454545456
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53063,Washington,Spokane,2019-06-19 19:45:00,3.75,2019-06-19 23:30:00,585.0,697.0,631.6
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53067,Washington,Thurston,2019-06-20 01:30:00,1.75,2019-06-20 03:15:00,265.0,2238.0,1801.5714285714287
Washington-8,Washington,2019-06-18 06:21:00,2019-06-18 06:40:00,Suspicious Activity,53073,Washington,Whatcom,2019-06-18 16:45:00,10.5,2019-06-19 03:15:00,265.0,269.0,266.4761904761905
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53033,Washington,King,2019-01-06 09:30:00,37.5,2019-01-07 23:00:00,301.0,50401.0,10367.673333333334
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53033,Washington,King,2019-01-08 16:45:00,1.25,2019-01-08 18:00:00,2989.0,3009.0,2993.4
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 09:00:00,1.25,2019-01-06 10:15:00,1424.0,14682.0,7783.6
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 19:30:00,0.5,2019-01-06 20:00:00,7577.0,8523.0,8050.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 20:15:00,3.0,2019-01-06 23:15:00,3944.0,9733.0,7373.083333333333
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 09:30:00,5.0,2019-01-07 14:30:00,544.0,2121.0,887.05
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 15:00:00,1.5,2019-01-07 16:30:00,630.0,664.0,641.5
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 17:00:00,0.75,2019-01-07 17:45:00,587.0,5113.0,2096.6666666666665
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 19:15:00,7.25,2019-01-08 02:30:00,218.0,5125.0,822.3793103448276
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53057,Washington,Skagit,2019-01-09 06:45:00,2.0,2019-01-09 08:45:00,934.0,934.0,934.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53067,Washington,Thurston,2019-01-06 08:45:00,1.5,2019-01-06 10:15:00,276.0,15020.0,5384.833333333333
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53067,Washington,Thurston,2019-01-09 04:45:00,0.25,2019-01-09 05:00:00,269.0,269.0,269.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53073,Washington,Whatcom,2019-01-06 01:15:00,1.0,2019-01-06 02:15:00,924.0,926.0,925.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53077,Washington,Yakima,2019-01-08 21:30:00,0.25,2019-01-08 21:45:00,3136.0,3136.0,3136.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53077,Washington,Yakima,2019-01-08 22:00:00,2.75,2019-01-09 00:45:00,429.0,452.0,444.1818181818182
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53011,Washington,Clark,2019-08-26 17:30:00,0.25,2019-08-26 17:45:00,447.0,447.0,447.0
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53011,Washington,Clark,2019-08-27 19:45:00,1.0,2019-08-27 20:45:00,573.0,2336.0,1658.5
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53029,Washington,Island,2019-08-25 06:30:00,1.25,2019-08-25 07:45:00,820.0,822.0,821.6
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53029,Washington,Island,2019-08-27 01:30:00,5.5,2019-08-27 07:00:00,436.0,436.0,436.0
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53033,Washington,King,2019-08-25 15:30:00,1.0,2019-08-25 16:30:00,200.0,205.0,202.25
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53035,Washington,Kitsap,2019-08-27 16:00:00,6.0,2019-08-27 22:00:00,430.0,492.0,445.8333333333333
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53045,Washington,Mason,2019-08-27 22:15:00,2.25,2019-08-28 00:30:00,248.0,301.0,277.8888888888889
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53053,Washington,Pierce,2019-08-25 02:00:00,1.0,2019-08-25 03:00:00,1850.0,1851.0,1850.75
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53057,Washington,Skagit,2019-08-27 17:30:00,1.0,2019-08-27 18:30:00,810.0,810.0,810.0
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53067,Washington,Thurston,2019-08-26 05:30:00,2.25,2019-08-26 07:45:00,415.0,1745.0,1448.4444444444443
Washington-10,Washington,2019-08-25 01:44:00,2019-08-25 02:20:00,Suspicious Activity,53073,Washington,Whatcom,2019-08-25 23:30:00,1.5,2019-08-26 01:00:00,13283.0,13294.0,13284.833333333334
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53003,Washington,Asotin,2019-09-29 07:15:00,2.5,2019-09-29 09:45:00,394.0,787.0,512.2
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53011,Washington,Clark,2019-09-28 23:00:00,2.75,2019-09-29 01:45:00,2127.0,22603.0,15295.90909090909
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53011,Washington,Clark,2019-09-29 02:30:00,1.5,2019-09-29 04:00:00,208.0,208.0,208.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53023,Washington,Garfield,2019-09-29 07:15:00,2.5,2019-09-29 09:45:00,394.0,786.0,511.6
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53029,Washington,Island,2019-09-29 09:00:00,5.25,2019-09-29 14:15:00,323.0,438.0,432.5238095238095
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53033,Washington,King,2019-09-24 17:30:00,4.0,2019-09-24 21:30:00,216.0,354.0,338.75
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53033,Washington,King,2019-09-24 22:15:00,4.0,2019-09-25 02:15:00,1928.0,1984.0,1946.5
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53033,Washington,King,2019-09-25 20:00:00,1.5,2019-09-25 21:30:00,203.0,219.0,208.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53033,Washington,King,2019-09-26 02:45:00,21.25,2019-09-27 00:00:00,238.0,6587.0,1637.6352941176472
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53033,Washington,King,2019-09-27 15:30:00,2.5,2019-09-27 18:00:00,317.0,365.0,343.1
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53033,Washington,King,2019-09-27 18:45:00,1.0,2019-09-27 19:45:00,201.0,207.0,204.25
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53033,Washington,King,2019-09-28 02:00:00,20.25,2019-09-28 22:15:00,391.0,3969.0,1038.5185185185185
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53035,Washington,Kitsap,2019-09-28 22:00:00,4.5,2019-09-29 02:30:00,216.0,1185.0,586.6666666666666
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53035,Washington,Kitsap,2019-09-29 02:45:00,0.25,2019-09-29 03:00:00,204.0,204.0,204.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53037,Washington,Kittitas,2019-09-29 18:15:00,0.25,2019-09-29 18:30:00,201.0,201.0,201.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53039,Washington,Klickitat,2019-09-24 16:00:00,1.0,2019-09-24 17:00:00,306.0,1220.0,991.5
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53051,Washington,Pend Oreille,2019-09-28 20:00:00,2.75,2019-09-28 22:45:00,304.0,659.0,487.6363636363636
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53051,Washington,Pend Oreille,2019-09-29 00:45:00,6.25,2019-09-29 07:00:00,209.0,414.0,283.96
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53053,Washington,Pierce,2019-09-27 20:00:00,0.5,2019-09-27 20:30:00,263.0,263.0,263.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53053,Washington,Pierce,2019-09-27 20:45:00,4.5,2019-09-28 01:15:00,263.0,276.0,269.6666666666667
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53053,Washington,Pierce,2019-09-28 14:15:00,10.75,2019-09-29 01:00:00,200.0,221.0,207.72093023255815
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53055,Washington,San Juan,2019-09-25 16:15:00,2.75,2019-09-25 19:00:00,369.0,369.0,369.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53059,Washington,Skamania,2019-09-24 16:00:00,1.0,2019-09-24 17:00:00,306.0,1222.0,993.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53061,Washington,Snohomish,2019-09-25 16:15:00,2.0,2019-09-25 18:15:00,221.0,231.0,223.375
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53061,Washington,Snohomish,2019-09-27 17:15:00,0.75,2019-09-27 18:00:00,1287.0,1751.0,1596.3333333333333
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53061,Washington,Snohomish,2019-09-28 07:00:00,5.25,2019-09-28 12:15:00,315.0,375.0,358.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53061,Washington,Snohomish,2019-09-29 09:45:00,4.0,2019-09-29 13:45:00,256.0,256.0,256.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53063,Washington,Spokane,2019-09-26 16:15:00,1.5,2019-09-26 17:45:00,321.0,455.0,354.5
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53063,Washington,Spokane,2019-09-26 18:00:00,1.25,2019-09-26 19:15:00,628.0,639.0,630.4
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53063,Washington,Spokane,2019-09-28 16:15:00,2.0,2019-09-28 18:15:00,204.0,1760.0,1161.375
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53063,Washington,Spokane,2019-09-29 01:30:00,0.25,2019-09-29 01:45:00,204.0,204.0,204.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53063,Washington,Spokane,2019-09-29 03:15:00,3.0,2019-09-29 06:15:00,278.0,327.0,295.5
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53063,Washington,Spokane,2019-09-29 10:45:00,1.5,2019-09-29 12:15:00,208.0,208.0,208.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53063,Washington,Spokane,2019-09-29 13:15:00,2.0,2019-09-29 15:15:00,223.0,266.0,253.125
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53065,Washington,Stevens,2019-09-28 20:00:00,4.25,2019-09-29 00:15:00,241.0,1193.0,609.7058823529412
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53065,Washington,Stevens,2019-09-29 00:45:00,6.5,2019-09-29 07:15:00,208.0,461.0,349.0769230769231
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53073,Washington,Whatcom,2019-09-26 12:45:00,0.5,2019-09-26 13:15:00,278.0,278.0,278.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53073,Washington,Whatcom,2019-09-28 10:45:00,0.75,2019-09-28 11:30:00,1101.0,3705.0,2837.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53073,Washington,Whatcom,2019-09-28 17:45:00,1.5,2019-09-28 19:15:00,304.0,1137.0,467.6666666666667
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53073,Washington,Whatcom,2019-09-28 19:30:00,9.0,2019-09-29 04:30:00,381.0,1300.0,556.8888888888889
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53073,Washington,Whatcom,2019-09-29 18:30:00,0.25,2019-09-29 18:45:00,386.0,386.0,386.0
Washington-11,Washington,2019-09-24 15:56:00,2019-09-26 19:25:00,Vandalism,53075,Washington,Whitman,2019-09-29 07:15:00,2.5,2019-09-29 09:45:00,394.0,788.0,512.6
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53011,Washington,Clark,2019-09-30 20:15:00,0.25,2019-09-30 20:30:00,418.0,418.0,418.0
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53033,Washington,King,2019-09-30 13:30:00,1.0,2019-09-30 14:30:00,847.0,849.0,848.5
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53033,Washington,King,2019-10-02 17:00:00,4.75,2019-10-02 21:45:00,208.0,280.0,246.05263157894737
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53033,Washington,King,2019-10-02 23:00:00,3.5,2019-10-03 02:30:00,200.0,352.0,289.2857142857143
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53041,Washington,Lewis,2019-10-02 00:00:00,1.75,2019-10-02 01:45:00,620.0,620.0,620.0
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53053,Washington,Pierce,2019-09-30 10:30:00,2.25,2019-09-30 12:45:00,202.0,202.0,202.0
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53053,Washington,Pierce,2019-09-30 15:30:00,1.25,2019-09-30 16:45:00,241.0,242.0,241.6
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53053,Washington,Pierce,2019-09-30 17:15:00,0.75,2019-09-30 18:00:00,200.0,200.0,200.0
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53053,Washington,Pierce,2019-09-30 19:30:00,1.0,2019-09-30 20:30:00,200.0,206.0,201.5
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53053,Washington,Pierce,2019-10-01 00:30:00,2.25,2019-10-01 02:45:00,200.0,225.0,219.44444444444446
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53053,Washington,Pierce,2019-10-01 16:45:00,6.75,2019-10-01 23:30:00,201.0,212.0,205.0
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53053,Washington,Pierce,2019-10-02 00:45:00,0.25,2019-10-02 01:00:00,200.0,200.0,200.0
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53053,Washington,Pierce,2019-10-02 02:15:00,4.75,2019-10-02 07:00:00,201.0,202.0,201.10526315789474
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53053,Washington,Pierce,2019-10-02 11:30:00,9.75,2019-10-02 21:15:00,229.0,1922.0,1225.051282051282
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53063,Washington,Spokane,2019-10-01 16:15:00,0.5,2019-10-01 16:45:00,621.0,640.0,630.5
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53063,Washington,Spokane,2019-10-02 19:45:00,1.5,2019-10-02 21:15:00,3018.0,3032.0,3022.0
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53067,Washington,Thurston,2019-10-02 19:00:00,0.5,2019-10-02 19:30:00,210.0,210.0,210.0
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53067,Washington,Thurston,2019-10-03 01:30:00,3.25,2019-10-03 04:45:00,205.0,1156.0,513.0
Washington-12,Washington,2019-09-30 05:35:00,2019-09-30 08:10:00,System Operations,53073,Washington,Whatcom,2019-09-30 19:15:00,0.5,2019-09-30 19:45:00,951.0,951.0,951.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53033,Washington,King,2019-01-06 09:30:00,37.5,2019-01-07 23:00:00,301.0,50401.0,10367.673333333334
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53033,Washington,King,2019-01-08 16:45:00,1.25,2019-01-08 18:00:00,2989.0,3009.0,2993.4
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 09:00:00,1.25,2019-01-06 10:15:00,1424.0,14682.0,7783.6
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 19:30:00,0.5,2019-01-06 20:00:00,7577.0,8523.0,8050.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 20:15:00,3.0,2019-01-06 23:15:00,3944.0,9733.0,7373.083333333333
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 09:30:00,5.0,2019-01-07 14:30:00,544.0,2121.0,887.05
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 15:00:00,1.5,2019-01-07 16:30:00,630.0,664.0,641.5
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 17:00:00,0.75,2019-01-07 17:45:00,587.0,5113.0,2096.6666666666665
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 19:15:00,7.25,2019-01-08 02:30:00,218.0,5125.0,822.3793103448276
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53057,Washington,Skagit,2019-01-09 06:45:00,2.0,2019-01-09 08:45:00,934.0,934.0,934.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53067,Washington,Thurston,2019-01-06 08:45:00,1.5,2019-01-06 10:15:00,276.0,15020.0,5384.833333333333
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53067,Washington,Thurston,2019-01-09 04:45:00,0.25,2019-01-09 05:00:00,269.0,269.0,269.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53073,Washington,Whatcom,2019-01-06 01:15:00,1.0,2019-01-06 02:15:00,924.0,926.0,925.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53077,Washington,Yakima,2019-01-08 21:30:00,0.25,2019-01-08 21:45:00,3136.0,3136.0,3136.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53077,Washington,Yakima,2019-01-08 22:00:00,2.75,2019-01-09 00:45:00,429.0,452.0,444.1818181818182
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53005,Washington,Benton,2019-08-10 06:30:00,1.25,2019-08-10 07:45:00,1417.0,1457.0,1425.6
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53019,Washington,Ferry,2019-08-07 16:30:00,0.75,2019-08-07 17:15:00,202.0,202.0,202.0
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53019,Washington,Ferry,2019-08-09 02:45:00,1.75,2019-08-09 04:30:00,689.0,697.0,693.1428571428571
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53021,Washington,Franklin,2019-08-10 06:30:00,1.25,2019-08-10 07:45:00,1417.0,1417.0,1417.0
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53025,Washington,Grant,2019-08-10 06:30:00,1.25,2019-08-10 07:45:00,1417.0,1457.0,1425.6
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53033,Washington,King,2019-08-07 23:00:00,0.75,2019-08-07 23:45:00,538.0,541.0,539.6666666666666
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53033,Washington,King,2019-08-08 02:15:00,0.75,2019-08-08 03:00:00,1797.0,1838.0,1824.3333333333333
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53033,Washington,King,2019-08-08 06:15:00,1.75,2019-08-08 08:00:00,210.0,210.0,210.0
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53033,Washington,King,2019-08-08 09:15:00,1.25,2019-08-08 10:30:00,445.0,668.0,623.4
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53033,Washington,King,2019-08-09 16:00:00,1.75,2019-08-09 17:45:00,285.0,337.0,313.2857142857143
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53061,Washington,Snohomish,2019-08-08 04:30:00,5.75,2019-08-08 10:15:00,205.0,205.0,205.0
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53061,Washington,Snohomish,2019-08-10 04:00:00,4.25,2019-08-10 08:15:00,901.0,902.0,901.2352941176471
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53063,Washington,Spokane,2019-08-08 18:45:00,0.25,2019-08-08 19:00:00,1688.0,1688.0,1688.0
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53065,Washington,Stevens,2019-08-07 16:30:00,0.75,2019-08-07 17:15:00,245.0,245.0,245.0
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53065,Washington,Stevens,2019-08-09 02:45:00,1.75,2019-08-09 04:30:00,689.0,699.0,693.7142857142857
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53073,Washington,Whatcom,2019-08-08 19:00:00,3.25,2019-08-08 22:15:00,310.0,312.0,310.7692307692308
Washington-13,Washington,2019-08-07 08:40:00,2019-08-07 08:40:00,Vandalism,53077,Washington,Yakima,2019-08-10 06:15:00,1.5,2019-08-10 07:45:00,414.0,6172.0,5168.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53033,Washington,King,2019-01-06 09:30:00,37.5,2019-01-07 23:00:00,301.0,50401.0,10367.673333333334
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53033,Washington,King,2019-01-08 16:45:00,1.25,2019-01-08 18:00:00,2989.0,3009.0,2993.4
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 09:00:00,1.25,2019-01-06 10:15:00,1424.0,14682.0,7783.6
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 19:30:00,0.5,2019-01-06 20:00:00,7577.0,8523.0,8050.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-06 20:15:00,3.0,2019-01-06 23:15:00,3944.0,9733.0,7373.083333333333
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 09:30:00,5.0,2019-01-07 14:30:00,544.0,2121.0,887.05
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 15:00:00,1.5,2019-01-07 16:30:00,630.0,664.0,641.5
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 17:00:00,0.75,2019-01-07 17:45:00,587.0,5113.0,2096.6666666666665
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53053,Washington,Pierce,2019-01-07 19:15:00,7.25,2019-01-08 02:30:00,218.0,5125.0,822.3793103448276
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53057,Washington,Skagit,2019-01-09 06:45:00,2.0,2019-01-09 08:45:00,934.0,934.0,934.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53067,Washington,Thurston,2019-01-06 08:45:00,1.5,2019-01-06 10:15:00,276.0,15020.0,5384.833333333333
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53067,Washington,Thurston,2019-01-09 04:45:00,0.25,2019-01-09 05:00:00,269.0,269.0,269.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53073,Washington,Whatcom,2019-01-06 01:15:00,1.0,2019-01-06 02:15:00,924.0,926.0,925.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53077,Washington,Yakima,2019-01-08 21:30:00,0.25,2019-01-08 21:45:00,3136.0,3136.0,3136.0
Washington-9,Washington,2019-01-06 01:00:00,2019-01-06 12:00:00,Severe Weather,53077,Washington,Yakima,2019-01-08 22:00:00,2.75,2019-01-09 00:45:00,429.0,452.0,444.1818181818182
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54001,West Virginia,Barbour,2019-02-24 21:00:00,7.0,2019-02-25 04:00:00,201.0,207.0,204.46428571428572
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54001,West Virginia,Barbour,2019-02-25 04:15:00,18.25,2019-02-25 22:30:00,206.0,473.0,331.958904109589
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54001,West Virginia,Barbour,2019-02-26 01:00:00,0.5,2019-02-26 01:30:00,330.0,330.0,330.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54001,West Virginia,Barbour,2019-02-28 19:15:00,0.5,2019-02-28 19:45:00,371.0,371.0,371.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54003,West Virginia,Berkeley,2019-02-24 21:45:00,44.5,2019-02-26 18:15:00,220.0,3685.0,1090.438202247191
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54005,West Virginia,Boone,2019-02-24 17:30:00,29.75,2019-02-25 23:15:00,216.0,1109.0,776.7647058823529
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54007,West Virginia,Braxton,2019-02-24 18:30:00,51.0,2019-02-26 21:30:00,223.0,2619.0,902.6029411764706
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54009,West Virginia,Brooke,2019-02-24 18:45:00,70.75,2019-02-27 17:30:00,204.0,2613.0,719.7349823321555
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54009,West Virginia,Brooke,2019-02-28 04:30:00,3.75,2019-02-28 08:15:00,202.0,421.0,391.6
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54011,West Virginia,Cabell,2019-02-24 15:30:00,49.5,2019-02-26 17:00:00,263.0,4667.0,1438.5454545454545
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54011,West Virginia,Cabell,2019-02-27 17:00:00,1.0,2019-02-27 18:00:00,390.0,390.0,390.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54013,West Virginia,Calhoun,2019-02-24 18:30:00,48.75,2019-02-26 19:15:00,201.0,1752.0,481.04615384615386
