event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54015,West Virginia,Clay,2019-02-24 18:30:00,44.25,2019-02-26 14:45:00,213.0,1289.0,660.3728813559322
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54017,West Virginia,Doddridge,2019-02-24 16:30:00,57.5,2019-02-27 02:00:00,259.0,2715.0,731.0608695652174
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54017,West Virginia,Doddridge,2019-02-27 17:00:00,1.0,2019-02-27 18:00:00,204.0,206.0,205.25
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54017,West Virginia,Doddridge,2019-03-01 06:00:00,2.25,2019-03-01 08:15:00,1341.0,1342.0,1341.7777777777778
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54019,West Virginia,Fayette,2019-02-24 11:30:00,35.75,2019-02-25 23:15:00,208.0,904.0,513.4195804195804
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54021,West Virginia,Gilmer,2019-02-24 17:30:00,34.25,2019-02-26 03:45:00,210.0,735.0,458.4963503649635
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54021,West Virginia,Gilmer,2019-02-26 10:15:00,7.5,2019-02-26 17:45:00,204.0,229.0,215.9
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54023,West Virginia,Grant,2019-02-24 21:30:00,7.5,2019-02-25 05:00:00,563.0,2997.0,2578.633333333333
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54023,West Virginia,Grant,2019-02-25 06:00:00,40.25,2019-02-26 22:15:00,252.0,2403.0,1379.4844720496894
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54023,West Virginia,Grant,2019-02-26 23:30:00,0.25,2019-02-26 23:45:00,226.0,226.0,226.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54025,West Virginia,Greenbrier,2019-02-24 18:30:00,64.0,2019-02-27 10:30:00,201.0,3243.0,1108.140625
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54025,West Virginia,Greenbrier,2019-02-27 10:45:00,4.25,2019-02-27 15:00:00,201.0,204.0,202.23529411764707
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54025,West Virginia,Greenbrier,2019-02-27 15:15:00,0.5,2019-02-27 15:45:00,202.0,202.0,202.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54027,West Virginia,Hampshire,2019-02-24 22:00:00,94.5,2019-02-28 20:30:00,219.0,5971.0,2554.362433862434
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54027,West Virginia,Hampshire,2019-02-28 21:15:00,0.25,2019-02-28 21:30:00,200.0,200.0,200.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54029,West Virginia,Hancock,2019-02-24 15:15:00,1.75,2019-02-24 17:00:00,376.0,655.0,574.7142857142857
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54029,West Virginia,Hancock,2019-02-24 19:30:00,1.75,2019-02-24 21:15:00,201.0,449.0,333.57142857142856
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54029,West Virginia,Hancock,2019-02-24 21:30:00,40.5,2019-02-26 14:00:00,205.0,2601.0,660.679012345679
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54031,West Virginia,Hardy,2019-02-24 22:15:00,74.0,2019-02-28 00:15:00,207.0,2275.0,1301.5574324324325
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54033,West Virginia,Harrison,2019-02-24 14:30:00,3.25,2019-02-24 17:45:00,523.0,1070.0,772.6923076923077
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54033,West Virginia,Harrison,2019-02-24 18:15:00,59.0,2019-02-27 05:15:00,201.0,6342.0,1393.4745762711864
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54035,West Virginia,Jackson,2019-02-24 17:15:00,35.0,2019-02-26 04:15:00,291.0,2896.0,1160.6285714285714
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54035,West Virginia,Jackson,2019-02-26 04:30:00,9.5,2019-02-26 14:00:00,200.0,206.0,203.02631578947367
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54037,West Virginia,Jefferson,2019-02-24 21:45:00,46.5,2019-02-26 20:15:00,290.0,2935.0,896.0913978494624
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54037,West Virginia,Jefferson,2019-02-28 23:30:00,0.5,2019-03-01 00:00:00,281.0,636.0,458.5
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54039,West Virginia,Kanawha,2019-02-27 13:45:00,0.75,2019-02-27 14:30:00,259.0,276.0,269.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54039,West Virginia,Kanawha,2019-02-28 07:15:00,5.25,2019-02-28 12:30:00,229.0,234.0,229.23809523809524
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54039,West Virginia,Kanawha,2019-02-28 14:30:00,0.75,2019-02-28 15:15:00,205.0,207.0,205.66666666666666
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54039,West Virginia,Kanawha,2019-02-28 17:30:00,1.0,2019-02-28 18:30:00,213.0,231.0,218.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54039,West Virginia,Kanawha,2019-02-28 23:15:00,2.25,2019-03-01 01:30:00,435.0,543.0,529.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54039,West Virginia,Kanawha,2019-03-01 03:30:00,0.25,2019-03-01 03:45:00,204.0,204.0,204.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54039,West Virginia,Kanawha,2019-03-01 13:00:00,4.0,2019-03-01 17:00:00,398.0,410.0,404.625
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54041,West Virginia,Lewis,2019-02-24 18:30:00,48.25,2019-02-26 18:45:00,226.0,2054.0,814.0621761658031
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54041,West Virginia,Lewis,2019-03-01 11:45:00,0.75,2019-03-01 12:30:00,429.0,430.0,429.6666666666667
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54043,West Virginia,Lincoln,2019-02-24 15:00:00,35.25,2019-02-26 02:15:00,225.0,3006.0,1095.1063829787233
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54043,West Virginia,Lincoln,2019-02-28 17:15:00,1.5,2019-02-28 18:45:00,299.0,299.0,299.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54045,West Virginia,Logan,2019-02-24 18:00:00,31.25,2019-02-26 01:15:00,232.0,1054.0,526.032
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54045,West Virginia,Logan,2019-02-26 08:00:00,3.0,2019-02-26 11:00:00,1162.0,1162.0,1162.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54049,West Virginia,Marion,2019-02-24 16:45:00,71.0,2019-02-27 15:45:00,204.0,3253.0,1023.2359154929577
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54049,West Virginia,Marion,2019-02-28 01:30:00,1.5,2019-02-28 03:00:00,1701.0,2725.0,2485.8333333333335
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54051,West Virginia,Marshall,2019-02-24 16:30:00,78.5,2019-02-27 23:00:00,204.0,4838.0,1578.3407643312103
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54051,West Virginia,Marshall,2019-02-28 14:00:00,3.75,2019-02-28 17:45:00,207.0,220.0,215.8
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54053,West Virginia,Mason,2019-02-24 17:45:00,25.75,2019-02-25 19:30:00,218.0,1030.0,431.68932038834953
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54047,West Virginia,McDowell,2019-02-24 19:00:00,27.25,2019-02-25 22:15:00,375.0,803.0,453.76146788990826
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54055,West Virginia,Mercer,2019-02-24 16:15:00,33.75,2019-02-26 02:00:00,208.0,3544.0,1275.6592592592592
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54055,West Virginia,Mercer,2019-02-27 13:15:00,2.75,2019-02-27 16:00:00,1598.0,1657.0,1613.8181818181818
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54057,West Virginia,Mineral,2019-02-24 22:00:00,48.25,2019-02-26 22:15:00,283.0,1851.0,967.7253886010362
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54057,West Virginia,Mineral,2019-02-28 21:45:00,0.5,2019-02-28 22:15:00,864.0,865.0,864.5
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54059,West Virginia,Mingo,2019-02-24 18:30:00,5.0,2019-02-24 23:30:00,200.0,843.0,690.4
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54059,West Virginia,Mingo,2019-02-25 01:30:00,13.75,2019-02-25 15:15:00,767.0,1336.0,1012.3636363636364
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54061,West Virginia,Monongalia,2019-02-24 17:45:00,1.5,2019-02-24 19:15:00,205.0,391.0,348.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54061,West Virginia,Monongalia,2019-02-24 19:30:00,46.75,2019-02-26 18:15:00,207.0,3883.0,1623.850267379679
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54063,West Virginia,Monroe,2019-02-24 17:00:00,1.25,2019-02-24 18:15:00,396.0,396.0,396.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54063,West Virginia,Monroe,2019-02-24 19:30:00,29.25,2019-02-26 00:45:00,324.0,769.0,571.3247863247864
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54065,West Virginia,Morgan,2019-02-24 21:45:00,47.5,2019-02-26 21:15:00,214.0,3360.0,1091.8052631578948
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54069,West Virginia,Ohio,2019-02-24 15:45:00,74.25,2019-02-27 18:00:00,220.0,4003.0,1231.3164983164984
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54069,West Virginia,Ohio,2019-02-27 18:15:00,1.0,2019-02-27 19:15:00,208.0,238.0,219.75
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54071,West Virginia,Pendleton,2019-02-24 21:30:00,3.25,2019-02-25 00:45:00,233.0,312.0,269.38461538461536
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54071,West Virginia,Pendleton,2019-02-25 06:30:00,13.75,2019-02-25 20:15:00,200.0,364.0,255.6909090909091
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54071,West Virginia,Pendleton,2019-02-25 20:30:00,1.5,2019-02-25 22:00:00,206.0,208.0,206.66666666666666
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54071,West Virginia,Pendleton,2019-02-26 10:30:00,5.25,2019-02-26 15:45:00,306.0,343.0,327.8095238095238
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54073,West Virginia,Pleasants,2019-02-24 18:15:00,28.25,2019-02-25 22:30:00,308.0,1450.0,749.2477876106195
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54075,West Virginia,Pocahontas,2019-02-24 17:45:00,58.0,2019-02-27 03:45:00,214.0,2446.0,1014.9655172413793
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54077,West Virginia,Preston,2019-02-24 15:15:00,1.75,2019-02-24 17:00:00,242.0,606.0,295.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54077,West Virginia,Preston,2019-02-24 19:45:00,2.75,2019-02-24 22:30:00,217.0,692.0,404.8181818181818
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54077,West Virginia,Preston,2019-02-25 00:45:00,0.25,2019-02-25 01:00:00,300.0,300.0,300.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54077,West Virginia,Preston,2019-02-25 02:00:00,1.0,2019-02-25 03:00:00,291.0,313.0,302.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54077,West Virginia,Preston,2019-02-25 04:30:00,44.5,2019-02-27 01:00:00,201.0,2874.0,1039.9550561797753
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54077,West Virginia,Preston,2019-03-01 05:45:00,2.5,2019-03-01 08:15:00,365.0,366.0,365.1
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54079,West Virginia,Putnam,2019-02-24 15:45:00,33.25,2019-02-26 01:00:00,205.0,2304.0,1281.9473684210527
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54079,West Virginia,Putnam,2019-03-01 02:30:00,4.0,2019-03-01 06:30:00,235.0,569.0,423.0625
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54079,West Virginia,Putnam,2019-03-01 13:15:00,4.0,2019-03-01 17:15:00,328.0,353.0,339.75
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54081,West Virginia,Raleigh,2019-02-24 17:00:00,32.75,2019-02-26 01:45:00,259.0,3245.0,1374.2290076335878
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54081,West Virginia,Raleigh,2019-02-26 03:45:00,18.0,2019-02-26 21:45:00,204.0,271.0,246.08333333333334
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54081,West Virginia,Raleigh,2019-02-27 17:30:00,3.75,2019-02-27 21:15:00,229.0,937.0,674.3333333333334
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54081,West Virginia,Raleigh,2019-02-28 09:00:00,1.25,2019-02-28 10:15:00,931.0,931.0,931.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54083,West Virginia,Randolph,2019-02-24 20:30:00,7.75,2019-02-25 04:15:00,247.0,1884.0,686.1612903225806
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54083,West Virginia,Randolph,2019-02-25 06:00:00,19.75,2019-02-26 01:45:00,204.0,565.0,293.3544303797468
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54085,West Virginia,Ritchie,2019-02-24 14:15:00,80.25,2019-02-27 22:30:00,213.0,1650.0,597.1806853582555
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54087,West Virginia,Roane,2019-02-24 16:45:00,33.0,2019-02-26 01:45:00,200.0,2971.0,1411.0757575757575
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54087,West Virginia,Roane,2019-02-26 05:00:00,14.0,2019-02-26 19:00:00,210.0,326.0,291.2857142857143
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54089,West Virginia,Summers,2019-02-24 19:15:00,32.0,2019-02-26 03:15:00,244.0,3074.0,1228.21875
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54091,West Virginia,Taylor,2019-02-24 18:30:00,32.0,2019-02-26 02:30:00,202.0,1695.0,855.0625
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54091,West Virginia,Taylor,2019-02-26 18:15:00,3.0,2019-02-26 21:15:00,256.0,271.0,261.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54093,West Virginia,Tucker,2019-02-24 20:30:00,4.5,2019-02-25 01:00:00,413.0,1907.0,1730.9444444444443
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54093,West Virginia,Tucker,2019-02-25 05:00:00,12.75,2019-02-25 17:45:00,235.0,727.0,468.05882352941177
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54093,West Virginia,Tucker,2019-02-26 16:15:00,1.5,2019-02-26 17:45:00,434.0,609.0,521.1666666666666
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54095,West Virginia,Tyler,2019-02-24 15:15:00,50.0,2019-02-26 17:15:00,227.0,895.0,394.89
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54097,West Virginia,Upshur,2019-02-24 20:15:00,7.75,2019-02-25 04:00:00,200.0,299.0,280.03225806451616
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54097,West Virginia,Upshur,2019-02-25 04:15:00,42.25,2019-02-26 22:30:00,252.0,662.0,414.14792899408286
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54097,West Virginia,Upshur,2019-02-28 19:15:00,0.5,2019-02-28 19:45:00,1005.0,1005.0,1005.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54099,West Virginia,Wayne,2019-02-24 12:30:00,36.25,2019-02-26 00:45:00,203.0,3447.0,1032.7310344827586
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54099,West Virginia,Wayne,2019-02-27 17:30:00,3.25,2019-02-27 20:45:00,398.0,401.0,398.46153846153845
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54099,West Virginia,Wayne,2019-02-28 22:45:00,4.0,2019-03-01 02:45:00,818.0,833.0,822.0
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54101,West Virginia,Webster,2019-02-24 20:00:00,2.25,2019-02-24 22:15:00,1935.0,2334.0,2136.5555555555557
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54101,West Virginia,Webster,2019-02-24 22:30:00,43.25,2019-02-26 17:45:00,200.0,4904.0,1673.208092485549
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54101,West Virginia,Webster,2019-02-26 20:15:00,0.5,2019-02-26 20:45:00,201.0,204.0,202.5
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54103,West Virginia,Wetzel,2019-02-24 15:30:00,36.5,2019-02-26 04:00:00,252.0,971.0,681.1712328767123
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54103,West Virginia,Wetzel,2019-02-26 05:45:00,19.5,2019-02-27 01:15:00,446.0,534.0,510.78205128205127
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54105,West Virginia,Wirt,2019-02-24 17:00:00,51.75,2019-02-26 20:45:00,204.0,3563.0,1190.975845410628
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54107,West Virginia,Wood,2019-02-24 15:45:00,48.5,2019-02-26 16:15:00,201.0,4620.0,1214.1082474226805
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54107,West Virginia,Wood,2019-02-26 20:15:00,1.25,2019-02-26 21:30:00,256.0,272.0,265.4
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54109,West Virginia,Wyoming,2019-02-24 18:00:00,29.5,2019-02-25 23:30:00,396.0,3350.0,1316.6440677966102
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54109,West Virginia,Wyoming,2019-03-01 05:00:00,6.25,2019-03-01 11:15:00,200.0,760.0,466.68
West Virginia-0,West Virginia,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,54109,West Virginia,Wyoming,2019-03-01 13:45:00,0.75,2019-03-01 14:30:00,200.0,200.0,200.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54005,West Virginia,Boone,2019-05-17 13:45:00,2.25,2019-05-17 16:00:00,226.0,227.0,226.77777777777777
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54007,West Virginia,Braxton,2019-05-17 12:45:00,3.5,2019-05-17 16:15:00,323.0,438.0,361.7142857142857
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54011,West Virginia,Cabell,2019-05-17 23:45:00,1.5,2019-05-18 01:15:00,275.0,321.0,293.8333333333333
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54011,West Virginia,Cabell,2019-05-18 02:15:00,0.25,2019-05-18 02:30:00,205.0,205.0,205.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54011,West Virginia,Cabell,2019-05-18 03:30:00,0.75,2019-05-18 04:15:00,207.0,208.0,207.33333333333334
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54015,West Virginia,Clay,2019-05-17 15:45:00,2.5,2019-05-17 18:15:00,502.0,536.0,521.2
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54019,West Virginia,Fayette,2019-05-18 02:15:00,6.25,2019-05-18 08:30:00,202.0,463.0,416.76
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54035,West Virginia,Jackson,2019-05-18 00:45:00,0.5,2019-05-18 01:15:00,210.0,374.0,292.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54035,West Virginia,Jackson,2019-05-18 02:15:00,0.75,2019-05-18 03:00:00,360.0,361.0,360.3333333333333
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54039,West Virginia,Kanawha,2019-05-15 19:00:00,11.5,2019-05-16 06:30:00,1348.0,9425.0,5294.239130434783
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54039,West Virginia,Kanawha,2019-05-16 13:45:00,1.5,2019-05-16 15:15:00,576.0,578.0,577.3333333333334
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54039,West Virginia,Kanawha,2019-05-17 10:45:00,5.5,2019-05-17 16:15:00,296.0,959.0,488.27272727272725
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54039,West Virginia,Kanawha,2019-05-17 23:30:00,1.75,2019-05-18 01:15:00,3906.0,6316.0,5172.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54043,West Virginia,Lincoln,2019-05-16 20:45:00,4.5,2019-05-17 01:15:00,878.0,880.0,879.0555555555555
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54043,West Virginia,Lincoln,2019-05-17 13:45:00,1.75,2019-05-17 15:30:00,208.0,220.0,212.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54043,West Virginia,Lincoln,2019-05-18 00:15:00,1.0,2019-05-18 01:15:00,2528.0,2621.0,2556.25
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54045,West Virginia,Logan,2019-05-16 18:30:00,3.5,2019-05-16 22:00:00,411.0,412.0,411.35714285714283
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54053,West Virginia,Mason,2019-05-17 23:15:00,1.0,2019-05-18 00:15:00,204.0,204.0,204.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54055,West Virginia,Mercer,2019-05-18 02:15:00,1.0,2019-05-18 03:15:00,268.0,268.0,268.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54059,West Virginia,Mingo,2019-05-15 14:15:00,4.75,2019-05-15 19:00:00,285.0,862.0,583.3684210526316
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54061,West Virginia,Monongalia,2019-05-15 14:00:00,2.0,2019-05-15 16:00:00,410.0,410.0,410.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54061,West Virginia,Monongalia,2019-05-15 18:45:00,1.0,2019-05-15 19:45:00,366.0,366.0,366.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54063,West Virginia,Monroe,2019-05-18 02:15:00,3.75,2019-05-18 06:00:00,1963.0,1991.0,1964.8666666666666
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54067,West Virginia,Nicholas,2019-05-18 02:15:00,0.75,2019-05-18 03:00:00,216.0,216.0,216.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54075,West Virginia,Pocahontas,2019-05-17 13:15:00,1.5,2019-05-17 14:45:00,311.0,349.0,318.1666666666667
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54079,West Virginia,Putnam,2019-05-17 23:15:00,2.0,2019-05-18 01:15:00,234.0,892.0,651.625
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54079,West Virginia,Putnam,2019-05-18 02:15:00,1.25,2019-05-18 03:30:00,428.0,874.0,663.2
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54081,West Virginia,Raleigh,2019-05-15 15:45:00,1.0,2019-05-15 16:45:00,830.0,839.0,834.5
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54087,West Virginia,Roane,2019-05-15 14:45:00,2.75,2019-05-15 17:30:00,1069.0,1069.0,1069.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54093,West Virginia,Tucker,2019-05-18 08:30:00,0.25,2019-05-18 08:45:00,2470.0,2470.0,2470.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54099,West Virginia,Wayne,2019-05-17 14:15:00,6.75,2019-05-17 21:00:00,307.0,505.0,344.3703703703704
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54103,West Virginia,Wetzel,2019-05-17 13:15:00,0.25,2019-05-17 13:30:00,267.0,267.0,267.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54107,West Virginia,Wood,2019-05-17 14:45:00,0.25,2019-05-17 15:00:00,1040.0,1040.0,1040.0
West Virginia-1,West Virginia,2019-05-15 12:10:00,2019-05-15 12:11:00,Suspicious Activity,54109,West Virginia,Wyoming,2019-05-16 18:15:00,7.0,2019-05-17 01:15:00,492.0,588.0,548.3571428571429
Wisconsin-0,Wisconsin,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,55025,Wisconsin,Dane,2019-02-20 14:15:00,1.25,2019-02-20 15:30:00,362.0,470.0,426.8
Wisconsin-0,Wisconsin,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,55059,Wisconsin,Kenosha,2019-02-20 16:30:00,1.75,2019-02-20 18:15:00,1229.0,1232.0,1230.4285714285713
Wisconsin-0,Wisconsin,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,55079,Wisconsin,Milwaukee,2019-02-20 19:45:00,3.0,2019-02-20 22:45:00,203.0,1839.0,1077.4166666666667
Wisconsin-0,Wisconsin,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,55079,Wisconsin,Milwaukee,2019-02-22 16:15:00,0.25,2019-02-22 16:30:00,1071.0,1071.0,1071.0
Wisconsin-0,Wisconsin,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,55111,Wisconsin,Sauk,2019-02-21 09:00:00,1.75,2019-02-21 10:45:00,722.0,722.0,722.0
Wisconsin-0,Wisconsin,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,55133,Wisconsin,Waukesha,2019-02-21 07:15:00,0.75,2019-02-21 08:00:00,632.0,632.0,632.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55003,Wisconsin,Ashland,2019-07-24 16:00:00,0.75,2019-07-24 16:45:00,591.0,685.0,622.3333333333334
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55003,Wisconsin,Ashland,2019-07-24 19:15:00,0.75,2019-07-24 20:00:00,590.0,590.0,590.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55005,Wisconsin,Barron,2019-07-20 22:00:00,49.5,2019-07-22 23:30:00,217.0,3206.0,1420.2373737373737
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55007,Wisconsin,Bayfield,2019-07-25 19:30:00,0.75,2019-07-25 20:15:00,364.0,364.0,364.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55009,Wisconsin,Brown,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,17184.0,18898.0,17900.18181818182
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55009,Wisconsin,Brown,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,13847.0,16065.0,14984.25
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55009,Wisconsin,Brown,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,8073.0,13868.0,10168.21052631579
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55009,Wisconsin,Brown,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,8019.0,8025.0,8022.666666666667
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55009,Wisconsin,Brown,2019-07-22 13:30:00,1.5,2019-07-22 15:00:00,7881.0,8020.0,7917.833333333333
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55009,Wisconsin,Brown,2019-07-24 03:45:00,2.25,2019-07-24 06:00:00,292.0,295.0,293.22222222222223
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55011,Wisconsin,Buffalo,2019-07-20 14:45:00,5.5,2019-07-20 20:15:00,211.0,263.0,239.95454545454547
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55015,Wisconsin,Calumet,2019-07-20 17:00:00,38.0,2019-07-22 07:00:00,1531.0,5014.0,2757.2763157894738
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55015,Wisconsin,Calumet,2019-07-22 07:15:00,2.5,2019-07-22 09:45:00,200.0,282.0,241.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55015,Wisconsin,Calumet,2019-07-22 10:30:00,1.5,2019-07-22 12:00:00,202.0,207.0,204.16666666666666
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55015,Wisconsin,Calumet,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,206.0,206.0,206.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55015,Wisconsin,Calumet,2019-07-22 13:30:00,0.25,2019-07-22 13:45:00,207.0,207.0,207.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55015,Wisconsin,Calumet,2019-07-24 03:45:00,2.25,2019-07-24 06:00:00,449.0,451.0,450.6666666666667
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55019,Wisconsin,Clark,2019-07-20 22:00:00,5.0,2019-07-21 03:00:00,350.0,1638.0,687.75
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55019,Wisconsin,Clark,2019-07-21 03:15:00,10.75,2019-07-21 14:00:00,200.0,735.0,644.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55019,Wisconsin,Clark,2019-07-23 22:15:00,0.5,2019-07-23 22:45:00,1755.0,1764.0,1759.5
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55025,Wisconsin,Dane,2019-07-20 20:00:00,3.75,2019-07-20 23:45:00,378.0,1908.0,901.5333333333333
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55025,Wisconsin,Dane,2019-07-21 00:00:00,1.25,2019-07-21 01:15:00,200.0,213.0,207.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55025,Wisconsin,Dane,2019-07-23 16:00:00,0.25,2019-07-23 16:15:00,793.0,793.0,793.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55025,Wisconsin,Dane,2019-07-25 13:30:00,1.25,2019-07-25 14:45:00,226.0,228.0,226.4
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55027,Wisconsin,Dodge,2019-07-20 19:15:00,3.25,2019-07-20 22:30:00,229.0,674.0,476.9230769230769
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55029,Wisconsin,Door,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,432.0,654.0,548.2857142857143
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55029,Wisconsin,Door,2019-07-25 12:00:00,3.0,2019-07-25 15:00:00,458.0,460.0,459.3333333333333
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55035,Wisconsin,Eau Claire,2019-07-20 15:00:00,3.0,2019-07-20 18:00:00,240.0,267.0,251.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55039,Wisconsin,Fond du Lac,2019-07-20 18:00:00,1.5,2019-07-20 19:30:00,271.0,274.0,273.5
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55039,Wisconsin,Fond du Lac,2019-07-20 20:00:00,0.5,2019-07-20 20:30:00,200.0,200.0,200.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55041,Wisconsin,Forest,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,917.0,2037.0,1237.142857142857
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55041,Wisconsin,Forest,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,679.0,749.0,700.0909090909091
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55041,Wisconsin,Forest,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,278.0,686.0,553.1666666666666
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55041,Wisconsin,Forest,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,271.0,1970.0,1110.7368421052631
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55041,Wisconsin,Forest,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,435.0,492.0,473.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55041,Wisconsin,Forest,2019-07-22 13:30:00,1.5,2019-07-22 15:00:00,434.0,435.0,434.1666666666667
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55041,Wisconsin,Forest,2019-07-24 00:30:00,2.75,2019-07-24 03:15:00,201.0,278.0,255.8181818181818
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55041,Wisconsin,Forest,2019-07-24 05:15:00,1.75,2019-07-24 07:00:00,294.0,294.0,294.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55043,Wisconsin,Grant,2019-07-20 19:30:00,1.0,2019-07-20 20:30:00,431.0,464.0,439.25
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55045,Wisconsin,Green,2019-07-20 20:00:00,1.75,2019-07-20 21:45:00,640.0,731.0,716.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55047,Wisconsin,Green Lake,2019-07-20 17:00:00,1.5,2019-07-20 18:30:00,595.0,608.0,603.6666666666666
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55059,Wisconsin,Kenosha,2019-07-20 20:00:00,0.75,2019-07-20 20:45:00,3237.0,3239.0,3237.6666666666665
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55059,Wisconsin,Kenosha,2019-07-21 05:15:00,0.25,2019-07-21 05:30:00,2524.0,2524.0,2524.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55059,Wisconsin,Kenosha,2019-07-21 08:30:00,3.75,2019-07-21 12:15:00,385.0,546.0,534.8
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55061,Wisconsin,Kewaunee,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,2919.0,3645.0,3384.3636363636365
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55061,Wisconsin,Kewaunee,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,2017.0,3265.0,2743.9166666666665
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55061,Wisconsin,Kewaunee,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,634.0,2963.0,1611.5263157894738
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55061,Wisconsin,Kewaunee,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,634.0,634.0,634.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55061,Wisconsin,Kewaunee,2019-07-22 13:30:00,1.5,2019-07-22 15:00:00,634.0,634.0,634.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55063,Wisconsin,La Crosse,2019-07-20 18:30:00,3.25,2019-07-20 21:45:00,246.0,999.0,620.4615384615385
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55063,Wisconsin,La Crosse,2019-07-20 22:00:00,3.75,2019-07-21 01:45:00,200.0,339.0,260.1333333333333
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55065,Wisconsin,Lafayette,2019-07-20 19:30:00,0.25,2019-07-20 19:45:00,246.0,246.0,246.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55065,Wisconsin,Lafayette,2019-07-22 15:00:00,1.0,2019-07-22 16:00:00,896.0,896.0,896.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55069,Wisconsin,Lincoln,2019-07-20 15:30:00,3.5,2019-07-20 19:00:00,245.0,383.0,264.92857142857144
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55069,Wisconsin,Lincoln,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,221.0,283.0,231.57142857142858
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55069,Wisconsin,Lincoln,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,462.0,751.0,502.45454545454544
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55069,Wisconsin,Lincoln,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,239.0,464.0,313.6666666666667
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55069,Wisconsin,Lincoln,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,239.0,241.0,239.21052631578948
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55069,Wisconsin,Lincoln,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,239.0,239.0,239.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55069,Wisconsin,Lincoln,2019-07-22 13:30:00,1.5,2019-07-22 15:00:00,233.0,234.0,233.16666666666666
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55071,Wisconsin,Manitowoc,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,3895.0,4642.0,4370.727272727273
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55071,Wisconsin,Manitowoc,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,2695.0,4293.0,3598.9166666666665
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55071,Wisconsin,Manitowoc,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,840.0,3639.0,2156.684210526316
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55071,Wisconsin,Manitowoc,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,832.0,840.0,835.6666666666666
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55071,Wisconsin,Manitowoc,2019-07-22 13:30:00,1.5,2019-07-22 15:00:00,753.0,832.0,766.8333333333334
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55071,Wisconsin,Manitowoc,2019-07-24 12:15:00,0.25,2019-07-24 12:30:00,744.0,744.0,744.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55073,Wisconsin,Marathon,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,2991.0,3477.0,3152.7368421052633
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55073,Wisconsin,Marathon,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,2992.0,2993.0,2992.6666666666665
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55073,Wisconsin,Marathon,2019-07-22 13:30:00,1.5,2019-07-22 15:00:00,3003.0,3007.0,3004.3333333333335
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55073,Wisconsin,Marathon,2019-07-24 00:30:00,4.5,2019-07-24 05:00:00,261.0,406.0,322.8888888888889
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55073,Wisconsin,Marathon,2019-07-25 16:00:00,0.25,2019-07-25 16:15:00,312.0,312.0,312.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55075,Wisconsin,Marinette,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,3560.0,3812.0,3638.5714285714284
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55075,Wisconsin,Marinette,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,2208.0,2233.0,2223.818181818182
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55075,Wisconsin,Marinette,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,1507.0,2223.0,1894.75
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55075,Wisconsin,Marinette,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,1343.0,1746.0,1542.8947368421052
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55075,Wisconsin,Marinette,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,1304.0,1343.0,1330.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55075,Wisconsin,Marinette,2019-07-22 13:30:00,1.5,2019-07-22 15:00:00,1179.0,1299.0,1199.5
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55078,Wisconsin,Menominee,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,416.0,632.0,565.6363636363636
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55078,Wisconsin,Menominee,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,388.0,418.0,400.75
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55078,Wisconsin,Menominee,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,388.0,388.0,388.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55078,Wisconsin,Menominee,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,388.0,388.0,388.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55078,Wisconsin,Menominee,2019-07-22 13:30:00,1.5,2019-07-22 15:00:00,388.0,390.0,388.8333333333333
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55078,Wisconsin,Menominee,2019-07-24 05:30:00,1.0,2019-07-24 06:30:00,1086.0,1086.0,1086.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55079,Wisconsin,Milwaukee,2019-07-20 17:00:00,9.5,2019-07-21 02:30:00,200.0,683.0,456.6842105263158
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55079,Wisconsin,Milwaukee,2019-07-21 03:30:00,0.25,2019-07-21 03:45:00,200.0,200.0,200.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55079,Wisconsin,Milwaukee,2019-07-21 23:30:00,0.25,2019-07-21 23:45:00,238.0,238.0,238.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55079,Wisconsin,Milwaukee,2019-07-25 11:15:00,0.5,2019-07-25 11:45:00,201.0,206.0,203.5
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55081,Wisconsin,Monroe,2019-07-20 15:30:00,3.0,2019-07-20 18:30:00,205.0,279.0,272.8333333333333
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55083,Wisconsin,Oconto,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,2213.0,2329.0,2297.818181818182
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55083,Wisconsin,Oconto,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,1660.0,2225.0,2007.625
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55083,Wisconsin,Oconto,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,1731.0,3429.0,2497.4210526315787
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55083,Wisconsin,Oconto,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,1741.0,1780.0,1767.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55083,Wisconsin,Oconto,2019-07-22 13:30:00,1.5,2019-07-22 15:00:00,1620.0,1742.0,1640.3333333333333
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55085,Wisconsin,Oneida,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,303.0,304.0,303.85714285714283
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55085,Wisconsin,Oneida,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,297.0,369.0,318.72727272727275
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55085,Wisconsin,Oneida,2019-07-22 01:00:00,1.75,2019-07-22 02:45:00,296.0,305.0,303.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55085,Wisconsin,Oneida,2019-07-25 16:00:00,6.5,2019-07-25 22:30:00,338.0,370.0,350.5769230769231
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55087,Wisconsin,Outagamie,2019-07-23 00:45:00,47.0,2019-07-24 23:45:00,274.0,8379.0,3866.845744680851
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55093,Wisconsin,Pierce,2019-07-20 13:45:00,4.25,2019-07-20 18:00:00,211.0,291.0,271.5882352941176
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55097,Wisconsin,Portage,2019-07-20 15:45:00,56.75,2019-07-23 00:30:00,556.0,17096.0,5459.1189427312775
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55101,Wisconsin,Racine,2019-07-20 15:00:00,1.25,2019-07-20 16:15:00,250.0,251.0,250.2
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55101,Wisconsin,Racine,2019-07-20 19:00:00,0.25,2019-07-20 19:15:00,1997.0,1997.0,1997.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55101,Wisconsin,Racine,2019-07-21 05:15:00,2.5,2019-07-21 07:45:00,243.0,261.0,252.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55105,Wisconsin,Rock,2019-07-20 21:00:00,0.75,2019-07-20 21:45:00,1388.0,1388.0,1388.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55105,Wisconsin,Rock,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,364.0,367.0,364.75
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55105,Wisconsin,Rock,2019-07-21 18:45:00,0.75,2019-07-21 19:30:00,1635.0,1636.0,1635.6666666666667
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55105,Wisconsin,Rock,2019-07-23 14:30:00,0.25,2019-07-23 14:45:00,227.0,227.0,227.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55113,Wisconsin,Sawyer,2019-07-20 17:15:00,2.0,2019-07-20 19:15:00,207.0,218.0,211.125
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55117,Wisconsin,Sheboygan,2019-07-20 17:45:00,4.75,2019-07-20 22:30:00,339.0,589.0,488.2631578947368
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55109,Wisconsin,St. Croix,2019-07-20 22:00:00,2.0,2019-07-21 00:00:00,430.0,430.0,430.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55119,Wisconsin,Taylor,2019-07-20 14:30:00,6.5,2019-07-20 21:00:00,200.0,275.0,252.42307692307693
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55121,Wisconsin,Trempealeau,2019-07-20 14:30:00,7.25,2019-07-20 21:45:00,206.0,984.0,532.4137931034483
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55123,Wisconsin,Vernon,2019-07-20 18:30:00,2.0,2019-07-20 20:30:00,676.0,797.0,751.625
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55131,Wisconsin,Washington,2019-07-20 18:00:00,4.5,2019-07-20 22:30:00,352.0,4326.0,2415.1666666666665
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55133,Wisconsin,Waukesha,2019-07-20 18:15:00,7.25,2019-07-21 01:30:00,209.0,1793.0,926.5862068965517
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55133,Wisconsin,Waukesha,2019-07-21 07:30:00,3.0,2019-07-21 10:30:00,276.0,645.0,572.5833333333334
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55133,Wisconsin,Waukesha,2019-07-21 10:45:00,0.25,2019-07-21 11:00:00,201.0,201.0,201.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55133,Wisconsin,Waukesha,2019-07-21 23:30:00,0.25,2019-07-21 23:45:00,2322.0,2322.0,2322.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55133,Wisconsin,Waukesha,2019-07-22 23:45:00,0.75,2019-07-23 00:30:00,245.0,245.0,245.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55133,Wisconsin,Waukesha,2019-07-23 00:45:00,1.0,2019-07-23 01:45:00,245.0,247.0,245.5
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55133,Wisconsin,Waukesha,2019-07-23 12:15:00,0.25,2019-07-23 12:30:00,2087.0,2087.0,2087.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55133,Wisconsin,Waukesha,2019-07-24 20:45:00,5.5,2019-07-25 02:15:00,420.0,750.0,552.4545454545455
