event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55135,Wisconsin,Waupaca,2019-07-23 00:45:00,50.25,2019-07-25 03:00:00,204.0,2191.0,1058.5174129353234
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55135,Wisconsin,Waupaca,2019-07-25 10:30:00,2.25,2019-07-25 12:45:00,200.0,200.0,200.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55137,Wisconsin,Waushara,2019-07-20 15:45:00,19.5,2019-07-21 11:15:00,287.0,5801.0,1712.8974358974358
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55137,Wisconsin,Waushara,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,2383.0,3544.0,2830.090909090909
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55137,Wisconsin,Waushara,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,1546.0,3301.0,2059.4583333333335
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55137,Wisconsin,Waushara,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,1546.0,2869.0,1840.0
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55137,Wisconsin,Waushara,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,1546.0,1640.0,1592.6666666666667
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55137,Wisconsin,Waushara,2019-07-22 13:30:00,1.5,2019-07-22 15:00:00,1364.0,2621.0,1579.5
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55139,Wisconsin,Winnebago,2019-07-20 16:15:00,56.25,2019-07-23 00:30:00,419.0,6013.0,2326.1955555555555
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55139,Wisconsin,Winnebago,2019-07-23 00:45:00,21.75,2019-07-23 22:30:00,281.0,732.0,485.7586206896552
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55141,Wisconsin,Wood,2019-07-20 15:30:00,57.0,2019-07-23 00:30:00,313.0,12925.0,5179.535087719299
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55141,Wisconsin,Wood,2019-07-23 00:45:00,0.5,2019-07-23 01:15:00,231.0,246.0,238.5
Wisconsin-1,Wisconsin,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,55141,Wisconsin,Wood,2019-07-23 20:45:00,1.0,2019-07-23 21:45:00,387.0,387.0,387.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55005,Wisconsin,Barron,2019-07-19 23:15:00,22.5,2019-07-20 21:45:00,1301.0,4978.0,4236.2444444444445
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55009,Wisconsin,Brown,2019-07-20 03:00:00,2.25,2019-07-20 05:15:00,3562.0,9540.0,6280.777777777777
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55009,Wisconsin,Brown,2019-07-20 05:30:00,22.75,2019-07-21 04:15:00,849.0,7130.0,2726.6263736263736
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55009,Wisconsin,Brown,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,17184.0,18898.0,17900.18181818182
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55009,Wisconsin,Brown,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,13847.0,16065.0,14984.25
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55009,Wisconsin,Brown,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,8073.0,13868.0,10168.21052631579
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55009,Wisconsin,Brown,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,8019.0,8025.0,8022.666666666667
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55011,Wisconsin,Buffalo,2019-07-20 14:45:00,5.5,2019-07-20 20:15:00,211.0,263.0,239.95454545454547
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55013,Wisconsin,Burnett,2019-07-19 22:15:00,7.5,2019-07-20 05:45:00,594.0,1805.0,841.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55013,Wisconsin,Burnett,2019-07-20 06:15:00,0.5,2019-07-20 06:45:00,269.0,269.0,269.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55015,Wisconsin,Calumet,2019-07-20 17:00:00,38.0,2019-07-22 07:00:00,1531.0,5014.0,2757.2763157894738
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55015,Wisconsin,Calumet,2019-07-22 07:15:00,2.5,2019-07-22 09:45:00,200.0,282.0,241.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55015,Wisconsin,Calumet,2019-07-22 10:30:00,1.5,2019-07-22 12:00:00,202.0,207.0,204.16666666666666
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55015,Wisconsin,Calumet,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,206.0,206.0,206.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55017,Wisconsin,Chippewa,2019-07-19 23:45:00,21.75,2019-07-20 21:30:00,212.0,1988.0,821.7816091954023
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55019,Wisconsin,Clark,2019-07-20 01:15:00,20.5,2019-07-20 21:45:00,274.0,2458.0,1169.8902439024391
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55019,Wisconsin,Clark,2019-07-20 22:00:00,5.0,2019-07-21 03:00:00,350.0,1638.0,687.75
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55019,Wisconsin,Clark,2019-07-21 03:15:00,10.75,2019-07-21 14:00:00,200.0,735.0,644.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55021,Wisconsin,Columbia,2019-07-19 14:15:00,0.75,2019-07-19 15:00:00,256.0,304.0,282.3333333333333
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55025,Wisconsin,Dane,2019-07-19 13:00:00,3.25,2019-07-19 16:15:00,234.0,371.0,275.38461538461536
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55025,Wisconsin,Dane,2019-07-19 21:45:00,0.75,2019-07-19 22:30:00,247.0,3295.0,2279.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55025,Wisconsin,Dane,2019-07-20 20:00:00,3.75,2019-07-20 23:45:00,378.0,1908.0,901.5333333333333
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55025,Wisconsin,Dane,2019-07-21 00:00:00,1.25,2019-07-21 01:15:00,200.0,213.0,207.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55027,Wisconsin,Dodge,2019-07-19 10:15:00,2.25,2019-07-19 12:30:00,205.0,289.0,260.22222222222223
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55027,Wisconsin,Dodge,2019-07-20 19:15:00,3.25,2019-07-20 22:30:00,229.0,674.0,476.9230769230769
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55029,Wisconsin,Door,2019-07-20 04:15:00,1.0,2019-07-20 05:15:00,243.0,1521.0,1142.5
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55029,Wisconsin,Door,2019-07-20 05:30:00,13.5,2019-07-20 19:00:00,667.0,1908.0,1196.5925925925926
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55029,Wisconsin,Door,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,432.0,654.0,548.2857142857143
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55033,Wisconsin,Dunn,2019-07-19 21:00:00,2.0,2019-07-19 23:00:00,273.0,299.0,292.5
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55035,Wisconsin,Eau Claire,2019-07-20 15:00:00,3.0,2019-07-20 18:00:00,240.0,267.0,251.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55037,Wisconsin,Florence,2019-07-20 02:00:00,0.25,2019-07-20 02:15:00,349.0,349.0,349.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55037,Wisconsin,Florence,2019-07-20 02:30:00,2.75,2019-07-20 05:15:00,349.0,433.0,402.8181818181818
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55037,Wisconsin,Florence,2019-07-20 05:30:00,0.25,2019-07-20 05:45:00,433.0,433.0,433.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55039,Wisconsin,Fond du Lac,2019-07-20 18:00:00,1.5,2019-07-20 19:30:00,271.0,274.0,273.5
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55039,Wisconsin,Fond du Lac,2019-07-20 20:00:00,0.5,2019-07-20 20:30:00,200.0,200.0,200.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55041,Wisconsin,Forest,2019-07-20 01:45:00,0.5,2019-07-20 02:15:00,1608.0,3140.0,2374.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55041,Wisconsin,Forest,2019-07-20 02:30:00,2.75,2019-07-20 05:15:00,3035.0,4614.0,3790.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55041,Wisconsin,Forest,2019-07-20 05:30:00,13.5,2019-07-20 19:00:00,1355.0,4288.0,2247.777777777778
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55041,Wisconsin,Forest,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,917.0,2037.0,1237.142857142857
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55041,Wisconsin,Forest,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,679.0,749.0,700.0909090909091
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55041,Wisconsin,Forest,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,278.0,686.0,553.1666666666666
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55041,Wisconsin,Forest,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,271.0,1970.0,1110.7368421052631
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55041,Wisconsin,Forest,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,435.0,492.0,473.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55043,Wisconsin,Grant,2019-07-20 19:30:00,1.0,2019-07-20 20:30:00,431.0,464.0,439.25
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55045,Wisconsin,Green,2019-07-19 16:45:00,0.75,2019-07-19 17:30:00,304.0,304.0,304.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55045,Wisconsin,Green,2019-07-20 04:30:00,1.0,2019-07-20 05:30:00,370.0,461.0,415.5
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55045,Wisconsin,Green,2019-07-20 20:00:00,1.75,2019-07-20 21:45:00,640.0,731.0,716.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55047,Wisconsin,Green Lake,2019-07-20 04:45:00,1.75,2019-07-20 06:30:00,811.0,811.0,811.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55047,Wisconsin,Green Lake,2019-07-20 17:00:00,1.5,2019-07-20 18:30:00,595.0,608.0,603.6666666666666
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55059,Wisconsin,Kenosha,2019-07-20 20:00:00,0.75,2019-07-20 20:45:00,3237.0,3239.0,3237.6666666666665
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55059,Wisconsin,Kenosha,2019-07-21 05:15:00,0.25,2019-07-21 05:30:00,2524.0,2524.0,2524.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55059,Wisconsin,Kenosha,2019-07-21 08:30:00,3.75,2019-07-21 12:15:00,385.0,546.0,534.8
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55061,Wisconsin,Kewaunee,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,2919.0,3645.0,3384.3636363636365
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55061,Wisconsin,Kewaunee,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,2017.0,3265.0,2743.9166666666665
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55061,Wisconsin,Kewaunee,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,634.0,2963.0,1611.5263157894738
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55061,Wisconsin,Kewaunee,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,634.0,634.0,634.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55063,Wisconsin,La Crosse,2019-07-20 18:30:00,3.25,2019-07-20 21:45:00,246.0,999.0,620.4615384615385
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55063,Wisconsin,La Crosse,2019-07-20 22:00:00,3.75,2019-07-21 01:45:00,200.0,339.0,260.1333333333333
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55065,Wisconsin,Lafayette,2019-07-20 19:30:00,0.25,2019-07-20 19:45:00,246.0,246.0,246.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55069,Wisconsin,Lincoln,2019-07-20 00:45:00,1.5,2019-07-20 02:15:00,211.0,5688.0,2266.3333333333335
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55069,Wisconsin,Lincoln,2019-07-20 02:30:00,2.75,2019-07-20 05:15:00,3620.0,5297.0,4098.636363636364
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55069,Wisconsin,Lincoln,2019-07-20 05:30:00,0.25,2019-07-20 05:45:00,4061.0,4061.0,4061.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55069,Wisconsin,Lincoln,2019-07-20 15:30:00,3.5,2019-07-20 19:00:00,245.0,383.0,264.92857142857144
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55069,Wisconsin,Lincoln,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,221.0,283.0,231.57142857142858
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55069,Wisconsin,Lincoln,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,462.0,751.0,502.45454545454544
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55069,Wisconsin,Lincoln,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,239.0,464.0,313.6666666666667
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55069,Wisconsin,Lincoln,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,239.0,241.0,239.21052631578948
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55069,Wisconsin,Lincoln,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,239.0,239.0,239.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55071,Wisconsin,Manitowoc,2019-07-20 05:00:00,0.25,2019-07-20 05:15:00,212.0,212.0,212.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55071,Wisconsin,Manitowoc,2019-07-20 05:30:00,2.0,2019-07-20 07:30:00,248.0,248.0,248.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55071,Wisconsin,Manitowoc,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,3895.0,4642.0,4370.727272727273
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55071,Wisconsin,Manitowoc,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,2695.0,4293.0,3598.9166666666665
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55071,Wisconsin,Manitowoc,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,840.0,3639.0,2156.684210526316
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55071,Wisconsin,Manitowoc,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,832.0,840.0,835.6666666666666
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55073,Wisconsin,Marathon,2019-07-19 22:45:00,1.25,2019-07-20 00:00:00,421.0,427.0,424.6
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55073,Wisconsin,Marathon,2019-07-20 01:30:00,53.5,2019-07-22 07:00:00,1154.0,7681.0,2659.9018691588785
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55073,Wisconsin,Marathon,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,2991.0,3477.0,3152.7368421052633
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55073,Wisconsin,Marathon,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,2992.0,2993.0,2992.6666666666665
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55075,Wisconsin,Marinette,2019-07-20 02:30:00,2.75,2019-07-20 05:15:00,268.0,4300.0,2471.909090909091
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55075,Wisconsin,Marinette,2019-07-20 05:30:00,13.5,2019-07-20 19:00:00,3387.0,4801.0,4187.685185185185
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55075,Wisconsin,Marinette,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,3560.0,3812.0,3638.5714285714284
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55075,Wisconsin,Marinette,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,2208.0,2233.0,2223.818181818182
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55075,Wisconsin,Marinette,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,1507.0,2223.0,1894.75
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55075,Wisconsin,Marinette,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,1343.0,1746.0,1542.8947368421052
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55075,Wisconsin,Marinette,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,1304.0,1343.0,1330.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55078,Wisconsin,Menominee,2019-07-19 19:15:00,1.5,2019-07-19 20:45:00,845.0,848.0,846.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55078,Wisconsin,Menominee,2019-07-20 01:30:00,43.25,2019-07-21 20:45:00,211.0,5444.0,1378.179190751445
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55078,Wisconsin,Menominee,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,416.0,632.0,565.6363636363636
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55078,Wisconsin,Menominee,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,388.0,418.0,400.75
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55078,Wisconsin,Menominee,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,388.0,388.0,388.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55078,Wisconsin,Menominee,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,388.0,388.0,388.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55079,Wisconsin,Milwaukee,2019-07-19 11:00:00,12.0,2019-07-19 23:00:00,278.0,1329.0,880.1458333333334
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55079,Wisconsin,Milwaukee,2019-07-20 05:30:00,9.75,2019-07-20 15:15:00,201.0,1880.0,634.3846153846154
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55079,Wisconsin,Milwaukee,2019-07-20 17:00:00,9.5,2019-07-21 02:30:00,200.0,683.0,456.6842105263158
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55079,Wisconsin,Milwaukee,2019-07-21 03:30:00,0.25,2019-07-21 03:45:00,200.0,200.0,200.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55079,Wisconsin,Milwaukee,2019-07-21 23:30:00,0.25,2019-07-21 23:45:00,238.0,238.0,238.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55081,Wisconsin,Monroe,2019-07-19 11:45:00,3.5,2019-07-19 15:15:00,200.0,214.0,207.07142857142858
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55081,Wisconsin,Monroe,2019-07-20 15:30:00,3.0,2019-07-20 18:30:00,205.0,279.0,272.8333333333333
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55083,Wisconsin,Oconto,2019-07-20 01:45:00,0.5,2019-07-20 02:15:00,209.0,238.0,223.5
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55083,Wisconsin,Oconto,2019-07-20 02:30:00,2.75,2019-07-20 05:15:00,1070.0,5259.0,3639.2727272727275
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55083,Wisconsin,Oconto,2019-07-20 05:30:00,30.5,2019-07-21 12:00:00,340.0,5268.0,2465.7622950819673
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55083,Wisconsin,Oconto,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,2213.0,2329.0,2297.818181818182
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55083,Wisconsin,Oconto,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,1660.0,2225.0,2007.625
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55083,Wisconsin,Oconto,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,1731.0,3429.0,2497.4210526315787
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55083,Wisconsin,Oconto,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,1741.0,1780.0,1767.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55085,Wisconsin,Oneida,2019-07-20 00:45:00,1.5,2019-07-20 02:15:00,212.0,3650.0,1276.1666666666667
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55085,Wisconsin,Oneida,2019-07-20 02:30:00,2.75,2019-07-20 05:15:00,2652.0,3488.0,2983.4545454545455
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55085,Wisconsin,Oneida,2019-07-20 05:30:00,0.25,2019-07-20 05:45:00,3026.0,3026.0,3026.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55085,Wisconsin,Oneida,2019-07-20 06:30:00,12.5,2019-07-20 19:00:00,205.0,1518.0,911.78
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55085,Wisconsin,Oneida,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,303.0,304.0,303.85714285714283
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55085,Wisconsin,Oneida,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,297.0,369.0,318.72727272727275
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55085,Wisconsin,Oneida,2019-07-22 01:00:00,1.75,2019-07-22 02:45:00,296.0,305.0,303.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55093,Wisconsin,Pierce,2019-07-20 13:45:00,4.25,2019-07-20 18:00:00,211.0,291.0,271.5882352941176
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55097,Wisconsin,Portage,2019-07-20 02:15:00,12.75,2019-07-20 15:00:00,228.0,1637.0,681.0980392156863
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55101,Wisconsin,Racine,2019-07-20 08:15:00,6.25,2019-07-20 14:30:00,353.0,666.0,479.04
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55101,Wisconsin,Racine,2019-07-20 15:00:00,1.25,2019-07-20 16:15:00,250.0,251.0,250.2
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55101,Wisconsin,Racine,2019-07-20 19:00:00,0.25,2019-07-20 19:15:00,1997.0,1997.0,1997.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55101,Wisconsin,Racine,2019-07-21 05:15:00,2.5,2019-07-21 07:45:00,243.0,261.0,252.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55105,Wisconsin,Rock,2019-07-19 11:30:00,0.25,2019-07-19 11:45:00,246.0,246.0,246.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55105,Wisconsin,Rock,2019-07-20 21:00:00,0.75,2019-07-20 21:45:00,1388.0,1388.0,1388.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55105,Wisconsin,Rock,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,364.0,367.0,364.75
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55105,Wisconsin,Rock,2019-07-21 18:45:00,0.75,2019-07-21 19:30:00,1635.0,1636.0,1635.6666666666667
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55113,Wisconsin,Sawyer,2019-07-19 22:30:00,18.0,2019-07-20 16:30:00,264.0,622.0,414.625
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55113,Wisconsin,Sawyer,2019-07-20 17:15:00,2.0,2019-07-20 19:15:00,207.0,218.0,211.125
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55117,Wisconsin,Sheboygan,2019-07-20 04:30:00,3.25,2019-07-20 07:45:00,200.0,236.0,211.46153846153845
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55117,Wisconsin,Sheboygan,2019-07-20 17:45:00,4.75,2019-07-20 22:30:00,339.0,589.0,488.2631578947368
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55109,Wisconsin,St. Croix,2019-07-19 23:15:00,22.5,2019-07-20 21:45:00,405.0,430.0,412.8
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55109,Wisconsin,St. Croix,2019-07-20 22:00:00,2.0,2019-07-21 00:00:00,430.0,430.0,430.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55119,Wisconsin,Taylor,2019-07-20 01:30:00,0.75,2019-07-20 02:15:00,1484.0,1908.0,1714.3333333333333
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55119,Wisconsin,Taylor,2019-07-20 02:30:00,2.75,2019-07-20 05:15:00,799.0,1657.0,956.3636363636364
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55119,Wisconsin,Taylor,2019-07-20 05:30:00,0.25,2019-07-20 05:45:00,919.0,919.0,919.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55119,Wisconsin,Taylor,2019-07-20 14:30:00,6.5,2019-07-20 21:00:00,200.0,275.0,252.42307692307693
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55121,Wisconsin,Trempealeau,2019-07-20 14:30:00,7.25,2019-07-20 21:45:00,206.0,984.0,532.4137931034483
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55123,Wisconsin,Vernon,2019-07-19 11:00:00,1.25,2019-07-19 12:15:00,531.0,815.0,682.4
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55123,Wisconsin,Vernon,2019-07-20 18:30:00,2.0,2019-07-20 20:30:00,676.0,797.0,751.625
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55125,Wisconsin,Vilas,2019-07-20 00:30:00,6.75,2019-07-20 07:15:00,281.0,2969.0,1657.6666666666667
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55131,Wisconsin,Washington,2019-07-20 18:00:00,4.5,2019-07-20 22:30:00,352.0,4326.0,2415.1666666666665
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55133,Wisconsin,Waukesha,2019-07-19 11:15:00,8.0,2019-07-19 19:15:00,238.0,897.0,622.5
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55133,Wisconsin,Waukesha,2019-07-20 06:45:00,7.5,2019-07-20 14:15:00,255.0,1051.0,658.7333333333333
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55133,Wisconsin,Waukesha,2019-07-20 18:15:00,7.25,2019-07-21 01:30:00,209.0,1793.0,926.5862068965517
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55133,Wisconsin,Waukesha,2019-07-21 07:30:00,3.0,2019-07-21 10:30:00,276.0,645.0,572.5833333333334
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55133,Wisconsin,Waukesha,2019-07-21 10:45:00,0.25,2019-07-21 11:00:00,201.0,201.0,201.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55133,Wisconsin,Waukesha,2019-07-21 23:30:00,0.25,2019-07-21 23:45:00,2322.0,2322.0,2322.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55135,Wisconsin,Waupaca,2019-07-20 02:30:00,5.25,2019-07-20 07:45:00,284.0,883.0,682.8571428571429
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55137,Wisconsin,Waushara,2019-07-20 03:30:00,1.75,2019-07-20 05:15:00,212.0,326.0,301.42857142857144
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55137,Wisconsin,Waushara,2019-07-20 05:30:00,2.25,2019-07-20 07:45:00,206.0,335.0,243.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55137,Wisconsin,Waushara,2019-07-20 10:30:00,3.5,2019-07-20 14:00:00,213.0,214.0,213.57142857142858
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55137,Wisconsin,Waushara,2019-07-20 15:45:00,19.5,2019-07-21 11:15:00,287.0,5801.0,1712.8974358974358
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55137,Wisconsin,Waushara,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,2383.0,3544.0,2830.090909090909
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55137,Wisconsin,Waushara,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,1546.0,3301.0,2059.4583333333335
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55137,Wisconsin,Waushara,2019-07-22 07:15:00,4.75,2019-07-22 12:00:00,1546.0,2869.0,1840.0
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55137,Wisconsin,Waushara,2019-07-22 12:15:00,0.75,2019-07-22 13:00:00,1546.0,1640.0,1592.6666666666667
Wisconsin-3,Wisconsin,2019-07-19 09:55:00,2019-07-19 13:00:00,System Operations,55141,Wisconsin,Wood,2019-07-20 01:45:00,4.75,2019-07-20 06:30:00,622.0,1277.0,1034.578947368421
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
