event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55037,Wisconsin,Florence,2019-09-25 20:45:00,1.25,2019-09-25 22:00:00,534.0,534.0,534.0
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55041,Wisconsin,Forest,2019-09-25 21:00:00,0.75,2019-09-25 21:45:00,399.0,736.0,623.6666666666666
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55059,Wisconsin,Kenosha,2019-09-27 17:00:00,1.25,2019-09-27 18:15:00,3392.0,3461.0,3441.0
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55079,Wisconsin,Milwaukee,2019-09-26 16:00:00,0.75,2019-09-26 16:45:00,1791.0,1794.0,1792.6666666666667
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55079,Wisconsin,Milwaukee,2019-09-26 17:00:00,2.5,2019-09-26 19:30:00,350.0,1793.0,538.6
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55079,Wisconsin,Milwaukee,2019-09-28 01:30:00,0.75,2019-09-28 02:15:00,1109.0,1109.0,1109.0
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55079,Wisconsin,Milwaukee,2019-09-28 12:15:00,0.25,2019-09-28 12:30:00,1388.0,1388.0,1388.0
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55089,Wisconsin,Ozaukee,2019-09-27 17:00:00,0.25,2019-09-27 17:15:00,1936.0,1936.0,1936.0
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55105,Wisconsin,Rock,2019-09-26 19:30:00,0.75,2019-09-26 20:15:00,812.0,812.0,812.0
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55111,Wisconsin,Sauk,2019-09-28 15:00:00,1.25,2019-09-28 16:15:00,538.0,1426.0,1070.6
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55127,Wisconsin,Walworth,2019-09-27 16:30:00,1.0,2019-09-27 17:30:00,303.0,1469.0,1170.5
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55133,Wisconsin,Waukesha,2019-09-26 19:30:00,0.75,2019-09-26 20:15:00,294.0,294.0,294.0
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55133,Wisconsin,Waukesha,2019-09-27 13:00:00,0.25,2019-09-27 13:15:00,789.0,789.0,789.0
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55135,Wisconsin,Waupaca,2019-09-27 10:30:00,3.25,2019-09-27 13:45:00,362.0,365.0,363.6923076923077
Wisconsin-4,Wisconsin,2019-09-25 17:25:00,2019-09-25 18:16:00,Suspicious Activity,55135,Wisconsin,Waupaca,2019-09-27 14:15:00,0.5,2019-09-27 14:45:00,234.0,234.0,234.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55025,Wisconsin,Dane,2019-10-30 07:30:00,1.25,2019-10-30 08:45:00,438.0,438.0,438.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55055,Wisconsin,Jefferson,2019-10-29 16:45:00,1.0,2019-10-29 17:45:00,203.0,209.0,205.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55059,Wisconsin,Kenosha,2019-10-31 18:30:00,7.75,2019-11-01 02:15:00,374.0,1329.0,673.3870967741935
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55073,Wisconsin,Marathon,2019-10-31 20:15:00,0.25,2019-10-31 20:30:00,710.0,710.0,710.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-29 17:45:00,0.25,2019-10-29 18:00:00,513.0,513.0,513.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 04:15:00,0.25,2019-10-31 04:30:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 07:00:00,0.25,2019-10-31 07:15:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 10:30:00,0.5,2019-10-31 11:00:00,206.0,206.0,206.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55079,Wisconsin,Milwaukee,2019-10-31 15:30:00,9.25,2019-11-01 00:45:00,263.0,4681.0,2199.972972972973
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55089,Wisconsin,Ozaukee,2019-10-31 17:45:00,1.0,2019-10-31 18:45:00,2715.0,2717.0,2716.5
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 09:15:00,2.0,2019-10-31 11:15:00,1137.0,1156.0,1141.75
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 15:30:00,0.75,2019-10-31 16:15:00,649.0,693.0,678.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55101,Wisconsin,Racine,2019-10-31 19:30:00,9.5,2019-11-01 05:00:00,226.0,2136.0,893.921052631579
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55107,Wisconsin,Rusk,2019-10-30 13:30:00,1.5,2019-10-30 15:00:00,582.0,583.0,582.1666666666666
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55127,Wisconsin,Walworth,2019-10-31 13:30:00,1.5,2019-10-31 15:00:00,269.0,269.0,269.0
Wisconsin-2,Wisconsin,2019-10-29 13:46:00,2019-10-29 14:49:00,System Operations,55133,Wisconsin,Waukesha,2019-10-29 17:00:00,1.75,2019-10-29 18:45:00,350.0,951.0,696.2857142857143
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56001,Wyoming,Albany,2019-09-12 19:45:00,0.25,2019-09-12 20:00:00,329.0,329.0,329.0
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56005,Wyoming,Campbell,2019-09-12 19:45:00,0.25,2019-09-12 20:00:00,327.0,327.0,327.0
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56009,Wyoming,Converse,2019-09-12 19:45:00,0.25,2019-09-12 20:00:00,329.0,329.0,329.0
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56019,Wyoming,Johnson,2019-09-12 19:45:00,0.25,2019-09-12 20:00:00,327.0,327.0,327.0
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56021,Wyoming,Laramie,2019-09-11 21:45:00,1.0,2019-09-11 22:45:00,708.0,708.0,708.0
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56021,Wyoming,Laramie,2019-09-12 20:30:00,1.25,2019-09-12 21:45:00,263.0,641.0,339.2
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56025,Wyoming,Natrona,2019-09-12 19:45:00,0.25,2019-09-12 20:00:00,328.0,328.0,328.0
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56027,Wyoming,Niobrara,2019-09-12 19:45:00,0.25,2019-09-12 20:00:00,327.0,327.0,327.0
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56031,Wyoming,Platte,2019-09-12 19:45:00,0.25,2019-09-12 20:00:00,328.0,328.0,328.0
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56033,Wyoming,Sheridan,2019-09-13 01:15:00,2.25,2019-09-13 03:30:00,280.0,755.0,447.77777777777777
Wyoming-0,Wyoming,2019-09-10 21:22:00,2019-09-10 21:23:00,Transmission Interruption,56045,Wyoming,Weston,2019-09-12 19:45:00,0.25,2019-09-12 20:00:00,327.0,327.0,327.0
